PowerLogic™ P5
Protection Relay
User Manual
01/2026
Version: P5/EN M/02-503A

www.se.com

Legal Information
The information provided in this document contains general descriptions, technical
characteristics and/or recommendations related to products/solutions.
This document is not intended as a substitute for a detailed study or operational and
site-specific development or schematic plan. It is not to be used for determining
suitability or reliability of the products/solutions for specific user applications. It is the
duty of any such user to perform or have any professional expert of its choice
(integrator, specifier or the like) perform the appropriate and comprehensive risk
analysis, evaluation and testing of the products/solutions with respect to the relevant
specific application or use thereof.
The Schneider Electric brand and any trademarks of Schneider Electric SE and its
subsidiaries referred to in this document are the property of Schneider Electric SE or
its subsidiaries. All other brands may be trademarks of their respective owner.
This document and its content are protected under applicable copyright laws and
provided for informative use only. No part of this document may be reproduced or
transmitted in any form or by any means (electronic, mechanical, photocopying,
recording, or otherwise), for any purpose, without the prior written permission of
Schneider Electric.
Schneider Electric does not grant any right or license for commercial use of the
document or its content, except for a non-exclusive and personal license to consult it
on an "as is" basis.
Schneider Electric reserves the right to make changes or updates with respect to or in
the content of this document or the format thereof, at any time without notice.
To the extent permitted by applicable law, no responsibility or liability is
assumed by Schneider Electric and its subsidiaries for any errors or omissions
in the informational content of this document, as well as any non-intended use
or misuse of the content thereof.

Protection Relay

Table of Contents
Safety information and password protection ........................................15
About the document .................................................................................16
General information ..................................................................................18
Legal notice .............................................................................................18
Purpose ...................................................................................................18
FCC Part 15 Notice...................................................................................19
Abbreviations ...........................................................................................21
Description of the document versions.........................................................23

Range description .....................................................................................25
Easergy to PowerLogic renaming ..............................................................25

Introduction ................................................................................................27
Selection guide by application ...................................................................27
Function table ..........................................................................................29
Technical characteristics ...........................................................................34
Environmental characteristics ....................................................................40

Installation ..................................................................................................46
Safety instructions ....................................................................................46
Transport, handling and storage ................................................................48
Transport ...........................................................................................48
Handling ............................................................................................48
Storage ..............................................................................................48
Unpacking................................................................................................49
Equipment receipt...............................................................................49
Package contents ...............................................................................49
Equipment identification ............................................................................51
Dimensions ..............................................................................................55
Operating environment .............................................................................58
Mounting..................................................................................................59
General mounting operations...............................................................59
Flush mounting with accessory ............................................................61
Flush mounting without accessory........................................................63
Rack mounting ...................................................................................65
Rear panel connectors and application diagrams ........................................67
PowerLogic P5 rear panel....................................................................67
Typical application diagrams ................................................................75
Wiring on the rear panel ............................................................................83
Slot A: analogue module......................................................................83
Digital input connections......................................................................92
Slot B: power supply + digital 4-input/4-output .......................................93
Slot C, D, E: additional digital input/output modules (6I4O/12I4O/
5I5O) .................................................................................................95
Slots D and E: Arc-flash module (for PowerLogic P5x30 only) ................96
Installing the digital I/O connectors .......................................................96
Wiring accessories for Slot B, C, D, E ...................................................97
Connecting earth/ground .....................................................................97
Optional rear communication ports and modules....................................... 100
Location of the communication ports .................................................. 100
P5/EN M/02-503A

3

Protection Relay

Installing the modules........................................................................ 101
Slot L: Ethernet communication module with RSTP
redundancy ...................................................................................... 102
Slot L: Protection communication module with SDLC (references
REL51053 and REL51043)................................................................ 105
Slot M: Ethernet communication module with RSTP
redundancy ...................................................................................... 108
Slot N: serial line communication modules .......................................... 110
Slot M & N: Combined Ethernet HSR/PRP 2TP + RS485 module
(reference REL51048)....................................................................... 114
Slot M & N: Combined Ethernet HSR/PRP FO + RS485 module
(reference REL51049)....................................................................... 115
Slot P: extension module (reference REL51034) ................................. 117
Slot P: extension Zigbee module (reference REL51044) ...................... 119
Installation of sensors and connection of modules for Digital Circuit
Breaker monitoring ................................................................................. 121
Installation of Zigbee sensors............................................................. 121
Connection of PowerLogic P5 with EOS-BM100/EOS-MCMx00 ........... 122
Other accessories................................................................................... 123
CSH120 (reference 59635), CSH200 (reference 59636), CSH300
(reference 59637) and GO110 (reference 50134) ................................ 123
Interposing CSH30 (reference 59634) ................................................ 127
LPVT hub connector (reference EMS59573) ....................................... 130
Voltage adapters (references EMS59572/EMS59574) ......................... 132
RJ45 LPCT/LPVT plug ...................................................................... 135
Arc-flash sensor (reference REL52801 to REL52810).......................... 136
IRIG-B module (reference REL51045) ................................................ 141
MET148-2 - temperature sensor module (reference 59641) ................. 144
CLIO module (REL70071) ................................................................. 147
CT requirements..................................................................................... 151
Phase and neutral overcurrent protection............................................ 151
Practical information ......................................................................... 152
Restricted earth fault protection.......................................................... 152
Transformer differential protection ...................................................... 152
Line differential protection.................................................................. 153
Calculating the saturation current in class P ........................................ 154
Calculating the saturation current in class PX...................................... 155
LPCT requirements................................................................................. 156
LPCT/LPVT configuration ........................................................................ 156
LPCT/LPVT pins mapping definition ................................................... 156
LPCT configuration ........................................................................... 157
LPVT configuration............................................................................ 163
LPVT configuration with VT adapter .................................................... 168
LPVT voltage sharing application ....................................................... 170

Commissioning ........................................................................................ 173
Principles............................................................................................... 173
Testing tools and equipment .................................................................... 174
Check the digital outputs ......................................................................... 175
PowerLogic P5 protection relay check ...................................................... 175
Check with the PowerLogic P5 protection relay de-energised ............... 175
Testing with the PowerLogic P5 protection relay energised................... 177
4

P5/EN M/02-503A

Protection Relay

Communication ports ........................................................................ 180
Virtual injections ............................................................................... 180
Secondary injection test .......................................................................... 181
Apply application-specific settings ...................................................... 182
Current inputs................................................................................... 183
Typical voltage measurement modes in PowerLogic P5 ....................... 183
Voltage inputs................................................................................... 183
LPCT and LPVT inputs ...................................................................... 184
Check the protection functions ........................................................... 185
Testing with LPIT test box (reference REL51037) ...................................... 187
Introduction ...................................................................................... 187
LPCT/LPVT testing diagram .............................................................. 189
Current injection test ......................................................................... 190
Voltage injection test ......................................................................... 191
Current and voltage injections test...................................................... 191
Test input (20th RJ45) ........................................................................ 192
LPCT/LPVT Test Sockets and Plugs ESSAILEC® ................................ 192
Model numbers for LPCT/LPVT accessories ....................................... 193
Primary injection test............................................................................... 195
Voltage connections.......................................................................... 195
Current connections .......................................................................... 196
LPCT connections............................................................................. 196
Demonstrate circuit breaker operation ................................................ 197
Arc-flash detection system setup and testing ............................................ 197
Setting up the arc-flash system .......................................................... 197
Commissioning and testing................................................................ 198
InterRelay functional test......................................................................... 204
Line differential protection functional test .................................................. 204
Stand-alone relay test ....................................................................... 204
Inter-connected relay test .................................................................. 204
Local test mode ................................................................................ 205
Loopback test procedure ................................................................... 205
Analogue outputs test ............................................................................. 206
Final check............................................................................................. 207

Cybersecurity........................................................................................... 208
Cybersecurity overview ........................................................................... 208
Security policy ........................................................................................ 209
Product defense-in-depth ........................................................................ 211
Device security capabilities................................................................ 211
Protected environment assumptions................................................... 212
Potential risks and compensating controls .......................................... 213
Cybersecurity configuration ..................................................................... 215
HMI Auto-login.................................................................................. 216
Roles and rights................................................................................ 217
Password complexity ........................................................................ 219
Password reset and factory reset ....................................................... 220
Login and logout ............................................................................... 225
Basic CS level setting........................................................................ 226
Advanced CS level setting ................................................................. 229
Centralized authentication ................................................................. 241
Port hardening........................................................................................ 251
P5/EN M/02-503A

5

Protection Relay

Security event logging............................................................................. 251
Upgrades management........................................................................... 252
Security functionality verification .............................................................. 252

Use ............................................................................................................ 253
Introduction ............................................................................................ 253
Local panel ............................................................................................ 254
Presentation ..................................................................................... 254
Push buttons .................................................................................... 256
LED indicators .................................................................................. 256
Customising the local panel ............................................................... 257
Introduction to the LCD display ................................................................ 258
PowerLogic P5 protection relay service cycle ...................................... 258
Menu structure ................................................................................. 259
Login and logout..................................................................................... 265
Login ............................................................................................... 265
Logout ............................................................................................. 265
Adjusting the LCD contrast (for PowerLogic P5x20) .................................. 265
Changing language ................................................................................ 266
Changing the parameters ........................................................................ 266
Manage the alarm messages................................................................... 268
Matrix operations.................................................................................... 269
Controlling objects .................................................................................. 270
Specific language file change .................................................................. 271
Transferring data to USB memory stick .................................................... 271
eSetup Easergy Pro................................................................................ 274
Overview.......................................................................................... 274
Operation modes .............................................................................. 275
Setting up the connection .................................................................. 276
Web HMI................................................................................................ 278
Overview.......................................................................................... 278
Enable the HTTPS server .................................................................. 278
Device reboot reminder ..................................................................... 278
Find the IP address of your PowerLogic P5 device .............................. 278
Troubleshooting of Web HMI connection............................................. 279
Mozilla Firefox .................................................................................. 280
Google Chrome ................................................................................ 281
Microsoft Edge ................................................................................. 282
Download DR ................................................................................... 283
The EcoStruxure Power Device application .............................................. 284
Connecting to protection relays through Ethernet ................................ 284

Protection functions ................................................................................ 285
General features of protection stages....................................................... 285
Enable/disable protection functions .................................................... 285
Setting groups .................................................................................. 285
Protection stage status ...................................................................... 286
Directional operation ......................................................................... 286
Mode of use for testing purposes........................................................ 286
Start and trip signals ......................................................................... 287
Start and trip counters ....................................................................... 289
Blocking ........................................................................................... 289
Overshoot time ................................................................................. 290
6

P5/EN M/02-503A

Protection Relay

Disengaging time and reset time ........................................................ 291
Hysteresis and reset ratio .................................................................. 291
Time grading for logic selectivity......................................................... 292
Accuracy claims................................................................................ 293
Recorded values on the last eight faults.............................................. 293
Dependent time and definite time operation .............................................. 294
Description ....................................................................................... 294
Standard dependent operation delay .................................................. 296
Operating curve selection .................................................................. 297
Standard dependent reset delay ........................................................ 298
Programmable dependent time curves ............................................... 299
Cold load pick-up.................................................................................... 300
Description ....................................................................................... 300
Example........................................................................................... 300
Characteristics.................................................................................. 301
Selective Overcurrent Logic (SOL)........................................................... 302
Description ....................................................................................... 302
Operation ......................................................................................... 302
Characteristics.................................................................................. 305
Incomer fault locator (ANSI 21FL) ............................................................ 306
Description ....................................................................................... 306
Example........................................................................................... 307
Characteristics.................................................................................. 308
Feeder fault locator (ANSI 21FL) ............................................................. 309
Description ....................................................................................... 309
Example........................................................................................... 310
Characteristics.................................................................................. 310
Neutral admittance (ANSI 21YN) ............................................................. 312
Description ....................................................................................... 312
Operation ......................................................................................... 313
Block diagram................................................................................... 315
Characteristics.................................................................................. 316
Transformer Overfluxing Protection (ANSI 24) .......................................... 318
Description ....................................................................................... 318
Function decomposition .................................................................... 318
Block diagram................................................................................... 320
Characteristics.................................................................................. 320
Synchro-check (ANSI 25) ........................................................................ 322
Description ....................................................................................... 322
Block diagram................................................................................... 324
Characteristics.................................................................................. 324
Undervoltage (ANSI 27) .......................................................................... 326
Description ....................................................................................... 326
Block diagram................................................................................... 328
Characteristics.................................................................................. 329
Positive sequence undervoltage (ANSI 27P)............................................. 331
Description ....................................................................................... 331
Block diagram................................................................................... 332
Characteristic ................................................................................... 333
Directional power (ANSI 32) .................................................................... 334
Description ....................................................................................... 334
P5/EN M/02-503A

7

Protection Relay

Block diagram................................................................................... 334
Characteristics.................................................................................. 335
Wattmetric earth/ground fault (32N) ......................................................... 336
Description ....................................................................................... 336
Four memory modes ......................................................................... 337
Operation ......................................................................................... 339
Tripping direction .............................................................................. 339
Block diagram................................................................................... 340
Characteristics.................................................................................. 340
Phase undercurrent (ANSI 37)................................................................. 343
Description ....................................................................................... 343
Low-current self-blocking................................................................... 343
Block diagram................................................................................... 343
Characteristics.................................................................................. 344
Temperature monitoring (ANSI 38)........................................................... 345
Description ....................................................................................... 345
Block diagram................................................................................... 345
Characteristics.................................................................................. 346
Negative sequence overcurrent (ANSI 46)................................................ 347
Description ....................................................................................... 347
Back-up mode .................................................................................. 347
Block diagram................................................................................... 348
Characteristics.................................................................................. 349
Unbalance overcurrent, broken conductor (ANSI 46BC) ............................ 351
Description ....................................................................................... 351
Block diagram................................................................................... 352
Characteristics.................................................................................. 352
Negative sequence overvoltage (ANSI 47) ............................................... 354
Description ....................................................................................... 354
Block diagram................................................................................... 354
Characteristics.................................................................................. 355
Thermal overload protection for feeder (ANSI 49F).................................... 356
Description ....................................................................................... 356
Additional features ............................................................................ 358
Time to trip calculation....................................................................... 359
Block diagram................................................................................... 360
Characteristics.................................................................................. 360
Motor status ........................................................................................... 362
Description ....................................................................................... 362
General settings ............................................................................... 364
Motor speed detection ............................................................................ 365
Description ....................................................................................... 365
Block diagram................................................................................... 366
Characteristics.................................................................................. 366
Motor start time supervision (ANSI 48) ..................................................... 367
Description ....................................................................................... 367
Block diagram................................................................................... 368
Characteristics.................................................................................. 369
Thermal overload protection for machine (ANSI 49M)................................ 370
Description ....................................................................................... 370
Additional features ............................................................................ 373
8

P5/EN M/02-503A

Protection Relay

Time to trip calculation....................................................................... 374
Time left for motor start...................................................................... 374
Block diagram................................................................................... 375
Characteristics.................................................................................. 376
Locked rotor (ANSI 51LR) ....................................................................... 378
Description ....................................................................................... 378
Block diagram................................................................................... 378
Characteristics.................................................................................. 379
Motor restart inhibition (ANSI 66) ............................................................. 380
Description ....................................................................................... 380
Block diagram................................................................................... 382
Characteristics.................................................................................. 383
Motor overspeed (ANSI 12) ..................................................................... 384
Description ....................................................................................... 384
Block diagram................................................................................... 384
Characteristics.................................................................................. 384
Motor underspeed (ANSI 14) ................................................................... 386
Description ....................................................................................... 386
Block diagram................................................................................... 386
Characteristics.................................................................................. 387
Motor Anti-backspin (ABS) protection....................................................... 388
Description ....................................................................................... 388
Block diagram................................................................................... 389
Characteristics.................................................................................. 389
Emergency restart .................................................................................. 390
Description ....................................................................................... 390
Characteristics.................................................................................. 391
Inrush detection (ANSI 68H2) .................................................................. 392
Description ....................................................................................... 392
Block diagram................................................................................... 393
Characteristics.................................................................................. 393
Switch On To Fault (ANSI 50HS).............................................................. 394
Description ....................................................................................... 394
Operation ......................................................................................... 394
Block diagram................................................................................... 395
Characteristics.................................................................................. 395
Non-directional/directional phase overcurrent protection (ANSI 50/51/
67) ........................................................................................................ 397
Description ....................................................................................... 397
Directional operation ......................................................................... 399
Voltage-controlled overcurrent ........................................................... 400
High Impedance Busbar Differential Protection ................................... 401
Back-up mode .................................................................................. 401
Block diagram................................................................................... 401
Characteristics.................................................................................. 403
Arc-flash (ANSI 50ARC).......................................................................... 406
Description ....................................................................................... 406
Block diagram................................................................................... 408
Operation ......................................................................................... 408
Characteristics.................................................................................. 411
Circuit breaker failure (ANSI 50BF) .......................................................... 413
P5/EN M/02-503A

9

Protection Relay

Description ....................................................................................... 413
Block diagram................................................................................... 415
Characteristics.................................................................................. 415
Capacitor bank unbalance (ANSI 51C) ..................................................... 417
Description ....................................................................................... 417
Compensation method ...................................................................... 417
Characteristics.................................................................................. 421
Overvoltage (ANSI 59) ............................................................................ 422
Description ....................................................................................... 422
Block diagram................................................................................... 423
Characteristics.................................................................................. 423
Neutral overvoltage (ANSI 59N)............................................................... 425
Description ....................................................................................... 425
Block diagram................................................................................... 426
Characteristics.................................................................................. 426
Capacitor overvoltage (ANSI 59C) ........................................................... 428
Description ....................................................................................... 428
Reactive power of the capacitor bank ................................................. 428
Three separate capacitors connected in star (III Y) .............................. 428
Three phase capacitor connected internally in star (Y) ......................... 429
Overvoltage and reactive power calculation example........................... 429
Block diagram................................................................................... 430
Characteristics.................................................................................. 430
Non-directional/directional earth/ground fault overcurrent (ANSI 50N/
51N/67N) ............................................................................................... 432
Description ....................................................................................... 432
Modes for different network types....................................................... 434
Intermittent earth/ground fault detection.............................................. 435
Faulty phase detection during earth/ground fault ................................. 435
Six independent stages ..................................................................... 438
High-impedance restricted earth fault protection.................................. 438
Back-up mode .................................................................................. 438
Block diagram................................................................................... 439
Characteristics.................................................................................. 441
Restricted earth fault protection (ANSI 64REF) ......................................... 445
Description ....................................................................................... 445
Operating modes .............................................................................. 448
Block diagram................................................................................... 451
Characteristics.................................................................................. 452
Transient intermittent earth/ground fault (ANSI 67NI)................................. 454
Description ....................................................................................... 454
Block diagram................................................................................... 454
Operation ......................................................................................... 455
Characteristics.................................................................................. 457
Directional transient earth fault protection (ANSI 67NT) ............................. 458
Description ....................................................................................... 458
Block diagram................................................................................... 461
Characteristics.................................................................................. 461
5th harmonic (H5) detection (ANSI 68H5)................................................. 463
Description ....................................................................................... 463
Block diagram................................................................................... 463
10

P5/EN M/02-503A

Protection Relay

Characteristics.................................................................................. 463
Auto-recloser function (ANSI 79).............................................................. 465
Description ....................................................................................... 465
Operation ......................................................................................... 465
Settings............................................................................................ 468
Output signals .................................................................................. 471
Lockout functions.............................................................................. 471
Characteristics.................................................................................. 472
Overfrequency (ANSI 81O) ..................................................................... 474
Description ....................................................................................... 474
Block diagram................................................................................... 475
Characteristics.................................................................................. 475
Underfrequency (ANSI 81U).................................................................... 477
Description ....................................................................................... 477
Block diagram................................................................................... 478
Characteristics.................................................................................. 478
Rate of change of frequency (ANSI 81R/81FR) ......................................... 480
Description ....................................................................................... 480
Block diagram................................................................................... 481
Characteristics.................................................................................. 481
Lockout relay (ANSI 86) .......................................................................... 483
Description ....................................................................................... 483
Latch function ................................................................................... 483
Protection communication ....................................................................... 484
Introduction ...................................................................................... 484
Configurations .................................................................................. 484
Communication monitoring ................................................................ 485
Characteristics.................................................................................. 486
InterRelay (ANSI 85)............................................................................... 487
Introduction ...................................................................................... 487
InterRelay communication ................................................................. 487
Matrix............................................................................................... 487
Characteristics.................................................................................. 488
Line differential protection (ANSI 87L) ...................................................... 489
Description ....................................................................................... 489
Current measurement and preprocessing ........................................... 490
Differential protection calculation........................................................ 493
Capacitive charging current compensation.......................................... 497
Transformers in-zone application ....................................................... 498
Further considerations....................................................................... 502
Block diagram................................................................................... 503
Characteristics.................................................................................. 503
Transformer differential protection (ANSI 87T) .......................................... 507
Description ....................................................................................... 507
Block diagram................................................................................... 517
Characteristics.................................................................................. 517
Programmable stages (ANSI 99) ............................................................. 520
Description ....................................................................................... 520
Available signals ............................................................................... 521
Eight independent stages .................................................................. 521
Analogue inputs and outputs ................................................................... 522
P5/EN M/02-503A

11

Protection Relay

Description ....................................................................................... 522
Characteristics.................................................................................. 524

Measurement functions.......................................................................... 525
Primary, secondary and per unit scaling ................................................... 525
Scaling settings ................................................................................ 525
Current values .................................................................................. 527
Voltage values .................................................................................. 529
Reading of measurements ...................................................................... 534
Phase currents ....................................................................................... 534
Neutral current ....................................................................................... 535
Positive and negative sequence currents.................................................. 535
Frequency.............................................................................................. 536
Voltages ................................................................................................ 537
Neutral voltage ....................................................................................... 539
Positive and negative sequence voltages ................................................. 539
Power and power factor .......................................................................... 540
Active, reactive, apparent power ........................................................ 540
Power calculation.............................................................................. 541
Cosφ and power factor ...................................................................... 542
Power and current direction ............................................................... 542
Characteristics.................................................................................. 544
Active and reactive energy ...................................................................... 545
Harmonics and Total Harmonic Distortion (THD) ....................................... 546
Demand values ...................................................................................... 547
Minimum and maximum values................................................................ 547
Average current...................................................................................... 549
Voltage sags and swells .......................................................................... 550
Temperature........................................................................................... 553
Analogue inputs and outputs ................................................................... 554

Control functions ..................................................................................... 555
Digital outputs ........................................................................................ 555
Digital inputs .......................................................................................... 558
Virtual inputs and virtual outputs .............................................................. 563
Matrix .................................................................................................... 565
General information .......................................................................... 565
Output matrix.................................................................................... 566
LED matrix ....................................................................................... 567
Block matrix...................................................................................... 568
Object block matrix ........................................................................... 570
Auto-recloser matrix .......................................................................... 570
Arc-flash matrix................................................................................. 570
GOOSE matrix ................................................................................. 570
Releasing latches ................................................................................... 571
Mimic display ......................................................................................... 572
Local panel configuration ........................................................................ 573
Controllable objects ................................................................................ 575
Local or remote control...................................................................... 576
Object control with digital inputs ......................................................... 577
Object control with function keys ........................................................ 577
Object control with I and O buttons ..................................................... 578
Timers ................................................................................................... 579
12

P5/EN M/02-503A

Protection Relay

Logic functions ....................................................................................... 580
Advanced logic....................................................................................... 587
Switchgear control and monitoring ........................................................... 592
Switchgear control and fail-safe position ............................................. 592
Selecting the trip command and examples of use ................................ 593
Programmable switchgear interlocking ..................................................... 595
Local control on single-line diagram ......................................................... 596

Logging and recording functions .......................................................... 597
Time tagging .......................................................................................... 597
Event buffer ........................................................................................... 597
Disturbance recording............................................................................. 601
Voltage interruptions ............................................................................... 604
Fault data logging ................................................................................... 606
Fault recorder......................................................................................... 607
Access fault recorder screen.............................................................. 607
Reset fault recorder value.................................................................. 608
InterRelay communication log.................................................................. 609
Running hour counter ............................................................................. 610
Maximum and minimum values of the last 31 days and 12 months ............. 611
System clock and synchronisation ........................................................... 612

Monitoring functions ............................................................................... 615
Trip circuit supervision (ANSI 74) ............................................................. 615
Description ....................................................................................... 615
Trip circuit supervision scheme .......................................................... 615
Transformer monitoring (ANSI 26/63) ....................................................... 618
Introduction ...................................................................................... 618
Available links to P5 inputs ................................................................ 618
DI signal........................................................................................... 619
Blocking input signal ......................................................................... 619
Global trip signal ............................................................................... 619
Characteristics.................................................................................. 619
Circuit breaker monitoring ....................................................................... 621
Description ....................................................................................... 621
Monitoring functions .......................................................................... 625
Parameters of the CB monitoring function ........................................... 630
Digital Circuit Breaker monitoring ............................................................. 636
Overview.......................................................................................... 636
Configuration of Digital Circuit Breaker ............................................... 638
Monitoring functions .......................................................................... 643
Alarms management ......................................................................... 659
Control functions of Digital Circuit Breaker .......................................... 659
Modbus gateway functions ................................................................ 663
Diagnostics functions ........................................................................ 664
Current transformer supervision (ANSI 60) ............................................... 665
Description ....................................................................................... 665
Block diagram................................................................................... 666
Characteristics.................................................................................. 666
Voltage transformer supervision (ANSI 60) ............................................... 668
Description ....................................................................................... 668
Block diagram................................................................................... 669
Characteristics.................................................................................. 669
P5/EN M/02-503A

13

Protection Relay

PowerLogic P5 and bay condition monitoring............................................ 671

Maintenance ............................................................................................ 672
Safety instructions .................................................................................. 672
Self-monitoring ....................................................................................... 673
Watchdog relay................................................................................. 673
Maintenance/Test LED ...................................................................... 673
Purpose of the self-tests .................................................................... 673
List of self-tests................................................................................. 674
Diagnostic function ................................................................................. 676
Introduction ...................................................................................... 676
Diagnostic information....................................................................... 676
Error supervision and alarm ............................................................... 677
Backup memory ..................................................................................... 678
Preventive maintenance.......................................................................... 682
Introduction ...................................................................................... 682
Intervention frequency....................................................................... 683
Preventive maintenance tasks ........................................................... 684
Arc-flash detection system maintenance............................................. 686
Troubleshooting ..................................................................................... 687
Troubleshooting assistance ............................................................... 687
Troubleshooting the PowerLogic P5 ................................................... 688
Troubleshooting the Mini-USB port..................................................... 690
Troubleshooting the communication modules...................................... 692
Troubleshooting arc-flash system....................................................... 692
Troubleshooting the MET148-2 module .............................................. 693
Troubleshooting the Digital Circuit Breaker monitoring ......................... 694
Troubleshooting the Zigbee network status ......................................... 694
Troubleshooting the CLIO module ...................................................... 696
Firmware upgrade .................................................................................. 697
Automatic configuration restore.......................................................... 698
Replacing the PowerLogic P5 protection relay .......................................... 701
Change a communication module ............................................................ 704
Return for expert assessment.................................................................. 706
Maintenance of Digital Circuit Breaker...................................................... 706
Firmware upgrade of EOS-BM100 ..................................................... 706
Backup and restore of EOS-BM100/EOS-MCMx00 ............................. 707
Restore the Zigbee connection .......................................................... 708
Zigbee module firmware upgrade ....................................................... 710
PowerLogic CL110/PowerLogic TH110 replacing ................................ 712
Circuit breaker swapping ................................................................... 712
End of life............................................................................................... 714

Revision history ....................................................................................... 715
Order information .................................................................................... 722
Protection relay ...................................................................................... 722
Slot occupation rules............................................................................... 723
Accessories ........................................................................................... 724

14

P5/EN M/02-503A

Safety information and password protection

Protection Relay

Safety information and password protection
Important information
Read these instructions carefully and look at the equipment to become familiar
with the device before trying to install, operate, service or maintain it. The
following special messages may appear throughout this manual or on the
equipment to warn of potential hazards or to call attention to information that
clarifies or simplifies a procedure.
The addition of this symbol to a "Danger" or "Warning" safety label indicates that an
electrical hazard exists which will result in death or serious injury if the instructions
are not followed.
This is the safety alert symbol. It is used to alert you to potential personal injury
hazards. Obey all safety messages that follow this symbol to avoid possible injury or
death.

DANGER
DANGER indicates an imminently hazardous situation which, if not avoided, will
result in death or serious injury.
Failure to follow these instructions will result in death or serious injury.

WARNING
WARNING indicates a potentially hazardous situation which, if not avoided, can
result in death or serious injury.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.

CAUTION
CAUTION indicates a potentially hazardous situation which, if not avoided, can
result in minor or moderate injury, or equipment damage.
Failure to follow these instructions can result in injury or equipment
damage.

NOTICE
NOTICE is used to address practices not related to physical injury.
Failure to follow these instructions can result in equipment damage.

P5/EN M/02-503A

15

Protection Relay

About the document

About the document
Document scope
PowerLogic™ P5 protection and control relay (PowerLogic P5) user manual is for
people who are experts on electrical power engineering, panel builders,
commissioning engineers, and experienced users, communication specialists or
general users.
This document describes the functionality of PowerLogic P5 and provides the
logic diagrams, input and output signals, setting parameters, and technical
characteristics of the protection, control, monitoring, measurement, logging and
recording functions. The document also provides the installation, commissioning,
operation, and configuration instructions.

Validity note
This document applies to the PowerLogic P5 range devices.
The characteristics of the products described in this document are intended to
match the characteristics that are available on www.se.com. As part of our
corporate strategy for constant improvement, we may revise the content over time
to enhance clarity and accuracy. If you see a difference between the
characteristics in this document and the characteristics on www.se.com, consider
www.se.com to contain the latest information.

General cybersecurity information
In recent years, the growing number of networked machines and production plants
has seen a corresponding increase in the potential for cyber threats, such as
unauthorized access, data breaches, and operational disruptions. You must,
therefore, consider all possible cybersecurity measures to help protect assets and
systems against such threats.
To help keep your Schneider Electric products secure and protected, it is in your
best interest to implement the cybersecurity best practices as described in the
Cybersecurity Best Practices document.
Schneider Electric provides additional information and assistance:
•

Subscribe to the Schneider Electric security newsletter.

•

Visit the Cybersecurity Support Portal web page to:

•

◦

Find Security Notifications.

◦

Report vulnerabilities and incidents.

Visit the Schneider Electric Cybersecurity and Data Protection Posture web
page to:
◦

Access the cybersecurity posture.

◦

Learn more about cybersecurity in the cybersecurity academy.

◦

Explore the cybersecurity services from Schneider Electric.

Product related cybersecurity information
Refer to Cybersecurity, page 208.

16

P5/EN M/02-503A

About the document

Protection Relay

Environmental data
For product compliance and environmental information, refer to the Schneider
Electric Environmental Data Program.

Related documents
Title of documentation

Reference number

PowerLogic P5 Protection Relay Communication User
Manual

P5_Communication_EN_M

PowerLogic P5 Quick Start Guide for P5x30

NVE49946

PowerLogic P5 Quick Start Guide for P5x20

NHA31477

PowerLogic P5 Quick Start Guide for Accessories

QGH21329

To find documents online, visit the Schneider Electric download center
(www.se.com/ww/en/download/).

Information on non-inclusive or insensitive terminology
As a responsible, inclusive company, Schneider Electric is constantly updating its
communications and products that contain non-inclusive or insensitive
terminology. However, despite these efforts, our content may still contain terms
that are deemed inappropriate by some customers.

Trademarks
QR Code is a registered trademark of DENSO WAVE INCORPORATED in Japan
and other countries.

P5/EN M/02-503A

17

Protection Relay

General information

General information
Legal notice
Copyright
2022 Schneider Electric. All rights reserved.
Disclaimer
No responsibility is assumed by Schneider Electric for any consequences arising
out of the use of this document. This document is not intended as an instruction
manual for untrained persons. This document gives instructions on device
installation, commissioning and operation. However, the manual cannot cover all
conceivable circumstances or include detailed information on all topics. In the
event of questions or specific issues, do not take any action without proper
authorisation. Contact Schneider Electric and request the necessary information.
Contact information
35 rue Joseph Monier
92500 Rueil-Malmaison
FRANCE
Phone: +33 (0) 1 41 29 70 00
Fax: +33 (0) 1 41 29 71 00
www.se.com

Purpose
This user manual is intended for electrical power engineering experts, OEMs,
system integrators, communication specialists, and general users of the
PowerLogic™ P5 protection and control relays.
The complete manual is arranged as follows:
•

Preliminary sections, with the details of the manual (how to use it, glossary)
and technical data.

•

Functions of the protection relay.
Explanations, diagrams and settings of the protection, control, monitoring and
maintenance, measurement, recording and programmable logic functions are
detailed in these sections.

•

Installation and commissioning.

•

Local control panel use, troubleshooting and maintenance instructions.

The following documents complete this manual:
•

Quick Start Guide, delivered in the relay package, summarises instructions
for installation.

•

Communication Manual, for the understanding and the setup of the
communication protocols with PowerLogic P5.

•

Application Book, for the understanding of specific applications and
describing how the PowerLogic P5 protection and control relay functionality
can be expanded.

All above documents are accessible at se.com under this link:PowerLogic P5
Documentation Page
We welcome your comments about this document. You can reach us by
contacting Customer Care Centre Contact page:
http://www.se.com/CCC

18

P5/EN M/02-503A

General information

Protection Relay

FCC Part 15 Notice
This device complies with Part 15 of the FCC Rules. Operation is subject to the
following two conditions: (1) this device may not cause harmful interference, and
(2) this device must accept any interference received, including interference that
may cause undesired operation.
NOTE: This equipment has been tested and found to comply with the limits for
a Class B digital device, pursuant to part 15 of the FCC Rules. These limits
are designed to provide reasonable protection against harmful interference in
a residential installation. This equipment generates, uses and can radiate
radio frequency energy and, if not installed and used in accordance with the
instruction, may cause harmful interference to radio communications.
However, there is no guarantee that interference will not occur in a particular
installation. If this equipment does cause harmful interference to radio or
television reception which can be determined by turning the equipment off and
on, the user is encouraged to try to correct interference by one or more of the
following measures:
•

Reorient or relocate the receiving antenna.

•

Increase the separation between the equipment and receiver.

•

Connect the equipment into an outlet on circuit different from that to which
the receiver is connected.

•

Consult the dealer or an experienced radio/TV technician for help.

Any change or modification of the product not expressly approved by the party
responsible for compliance could void the user's authority to operate the
equipment.

FCC certification
The Extension Zigbee module (reference REL51044) complies with part 15 of the
FCC Rules. The FCC ID is 2AHP8-JYT46620, the IC ID is 21245- JYT46620.
The module label includes the corresponding FCC ID. The operation is subject to
the following two conditions:
•

This device may not cause harmful interference.

•

This device must accept any interference received, including interference that
may cause undesired operation.
NOTE: This equipment has been tested and found to comply with the limits for
a Class B digital device, pursuant to part 15 of the FCC Rules. These limits
are designed to provide reasonable protection against harmful interference in
a residential installation.
This device is limited module, since lack of shielding, additional test is
requested for each installation.

IC
English: Under Industry Canada regulations, this radio transmitter may only
operate using an antenna of a type and maximum (or lesser) gain approved for the
transmitter by Industry Canada. To reduce potential radio interference to other
users, the antenna type and its gain should be so chosen that the equivalent
isotopically radiated power (e.i.r.p.) is not more than that necessary for successful
communication.
This device complies with Industry Canada licence-exempt RSS standard(s).
Operation is subject to the following two conditions: (1) this device may not cause
interference, and (2) this device must accept any interference, including
interference that may cause undesired operation of the device.
French: Conformément à la réglementation d'Industrie Canada, le présent
émetteur radio peut fonctionner avec une antenne d'un type et d'un gain maximal

P5/EN M/02-503A

19

Protection Relay

General information

(ou inférieur) approuvé pour l'émetteur par Industrie Canada. Dans le but de
réduire les risques de brouillage radioélectrique à l'intention des autres
utilisateurs, il faut choisir le type d'antenne et son gain de sorte que la puissance
isotrope rayonnée équivalente (p.i.r.e.) ne dépasse pas l'intensité nécessaire à
l'établissement d'une communication satisfaisante.
Le présent appareil est conforme aux CNR d'Industrie Canada applicables aux
appareils radio exempts de licence. L'exploitation est autorisée aux deux
conditions suivantes : (1) l'appareil ne doit pas produire de brouillage, et (2)
l'utilisateur de l'appareil doit accepter tout brouillage radioélectrique subi, même si
le brouillage est susceptible d'en compromettre le fonctionnement.

20

P5/EN M/02-503A

General information

Protection Relay

Abbreviations
Table 1 - Abbreviations used in the manual

P5/EN M/02-503A

Acronyms

Indication

Ø

Diameter

AC, DC

Alternating Current, Direct Current

ACSI

Abstract Communication Service Interface

AI, AO

Analogue Input, Analogue Output: used in connection with the number of input
and output contacts within the relay and - when necessary - with the slot letter.

ALF

Accuracy Limit Factor

CAE

EcoStruxure Cybersecurity Admin Expert

CB

Circuit Breaker

CLIO

Current Loop Inputs and Outputs

CS

CyberSecurity

CID

Configured IED Description

CT

Current Transformer

CTS

Current Transformer Supervision

DC

Disconnector

DCD

Device Capabilities Description

DI, DO

Digital Input, Digital Output: used in connection with the number of inputs and
output contacts within the relay and - when necessary - with the slot letter.

Digital CB

A dedicated Modbus Master protocol for Digital Circuit Breaker monitoring.

DG

Distributed Generation

DIN rail

Standard metal rail used to mount equipment inside ar rack (DIN for Deutsches
Institut für Normung)

DIT

Direct intertrip

DMS

Distribution Management System

EMC

Electromagnetic Compatibility

EOS-BM100

Breaker monitoring module

EOS-MCMx00

Motor controlling module

ES

Earthing Switch

ETH

Ethernet Module

f

frequency

FC

Function Code

FO

Fibre Optic

GD

Threshold of independent time operation.

GOOSE

Generic Object Oriented Substation Events: in IEC 61850, type of generic
substation event, for a peer-to-peer communication over Ethernet.

HMI

Human Machine Interface

HSR

High availability Seamless Redundancy

ICD

IED Capability Description

ICT

Inductive Current Transformer

IEC

International Electrotechnical Commission prepares and publishes
international standards for electrical and electronics technology.

IED

Intelligent Electronic Device

IN.CSH

Measured neutral current from CSH core-balance CT

IN.CSH.nom

Neutral CSH CT primary nominal

21

Protection Relay

General information

Table 1 - Abbreviations used in the manual (Continued)

22

Acronyms

Indication

IN.calc

Calculated neutral current from 3 phase currents

IN.meas

Measured neutral current from standard 1A/5A current inputs

IN.nom

Standard neutral CT primary nominal

IN.sens

Measured neutral current from sensitive 1A input

IN.sens.nom

Sensitive neutral CT primary nominal

IVT

Inductive Voltage Transformer

I/O

Input/Output (e.g. 6I/4O: 6 inputs, 4 outputs): used in connection with the
number of inputs and output contacts within the relay.

In

Phase CT primary nominal

Inom

Phase CT primary nominal

IRIG-B

Inter-Range Instrumentation Group time code B: standard for time transfer

LC

"Lucent Connector": type of optical connector

LED

Light Emitting Diode

LPCT

Low Power Current Transformer

LPIT

Low Power Instrument Transformer

LPVT

Low Power Voltage Transformer

LV, MV, HV

Low Voltage, Medium Voltage, High Voltage

max.

Maximum

MSW

Motorised Switch

NERC

North American Electric Reliability Corporation

NI

Network Input

P2P

Peer-to-Peer

PCT

Protective Conductor Terminal (earth/ground)

PIT

Permissive intertrip

PLC

Programmable Logic Controller

POC

Primary Operating Current

PRP

Parallel Redundancy Protocol

Pnom

Active nominal power

pu

Base unit which equals to primary nominal value

QR code

Quick Response code: two-dimensional barcode.

RBAC

Role Based Access Control: provides a restricting access to authorised users
only (Cybersecurity).

RCA

Relay Characteristic Angle

Ref

Reference

REF

Restricted Earth Fault

RH

Relative Humidity

RJ45

Standardised type of connector (eight-wire connector) used for Ethernet
networking (Registered Jack)

RMS

Root Mean Square

RoCoF

Rate of Change of Frequency

RS485 (or EIA485)

Standard defining the electrical characteristics of a serial communication
interface.

RSTP

Rapid Spanning Tree Protocol: communication protocol

P5/EN M/02-503A

General information

Protection Relay

Table 1 - Abbreviations used in the manual (Continued)
Acronyms

Indication

RTC

Real Time Clock

RTD

Resistance Temperature Detector

RTU

Remote Terminal Unit

SCADA

Supervisory Control And Data Acquisition

SDLC

Synchronous Data Link Control communication protocol

SFP

Small Form-factor Pluggable

SFTP/FTP

Secured File Transfer Protocol/File Transfer Protocol

SOL

Selective Overcurrent Logic

SRL

Serial Module

SSW

Sag & Swell

ST (BFOC)

Straight Tip (Bayonet Fibre Optic Connector): type of optical connector

Snom

Apparent nominal power

TCS

Trip Circuit Supervision

THD

Total Harmonic Distortion

TLS

Transport Layer Security

TP

Time Protocol: communication protocol

UFLS

Underfrequency Load Shedding

Un

Phase VT primary nominal

USB

Universal Serial Bus

VI

Virtual Input

VN.calc

Calculated neutral voltage from 3 phase voltages

VN.meas

Measured neutral voltage from neutral voltage input

VO

Virtual Output

VT

Voltage Transformer

VTS

Voltage Transformer Supervision

Vnom

VT primary nominal (PP)

Vnom/√3

VT primary nominal (PN)

Description of the document versions
The document version rule was upgraded since the version P5/EN/M/02-501A to
help in understanding of the firmware version the user manual serves for. The
document version is composed by the following information:

P5/EN M/02-503A

•

The product, for example, P5 stands for PowerLogic P5.

•

The language and standard definition: EN, FR, IT, ES, PT, RU, CN, ANSI, and
so on. By default IEC standard applies. ANSI version is always published in
English language.

•

The type of the document: M for manual, C for communication manual, A for
application book.

•

The major version of the firmware.

•

The release version of the firmware.

•

The document version, which loops from A to Z for a dedicated release
version.

23

Protection Relay

General information

The table below introduces in detail the components of document version and
their meanings:
Product

Language
and
standard

Type of document

Firmware
major version

Firmware
release
version

Document
version

P5

EN (IEC)

Manual

V01

500

A

FR (IEC)

Communication manual

V02

501

B

ES (IEC)

Application book

…

502

C

PT (IEC)

…

503

D

…

E

IT (IEC)
CN (IEC)

F

RU (IEC)

G

ANSI (US)

H

…

…

According to the above table, the version “P5/EN/M/02-501A” stands for the user
manual of PowerLogic P5 in English, for the firmware version V02.501, since this
is the first version of user manual of this firmware, the document version is A.
For the firmware versions the earlier user manual versions served for, please refer
to Revision history, page 715.

24

P5/EN M/02-503A

Range description

Protection Relay

Range description
PowerLogic P5 is a family of withdrawable digital protection and control
relays for demanding applications in power networks of the following
segments:
•

Buildings and Industry:

•

Utilities: Electric Utilities

◦

Data centers

•

Large sites:

◦

Retails

◦

Oil and Gas

◦

Hotels

◦

Mining

◦

Health care

◦

Mineral and Metals

◦

Education and research

◦

Water

◦

Transportation

◦

Industrial buildings

PowerLogic P5 protection and control relays are based on proven
technology concepts developed in close cooperation with customers and
available in two sizes.
•

The PowerLogic P5x20 is housed in 20TE casing. It offers up to 16 digital
inputs and up to 9 output contacts, one Ethernet and one serial
communication port(1). P5x20 can realize feeder, motor or transformer
applications with Universal model (P5U20) and voltage/frequency
applications with Voltage model (P5V20).

•

The PowerLogic P5x30 is housed in 30TE casing. It offers up to 40 digital
inputs and up to 16 output contacts, two Ethernet and one serial
communication port(2). P5x30 can realize feeder (P5F30), motor (P5M30),
transformer differential (P5T30), and line differential (P5L30) applications.
PowerLogic P5x30 offers in-built arc flash protection.

PowerLogic P5 protection relays have been designed around userfriendliness, a feature which is proven in our customer reports day after day.
•

A complete set of protection functions, related to the application

•

Optional arc detection (for PowerLogic P5x30) by point sensors

•

Dedicated circuit breaker control with Mimic, push buttons, programmable
function keys, customisable LEDs and alarm

•

Multilingual local panel display for customised messaging

•

eSetup Easergy Pro software for setting parameters, configuring and network
fault simulation

•

Both serial and Ethernet communication, including redundancy and precision
time synchronisation

•

Compliant with IEC 61850 edition 1 and 2 standard

•

Cybersecurity functionalities

•

Back-up memory for fast and easy replacement

•

Withdrawability for maintenance

Easergy to PowerLogic renaming
Schneider Electric, driven by its “Customer First” Core Value is fully committed to
easing the customer experience with our portfolio on all fronts. With this core
mission in mind, the decision of optimizing the number of brands has been taken
across the entire digital Schneider Electric portfolio, to provide a more cohesive
(1)
(2)

Maximum configuration is 16DI/7DO+WD or 9DI/8DO+WD depending on the boards selected.
Maximum configuration is 40DI/15DO+WD or 19DI/18DO+WD depending on the boards selected.

P5/EN M/02-503A

25

Protection Relay

Range description

and consistent presentation of our offers across different Divisions, bringing a
simpler and customer-centric approach, that will facilitate the navigation through
all the breadth and depth of our offers and that will be a key enabler for an
optimised digitization experience.
This brand optimization initiative affects Protection & Control portfolio including
Easergy P5 protection and control relays. The Easergy P5 has been renamed to
PowerLogic P5. It is essential to emphasize that this renaming change exclusively
affects the brand name of the products and will have absolutely no consequence
on the current performances, specifications, characteristics, and/or quality of the
product, which remain totally unaffected by this brand name migration.
During the brand transition project, it may happen that the application of this
change to different parts of the offer goes effective with different time schedules.
There is absolutely no difference between Easergy and PowerLogic branded P5
products and accessories. Easergy accessories can be used with PowerLogic P5
product as long as the commercial reference is matching. The commercial
references have not changed along with renaming of the offer. eSetup Easergy
Pro and CET850 remain the software to configure PowerLogic P5 protection and
control relays.

26

P5/EN M/02-503A

Introduction

Protection Relay

Introduction
Selection guide by application
Table 2 - PowerLogic P5 protection relay selection guide
PowerLogic P5x20

-

Voltage

PowerLogic P5x30

Feeder

Motor
-

Line

-

-

P5F30

-

-

-

P5T30

-

P5M30

-

-

-

-

P5L30

-

P5U20

Transformer

-

P5V20

-

Characteristics

Analogue
inputs

Phase
current

1/5A CT
(x3)

LPCT(3)(4)
(x3)

-

1/5A CT
(x3)

LPCT(3)(4)
(x3)

1/5A CT (x6)

1/5A CT
(x3)

LPCT(3)(4)
(x3)

Neutral
current

1/5A CT &
1A CT or
CSH

CSH

-

1/5A CT &
1A CT or
CSH

CSH

1/5A CT (x2)

1/5A CT
& 1A CT
or CSH

CSH

Voltage

-

LPVT (x4)

VT (x4)

VT (x4)

LPVT (x4)

VT (x1)

VT (x4)

LPVT
(x4)(5)

(5)

-

Arc-flash sensor inputs

(5)

0 to 6 point sensors

Inputs

4 to 16

4 to 40

Outputs

3 to 8 + watchdog

3 to 18 + watchdog

Temperature sensor
inputs

0 to 16 (external
modules)

CLIO module

0 to 3 (external modules)

Digital

Front
ports

-

0 to 16 (external modules)

Mini-USB
port for
configuration
tool

■

■

USB port for
USB key

■

■

Extension
port with
backup
memory

■

■

Serial port

■

■

Ethernet port

■

■

2nd Ethernet
port

-

■

InterRelay
module

-

■

IEC 61850
Ed.1 and
Ed.2

■

■

Communication

Rear
ports

Protocols

(3)
(4)
(5)

The passive Rogowski coils are not compatible with our LPCT input of PowerLogic P5.
Ensure the same brand and type of LPCT are used on all phases.
Resistive divider or capacitive divider LPVTs can be connected to the PowerLogic P5 protection relay.

P5/EN M/02-503A

27

Protection Relay

Introduction

Table 2 - PowerLogic P5 protection relay selection guide (Continued)

Redundancy
protocols

Time
synchronisation

PowerLogic P5x20

PowerLogic P5x30

IEC 60870-5103

■

■

IEC 60870-5101

■

■

DNP3 serial
and Ethernet

■

■

Modbus
slave serial
and Ethernet

■

■

Modbus
master

■

■

EtherNet/IP

■

■

Digital CB

■

■

SDLC

-

■

Zigbee 3.0

■

■

RSTP

■

■

PRP

■

■

HSR

■

■

Pulse, IRIGB

■

■

SNTP, PTP
IEEE 15882008 / IEC
61588:2009

■

■

Others
Control

Logic

8 controlled objects
Matrix

■

Logic
equations

■

Advanced
logic
compliant
IEC 61131-3
and IEC
61499

■

Cybersecurity
Withdrawability

RBAC according to IEC 62351 standard
IEC 62443-4 Security Level 1
■

NOTE: The configuration of PowerLogic P5 hardware variant shall be done
with help of online Product Selector or respecting the Slot occupation rules,
page 723 in Order Information chapter.

28

P5/EN M/02-503A

Introduction

Protection Relay

Function table
Table 3 - PowerLogic P5 protection relay function selection table
IEC 61850
Logical node(6)

ANSI
code

P5U20
CT
variant

P5U20
LPCT/
LPVT
variant

P5V20
VT
variant

P5F30
CT/VT
variant
LPCT/
LPVT
variant

P5M30
CT/VT
variant
LPCT/
LPVT
variant

P5T30
CT/VT
variant

P5L30
CT/VT
variant
LPCT/
LPVT
variant

Non-directional/directional
phase overcurrent(7)

OCPTOCx

50/51/
67

6(8)

6

-

6

6

6

6

Non-directional/directional earth/
ground fault overcurrent(9)

DEFUPTOCx(10)

50N/
51N/
67N

6

6

-

6

6

6

6

Protection functions

P5DEFPTOCx
Wattmetric earth/ground fault

EFPDOPx

32N

-

-

-

2

2

-

2

Transient intermittent earth/
ground fault

IOIOPTEF1

67NI

-

-

-

1

-

-

1

Directional transient earth fault

DTEFPTOC1

67NT

-

-

-

1

-

-

-

Capacitor bank unbalance

CAPPTOCx

51C

2

-

-

2

-

-

-

Negative sequence overcurrent

NEGPTOCx

46

2

2

-

2

2

2

2

Unbalance overcurrent, broken
conductor

UIBCPTOC1

46BC

2

2

-

2

2

2

2

Cold load pick up (CLPU)

CLPPIOC1

1

1

-

1

1

-

1

Selective overcurrent logic
(SOL)

SOLPIOC1

68

1

1

-

1

1

Switch On To fault (SOTF)

SOTFPIOC1

50HS

1

1

-

1

1

-

1

5th harmonic detection

HAR5PTOC1

68H5

1

1

-

1

1

-

1

Circuit breaker failure

CBFPPIOCx

50BF

1

1

1

1

1

2

1

Directional power

REVPPDOP1
P5REVPPDOP2

32

-

2

-

2

2

-

2

Fault locator

FLRFLO1

21FL

-

-

-

1

-

-

1

Auto-Recloser

ARRREC1

79

1

1

-

1

-

-

1

Arc-flash protection

ARCMPIOCx

50ARC

-

-

-

8

8

8

8

Thermal overload protection for
motor

THMPTTR1

49M

1

1

-

-

1

-

1

Thermal overload protection for
feeder

THFPTTR1

49F

1

1

-

1

-

1

1

Temperature monitoring

RTDSTMP1...16

38

16

16

-

16

16

16

16

Phase undercurrent

UCPTUCx

37

1

1

-

1

1

-

1

Motor start-up supervision,
locked rotor

STALPMSS1
P5LRPMSS1

48/
51LR

1

1

-

-

1

-

-

Motor restart inhibition

FSTPMRI1

66

1

1

-

-

1

-

-

Motor speed detection(12)

MSPDPMSS1

1

1

-

-

1

-

-

Motor overspeed(12)

MOTPOVSx

12

2

2

-

-

2

-

-

Motor underspeed(12)

MOTPZSUx

14

2

2

-

-

2

-

-

(11)

1

(6)

The x at the end of the logical node name in this column corresponds to the number of the stages of protection functions and the number
of the objects for control and monitoring functions.
(7) Only non-directional phase overcurrent is available in P5U20 and P5T30.
(8) Non-directional only
(9) Only non-directional earth/ground fault overcurrent is available in P5U20.
(10) Dedicated for P5U20.
(11) This protection function is only available in P5F30.
(12) This protection function is only available when 12I4O module is fitted in the PowerLogic P5 protection relay.

P5/EN M/02-503A

29

Protection Relay

Introduction

Table 3 - PowerLogic P5 protection relay function selection table (Continued)
IEC 61850
Logical node(13)

ANSI
code

P5U20
CT
variant

P5U20
LPCT/
LPVT
variant

P5V20
VT
variant

P5F30
CT/VT
variant
LPCT/
LPVT
variant

P5M30
CT/VT
variant
LPCT/
LPVT
variant

P5T30
CT/VT
variant

P5L30
CT/VT
variant
LPCT/
LPVT
variant

Motor Anti-backspin ABS(14)

MABSPMSS1

ABS

1

1

-

-

1

-

-

Emergency restart

EMGPMSS1

1

1

-

-

1

-

-

Inrush detection

IDPHAR1

68H2

1

1

-

1

1

2

1

3

3

3

3

-

3

Overvoltage

OVPTOVx

59

-

Undervoltage

UVPTUVx

27

-

3

3

3

3

-

3

Positive sequence undervoltage

UVPSPTUVx

27P

-

-

2

-

2

-

-

Capacitor overvoltage

CAPPTOV1

59C

1

-

-

1

-

-

1

Neutral overvoltage

UOPTOVx

59N

-

3

3

3

3

3

3

Overfrequency

OFPTOFx

81O

-

2

2

2

2

-

2

Underfrequency

UFPTUFx

81U

-

8

8

8

8

-

8

Rate of Change of Frequency
(RoCoF)

DFDTPFRCx

81R/
81FR

-

9

9

9

-

-

9

Synchro-check

RSYN1

25

-

-

1

1

-

-

1

86

1

1

1

1

1

1

1

99

8

8

8

8

8

8

8

3

3

3

3

3

3

3

Lockout relay
Programmable stages

PSGAPCx

Programmable curves
Negative sequence overvoltage

NEGPTOVx

47

-

2

2

2

2

-

2

Neutral admittance

EFPADMx

21YN

-

-

-

2

2

-

2

Restricted earth fault (low
impedance)

REFPDIF1

64REF

1(15)

-

-

1(15)

1(15)

2(15)

1(15)

Restricted earth fault with
external connection (highimpedance)

87N

A(15)

-

-

A(15) (16)

A(15)
(16)

A(15)
(16)

A(15)

High impedance busbar
differential

87BB

A(15) (16)

-

-

A(15) (16)

A(15)
(16)

A(15)
(16)

-

Line differential protection

87L

-

-

-

-

-

-

1

Transformer differential
protection (2-winding
transformer differential )

87T

-

-

-

-

-

1

-

24

-

-

-

-

-

3

-

51V

A(16)

A(16)

-

A(16)

A(16)

-

A(16)

12(17)

12(17)

12(17)

12(17)

12(17)

12(17)

12(17)

4

4

4

4

4

4

4

Transformer overfluxing
protection

TVFPVPHx

Voltage-controlled overcurrent
Analogue inputs and outputs

CLIOGGIO1...3

Setting groups

(16)

Monitoring functions
CT supervision

CTSGGIO1

60

1

1

-

1

1

2

1

VT supervision

VTSGGIO1

60

-

1

1

1

1

-

1

74

1

1

1

1

1

2

1

Trip circuit supervision

(13) The x at the end of the logical node name in this column corresponds to the number of the stages of protection functions and the number
of the objects for control and monitoring functions.
(14) This protection function is only available when 12I4O module is fitted in the PowerLogic P5 protection relay.
(15) Only available with conventional (phase or neutral) CTs.
(16) Function can be realized by application guidelines.
(17) Supports maximum 3 x CLIO modules, with 12 AI and 12 AO inputs maximum.

30

P5/EN M/02-503A

Introduction

Protection Relay

Table 3 - PowerLogic P5 protection relay function selection table (Continued)
IEC 61850
Logical node(18)

ANSI
code

P5U20
CT
variant

P5U20
LPCT/
LPVT
variant

P5V20
VT
variant

P5F30
CT/VT
variant
LPCT/
LPVT
variant

P5M30
CT/VT
variant
LPCT/
LPVT
variant

P5T30
CT/VT
variant

P5L30
CT/VT
variant
LPCT/
LPVT
variant

Transformer monitoring

TRFSIMLx

26/63

2

2

-

2

2

2

-

Circuit breaker monitoring

CBWAGGIO1

1

1

-

1

1

1

1

■

■

■

■

■

■

■

■

■

■

■

■

■

■

8

8

8

8

8

8

8

Programmable switchgear
interlocking

■

■

■

■

■

■

■

Local control on single-line
diagram

■

■

■

■

■

■

■

Local control with O/I keys

■

■

■

■

■

■

■

Local/remote function

■

■

■

■

■

■

■

Function keys

1

1

1

7

7

7

7

Custom logic (logic equations)

■

■

■

■

■

■

■

Advanced logic engine

■

■

■

■

■

■

■

Control with EcoStruxure Power
Device (smartphone, tablet
application)

■

■

■

■

■

■

■

Sequence of event record

■

■

■

■

■

■

■

Last fault record

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

Relay monitoring
Digital Circuit Breaker
monitoring

BM100GGIO1
MainXCBR1
MainSCBR1
TripSCOLx
CloseSCOL1
RDXSWI1
RDSSWI1
SpringSOPM1
■
VISCBR1
VIASCBR1
VIBSCBR1
VICSCBR1
MCMx00GGIO1
MSWSOPMx
MSWXSWIx
MSWSSWIx

Control functions
Switchgear control and
monitoring

OBJCSWIx

Logs and Records

Disturbance record
Tripping context record

DRRDRE1

(18) The x at the end of the logical node name in this column corresponds to the number of the stages of protection functions and the number
of the objects for control and monitoring functions.

P5/EN M/02-503A

31

Protection Relay

Introduction

Table 3 - PowerLogic P5 protection relay function selection table (Continued)
P5U20
CT
variant

P5U20
LPCT/
LPVT
variant

P5V20
VT
variant

P5F30
CT/VT
variant
LPCT/
LPVT
variant

P5M30
CT/VT
variant
LPCT/
LPVT
variant

P5T30
CT/VT
variant

P5L30
CT/VT
variant
LPCT/
LPVT
variant

Relay maintenance data log

■

■

■

■

■

■

■

Security data log

■

■

■

■

■

■

■

IEC 61850
Logical node(19)

ANSI
code

Measurement
RMS current values

RMSAMMXU1

■

■

-

■

■

■

■

RMS voltage values

RMSVMMXU1

-

■

■

■

■

■(20)

■

RMS active, reactive and
apparent power

RMSPMMXU1

-

■

-

■

■

-

■

Frequency

VECAMMXUx

■

■

■

■

■

■

■

■

■

-

■

■

■

■

-

■

■

■

■

■(20)

■

-

■

-

■

■

-

■

-

■

-

■

■

-

■

Phase differential currents

-

-

-

-

-

■

■

Phase bias currents

-

-

-

-

-

■

■

Active and reactive energy
values

-

■

-

■

■

-

■

Demand values: phase currents

■

■

-

■

■

■

■

Demand values: active, reactive,
apparent power and power
factor

-

■

-

■

■

-

■

Maximum demand values:
phase currents

■

■

-

■

■

■

■

Minimum and maximum demand
values: RMS phase currents

■

■

-

■

■

■

■

-

■

-

■

■

-

■

Minimum and maximum demand
values over the last 31 days and
12 months: active, reactive and
apparent power

-

■

-

■

■

-

■

Minimum and maximum values:
currents

■

■

-

■

■

■

■

Minimum and maximum values:
voltages

-

■

■

■

■

■(20)

■

Minimum and maximum values:
frequency

■

■

■

■

■

■

■

Minimum and maximum values:
active, reactive, apparent power
and power factor

-

■

-

■

■

-

■

■

■

-

■

■

■

■

Fundamental frequency current
values
Fundamental frequency voltage
values

VECVMMXU1

Fundamental frequency active,
reactive and apparent power
values
Power factor

Minimum and maximum demand
values: active, reactive,
apparent power and power
factor

Harmonic values of phase
current and THD

VECPMMXU1

SRDMMXUx

HIMHAI1
P5THDIMHAI1

(19) The x at the end of the logical node name in this column corresponds to the number of the stages of protection functions and the number
of the objects for control and monitoring functions.
(20) For 1 voltage.

32

P5/EN M/02-503A

Introduction

Protection Relay

Table 3 - PowerLogic P5 protection relay function selection table (Continued)
IEC 61850
Logical node(21)

Harmonic values of voltage and
THD
Voltage sags and swells

HUMHAI1
P5THDUMHAI1

ANSI
code

P5U20
CT
variant

P5U20
LPCT/
LPVT
variant

P5V20
VT
variant

P5F30
CT/VT
variant
LPCT/
LPVT
variant

P5M30
CT/VT
variant
LPCT/
LPVT
variant

P5T30
CT/VT
variant

P5L30
CT/VT
variant
LPCT/
LPVT
variant

-

■

■

■

■

■(22)

■

-

■

■

■

■

■(22)

■

(21) The x at the end of the logical node name in this column corresponds to the number of the stages of protection functions and the number
of the objects for control and monitoring functions.
(22) For 1 voltage.

P5/EN M/02-503A

33

Protection Relay

Introduction

Technical characteristics
Table 4 - PowerLogic P5 protection relay technical characteristics
Characteristic

Value
PowerLogic P5x20

PowerLogic P5x30

Power system frequency
Rated frequency

50 Hz or 60 Hz

Power supply
Operating range

DC: 24 to 250 V DC, ±20%
AC: 100 to 230 V AC, ±20%

AC frequency operating range

50 Hz, ±10%; 60 Hz, ±10%

Maximum continuous withstand

300 V DC max, 276 V AC max

Inrush current for start-up

I < 3 A , t < 5 ms, 100 V AC

DC: 48 to 250 V DC, ±20%
AC: 100 to 230 V AC, ±20%
Optional:
DC: 24 to 48 V DC, ±20%

I < 5 A , t < 6 ms, 230 V AC
I < 4 A, t < 6 ms, 48 V DC
I < 8 A, t < 4 ms, 250 V DC
Burden DC

Burden AC

Quiescent stage: 4 W, maximum load: 6 W at
48 V DC

Quiescent stage: 8 W, maximum load: 11 W at
48 V DC

Quiescent stage: 4 W, maximum load: 6 W at
250 V DC

Quiescent stage: 8 W, maximum load: 11 W at
250 V DC

Quiescent stage: 10 VA, maximum: 15 VA at
230 V AC
Quiescent stage: 8 VA, maximum: 10 VA at
100 V AC

Quiescent stage: 20 VA, maximum: 22 VA at
230 V AC
Quiescent stage: 13 VA, maximum: 15 VA at
100 V AC

RTC retention time
RTC retention time

1 month typical(23)

Phase CT inputs
CT rated primary current

1 A to 20 kA

CT rated secondary phase current

1 A or 5 A

Linear range

60 x CT rated current

Thermal withstand

Continuous: 20 A; 1 s: 500 A

Input impedance

< 0.01 Ω

Burden

< 0.01 VA at 1 A; < 0.25 VA at 5 A

LPCT inputs(24)
Nominal current

2.5 A to 20 kA

LPCT rated primary current

10 A to 5 kA

LPCT rated secondary voltage

22.5 mV

Current factor

0.25; 0.50; 1.00; 1.25; 1.33; 2.00; 2.50; 3.20; 4.00; 5.00; 6.30; 6.66; 10; 16; 20; 25; 31.5

Linear range

45 x Nominal current

Standard earth/ground fault CT inputs
CT rated primary current

1 A to 20 kA

CT rated secondary current

1 A, 2 A or 5 A

Linear range

30 x CT rated current

Thermal withstand

Continuous: 20 A; 1 s: 500 A

(23) This value can be impacted by high temperature exposition during a long time.
(24) The passive Rogowski coils are not compatible with our LPCT input of PowerLogic P5.

34

P5/EN M/02-503A

Introduction

Protection Relay

Table 4 - PowerLogic P5 protection relay technical characteristics (Continued)
Characteristic

Value
PowerLogic P5x20

Input impedance

< 0.01 Ω

Burden

< 0.02 VA at 1 A; < 0.08 VA at 2 A; < 0.5 VA at 5 A

PowerLogic P5x30

CSH core balance inputs
CSH rated primary current

2 A or 20 A

CT ratio

1/470

Linear range

42.5 x rated primary current

Thermal input withstand

Continuous: 300 A (primary); 1 s: 18 kA (primary)

Burden impedance

< 4 Ω between CSH120, CSH200, CSH300 or GO 110 and the PowerLogic P5 protection relay

CSH30 core balance inputs
CT rated primary current

1 A to 20 kA

CT rated secondary current

1 A or 5 A

Input impedance

< 0.01 Ω

Burden

< 0.01 VA at 0.1 A; < 0.25 VA at 5 A

VT inputs
VT rated primary voltage

100 V to 500 kV

VT rated secondary rated range

25 V to 250 V

Voltage withstand

Continuous: 276 V AC

Input impedance

> 100 kΩ

Rated frequency

50 Hz and 60 Hz

Burden

< 0.1 VA at 75 V;
< 0.5 VA at 200 V

LPVT inputs
Nominal voltage

18.75 V to 500 kV

LPVT rated primary voltage

75 V to 500 kV

LPVT rated secondary voltage

3.25 V / √3

Voltage factor

0.25 to 1.5

Digital inputs
Operating nominal voltage

24 V DC to 250 V DC
90 V AC to 230 V AC

Voltage threshold

40% to 80% of nominal voltage

Voltage withstand

300 V DC / 275 V AC

Common mode insulation

Basic insulation 2500 V DC 1 min

Reset threshold

20% to 60% of nominal voltage

Voltage threshold resolution

1%

Debounce filter(25)

Settable: 0 ms to 100 ms (Default value: 10 ms)

Threshold accuracy

± 10% of nominal voltage or ± 2 V

Max. current

< 2 mA

Input current

Nominal voltage: 24 V to 110 V
Inrush: 9.0 mA last 10 ms
Continuous: 2.1 mA
Nominal voltage: 110.1 V to 220 V

(25) A setting below 10 ms can be used for testing only. It is not recommended during operation.

P5/EN M/02-503A

35

Protection Relay

Introduction

Table 4 - PowerLogic P5 protection relay technical characteristics (Continued)
Characteristic

Value
PowerLogic P5x20

PowerLogic P5x30

Inrush: 4.5 mA last 10 ms
Continuous: 1.3 mA
Maximum activation time

DC < 1 ms
AC < 20 ms

Reset time

< 0.5 ms

Debounce time

Adjustable (by software) from 1 ms up to 20 ms, with 1 ms steps

Burden

< 0.5 W in DC
< 0.5 VA in AC

SFP module
Transmitter Optical Characteristics
Output Optical Power
62.5/125 μm NA = 0.275 Fiber

-20.0 dBm ... -14.0 dBm, typical -17.0 dBm(26)

Output Optical Power
50/125 μm NA = 0.20 Fiber

-23.5 dBm ... -14.0 dBm, typical -20.0 dBm(26)

Extinction Ratio

10 dB

Central Wavelength

1270 nm ... 1380 nm, typical 1310 nm

Spectral Width – FWHM

147 nm

Optical Rise Time (10%-90%)

0.6 ns ... 3.0 ns, typical 1.0 ns

Optical Fall Time (10%-90%)

0.6 ns ... 3.0 ns, typical 1.0 ns

Duty Cycle Distortion Contributed by
the Transmitter

≤ 0.6 ns(27)(28)

Data Dependent Jitter Contributed by
the Transmitter

≤ 0.6 ns(28)

Random Jitter Contributed by the
Transmitter

≤ 0.69 ns, Peak-to-peak(28)
0.52 ns, typical 1.0 ns, Peak-to-peak, OC-3(29)

Systematic Jitter Contributed by the
Transmitter OC-3

Max 1.2 ns, typical 0.25 ns, Peak-to-peak, OC3(30)

Transmitter Disable (High)

≤ -45 dBm

Receiver Optical and Electrical Characteristics
Optical Input Power

-31.0 dBm ... -14.0 dBm average power(31)
-31.0 ... -14.0 average power, OC-3(31)(32)

Operating Wavelength

1270 nm ... 1380 nm

Duty Cycle Distortion Contributed by
the Receiver

≤ 0.4 ns(33)(28)

Data Dependent Jitter Contributed by
the Receiver

≤ 1.0 ns(28)

(26) These optical power values are measured over the specified operating voltage and temperature ranges. The average power value can
be converted to a peak power value by adding 3 dB.
(27) Duty Cycle Distortion contributed by the transmitter is measured at the 50% threshold of the optical output signal.
(28) Characterised with PRBS27-1 pattern.
(29) Random Jitter contributed by the transmitter is specified with a 155.52 MBit/s (77.76 MHz square-wave) input signal.
(30) Systematic Jitter contributed by the transmitter is defined as the combination of Duty Cycle Distortion and Data Dependent Jitter. It's
measured with 50% threshold using 2^23-1 PRBS input pattern at 155.52 MBit/s.
(31) This specification is intended to indicate the performance of the receiver section of the transceiver when Optical Input Power signal
characteristics are present per the following definitions:
•

Over the specified operating temperature and voltage ranges

•

Bit Error Rate (BER) is better than or equal to 1 x 10-10

•

Transmitter is operating to simulate any cross-talk present between the transmitter and receiver sections of the transceiver.

•

Fiber: 62.5/125 μm, NA = 0.275; or 50/125 μm, NA = 0.20

(32) Measured per 50/125 μm (NA = 0.2) fiber with a 155.52 MBd (77.76 MHz square-wave) input pattern.
(33) Duty Cycle Distortion contributed by the receiver is measured at the 50% threshold of the electrical output signal.

36

P5/EN M/02-503A

Introduction

Protection Relay

Table 4 - PowerLogic P5 protection relay technical characteristics (Continued)
Characteristic

Value
PowerLogic P5x20

PowerLogic P5x30
0.10 ns ... 2.14 ns Peak-to-peak(34)

Random Jitter Contributed by the
Receiver

0.10 ns ... 1.91 ns Peak-to-peak, OC-3(35)
Systematic Jitter Contributed by the
Receiver OC-3

0.16 ns ... 1.2 ns Peak-to-peak, OC-3(36)

Loss of Signal – De-asserted

≤ -32 dBm average

Loss of Signal – Asserted

≥ -45 dBm average

Loss of Signal – Hysteresis

≥ 0.5 dB, typical 1.8 dB

Control relay outputs
PowerLogic P5x20 power supply DO1 - DO2 - DO3 Slot B
PowerLogic P5x30 power supply DO2 - DO3 Slot B
PowerLogic P5x20 5I5O module DO1 - DO2 - DO3 Slot C
PowerLogic P5x30 5I5O module DO1 - DO2 - DO3 Slot C, D, E
PowerLogic P5x30 arc-flash module DO1 - DO2 Slot D, E
According to IEC 60255-1 and IEC 61810-1
Contact rated voltage

250 V DC or 230 V AC, 50/60 Hz

Continuous current

8A

Short duration carry current

30 A for 3 s

Making capacity

10000 operations
1000 W with L/R = 40 ms, 250 V DC
2000 VA 230 V AC
Duty cycle 1 s ON, 9 s OFF

Breaking capacity

10000 operations
50 W with L/R = 40 ms, 250 V DC
2000 VA 230 V AC
Duty cycle 1 s ON, 9 s OFF

Dielectric withstand across normally
open contacts

1 kV rms AC for 1 minute

According to IEEE C37.90 standard
Make and carry

2000 operations make and carry 30 A DC
Duty cycle 200 ms ON, 15 s OFF (current is interrupted by independent means at the end of each
ON cycle)

Dielectric withstand across normally
open contacts

1.5 kV rms AC for 1 minute

Other characteristics
Making capacity

2000 operations
5 A DC with L/R = 50 ms
Duty cycle 1 s ON, 9 s OFF

Breaking capacity

10000 operations
0.25 A DC with L/R = 50 ms
Duty cycle 1 s ON, 9 s OFF

Short duration making capacity

20 A for 0.5 s;
30 A for 0.2 s

Minimum making current

10 mA with 50 mW minimum

Closing/opening time

7 ms (typical value), 3.5 ms + 3.5 ms for contact bounce, resistive load

Contact material

Ag alloy

Number of operations unloaded

100000

(34) Characterised with PRBS27-1 pattern.
(35) Random Jitter contributed by the Receiver is specified with a 155.52 MBd (77.76 MHz square-wave) input signal.
(36) Systematic Jitter contributed by the receiver is definied as the combination of Duty Cycle Distortion and Data Dependent Jitter. It's
measured with 50% threshold using 2^23-1 PRBS input pattern at 155.52 MBd.

P5/EN M/02-503A

37

Protection Relay

Introduction

Table 4 - PowerLogic P5 protection relay technical characteristics (Continued)
Characteristic

Value
PowerLogic P5x20

PowerLogic P5x30

High speed, high break control relay output
PowerLogic P5x30 power supply DO1 Slot B
PowerLogic P5x20 5I5O module DO4 - DO5 Slot C
PowerLogic P5x30 5I5O module DO4 - DO5 Slot C, D, E
According to IEC 60255-1 and IEC 61810-1
Contact rated voltage

250 V DC

Continuous current

10 A

Short duration carry current

30 A for 3 s

Making and breaking capacity

10000 operations
2500 W with L/R = 40 ms 250 V DC
Duty cycle 1 s ON, 9 s OFF

Dielectric withstand across normally
open contacts

None – due to Solid State Devices across normally open contact

According to IEEE C37.90 standard
Make and carry

2000 operations make and carry 30 A DC
Duty cycle 200 ms ON, 15 s OFF (current is interrupted by independent means at the end of each
ON cycle)

Dielectric withstand across normally
open contacts

None – due to Solid State Devices across normally open contact

Other characteristics
Making capacity

2000 operations
5 A DC with L/R = 50 ms

Breaking capacity

10000 operations
0.25 A DC with L/R = 50 ms

Short duration making capacity

20 A for 0.5 s;
30 A for 0.2 s

Minimum making current

10 mA with 50 mW minimum

Closing time

1 ms (typical value) for the high-speed contact relay DO1 (PowerLogic P5x30)

Opening time

20 ms (typical value), resistive load

Contact material

Ag alloy

Number of operations unloaded

100000

38

P5/EN M/02-503A

Introduction

Protection Relay

Table 4 - PowerLogic P5 protection relay technical characteristics (Continued)
Characteristic

Value
PowerLogic P5x20

PowerLogic P5x30

Signalling relay outputs
Watchdog power supply, Slot B
PowerLogic P5x20 6I4O/12I4O module all DOs Slot C
PowerLogic P5x30 6I4O/12I4O module all DOs Slot C, D, E
PowerLogic P5x30 arc-flash module DO3 Slot D, E
According to IEC 60255-1 and IEC 61810-1
Contact rated voltage

250 V DC or 230 V AC, 50/60 Hz

Continuous current

2A

Short duration carry current

30 A for 200 ms

Making capacity

10000 operations
1000 W with L/R = 40 ms 250 V DC
1150 VA 230 V AC
Duty cycle 1 s ON, 9 s OFF

Breaking capacity

10000 operations
30 W with L/R = 40 ms 250 V DC
1150 VA 230 V AC
Duty cycle 1 s ON, 9 s OFF

Dielectric withstand across normally
open contacts

1 kV rms AC for 1 minute

Other characteristics
Making and breaking capacity

10000 operations
1 A DC with L/R = 20 ms

Minimum making current

10 mA with 50 mW minimum

Closing/opening time

7 ms (typical value) 3.5 ms + 3.5 ms for contact bounce, resistive load

Contact material

Ag alloy

Number of operations unloaded

100000

Size and weight
Size (Width x Height x Depth)

102/180/224 mm (4.01/7.08/ 8.82 in)

152.4/180/224 mm (6/7.08/8.82 in)

Weight

≤ 2.5 kg (5.51 lb)

≤ 3.3 kg (7.28 lb)

NOTE:
Control relay outputs, both conventional hinged-armature relays and high
speed, high break outputs, should be used for operating the open (trip) and
close control circuits of the circuit breaker and for circuits with similar high
requirements regarding make, carry and break currents.
It is worthy to note,
•

the signaling of the raising edge (“make”) with high speed output is at
least 5 ms faster than with conventional hinged-armature relay output;

•

the signaling of the falling edge (“break”) with high speed output is at
maximum 15 ms slower than with conventional hinged-armature relay
output.

Such differences also need to be considered in the set up of protection
scheme timing.
Signalling relay outputs should be used for conventional transfer of digital data
to other secondary equipment or control systems, where requirements for
make, carry and break of currents are low. Also, such outputs are often wired
with common return, to allow more output signals with a given (limited)
number of terminal contacts.

P5/EN M/02-503A

39

Protection Relay

Introduction

Environmental characteristics
WARNING
UNEXPECTED OPERATION
Install PowerLogic P5 according to the environmental characteristics described
in the table below.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.
According to the informative annex of IEC 60255-1 standard edition 2, all the
environmental tests are performed at the minimum settings which helps ensure
the robustness of the PowerLogic P5 protection relay.
The digital inputs have been tested with 10 ms of debounce filter.
Table 5 - PowerLogic P5 protection relay environmental characteristics
Characteristic

Description/Value

Power Supply
Characteristics

Standard

Voltage dips (DC)

IEC 61000-4-29

Level/Class

Value

GOST 30804.4

Criteria A,
500 ms voltage dips 0%, 250 V DC and above;
150 ms voltage dips 0%, 110 V DC;
100 ms voltage dips 0%, 48 V DC;
50 ms voltage dips 0%, 24 V DC

Ripple (DC)

IEC 61000-4-17

15%; 100 Hz / 120 Hz, Criteria A

Voltage dips (AC)

IEC 61000-4-11
GOST 30804.4

Criteria A,
30 cycles, voltage dips 0%, 230 V AC;
10 cycles, voltage dips 0%, 110 V AC

Insulation Characteristics

Standard

Value

Insulation resistance

IEC 60255-27

> 100 MΩ at 500 V DC
Using only electronic/brushless insulation tester.

Protection class

IEC 60255-27

Creepage distances and
clearances

IEC 60255-27

Pollution degree 2, Overvoltage category Ⅲ

High voltages withstand
(dielectric)

IEC 60255-27

2.2 kV rms AC, 1 min.:
between all terminals connected together (except ETH/RS485/
EXT), and the case earth/ground;

Product Safety

NOTE: All digital inputs
with a common connection
(37) must be considered as
a single group.

Class I

1.0 kV rms AC or 1.5 kV DC, 1 min.:
between ETH/RS485 (except EXT), and case earth/ground;
2.2 kV rms AC, 1 min.:
between all terminals of independent circuits (except EXT)
1 kV rms AC for 1 min.:
across normally open control and signalling contacts;
None for High Speed, High Break control relay output due to
solid state devices across normally open contact.
IEEE C37.90

1.5 kV rms AC for 1 min.:
across open tripping contacts;
1.0kV rms AC for 1 min.:
for signalling contacts.

Impulse voltage

IEC 60255-27

5 kV, 1.2/50 μs, 0.5 J:
between all terminals of independent circuits (except ETH/
RS485/EXT) and case earth/ground;
1.5 kV, 1.2/50 μs, 0.5 J:

(37) An example of digital inputs with a common connection, refer to PowerLogic P5U20 (CT version) rear terminal designations, page 68,
the pins 6, 7, 8 of slot B.

40

P5/EN M/02-503A

Introduction

Protection Relay

Table 5 - PowerLogic P5 protection relay environmental characteristics (Continued)
Characteristic

Description/Value
between ETH/RS485 (except EXT) and case earth/ground;
5 kV, 1.2/50 μs, 0.5 J:
between all terminals of independent circuits (except ETH/
RS485/EXT);
1.5 kV, 1.2/50 μs, 0.5 J:
between ETH/RS485 (except EXT) and all terminals of
independent circuits;
5 kV, 1.2/50 μs, 0.5 J:
between the polarities of input circuits
(PSU/CT/VT/DI)

Electromagnetic Compatibility
Characteristics

Standard

Level/Class

CISPR32

Class A

Value

Emission test
Radiated disturbances

CISPR11
IEC 60255-26
GOST 30805.22
IACS E10
Conducted disturbances

CISPR32

For equipment installed in the general power distribution zone.
Class A

IEC 60255-26
GOST 30805.22
IACS E10

For equipment installed in the general power distribution zone.

Radiated disturbances immunity tests
Radiated radio frequency fields

Electrostatic discharges

IEC 61000-4-3

Level 3

10 V/m, 80 MHz to 6 GHz, 80% AM (1 kHz)

ANSI C37.90.2

20 V/m, 80 MHz to 1GHz, 80% AM (1 kHz)
35 V/m, 80 MHz...1GHz, 100% pulse

GOST R 50746

10 V/m, 80 MHz to 1 GHz
AM 80% (1 kHz and pulse 200 Hz)
30 V/m, 800 MHz to 960 MHz/1.4 GHz to 6 GHz

IACS E10

Level 3

10 V/m, 100 kHz and 1 MHz, 2 s

IEC 61000-4-2

Level 4

15 kV air, 8 kV contact

ANSI C37.90.3

15 kV air, 8 kV contact

Magnetic field at power
frequency

IEC 61000-4-8

Level 5

100 A/m continuous; 1000 A/m, 1 to 3 s

Pulse magnetic fields

IEC 61000-4-9

Level 5

1000 A/m

Oscillatory magnetic fields

IEC 61000-4-10

Level 5

100 A/m, 100 kHz and 1 MHz

Conducted Radio Frequency disturbances
Conducted Radio Frequency
disturbance

IEC 61000-4-6

Level 3

10 V rms common mode, 0.15 MHz to 80 MHz, 80% AM
(1 kHz)

Fast transient bursts(38)

IEC 61000-4-4

Level 4

4 kV common mode, 5 kHz, 100 kHz

Slow damped oscillatory waves

ANSI C37.90.1

4 kV, 5 kHz, common mode and transversal mode

IACS E10

2 kV power supply, 1 kV digital I/O, 5 min, 5 kHz

IEC 61000-4-18

Level 3

ANSI C37.90.1
IEC 61000-4-12

2.5 kV common mode
1 kV differential mode, 100 kHz, 1 MHz
2.5 kV, 1 MHz, common mode and transversal mode

Level 3

2 kV common mode; 1 kV, differential mode, 100 kHz,
Source impedance: 12 Ω

(38) ANSI C37.90.1 test passed with 50 ms of digital inputs debounce filter.

P5/EN M/02-503A

41

Protection Relay

Introduction

Table 5 - PowerLogic P5 protection relay environmental characteristics (Continued)
Characteristic

Description/Value
GOST 30804.4.12

Fast damped oscillatory waves

IEC 61000-4-18

Level 3

2 kV common mode, 3 MHz, 10 MHz, 30 MHz

Conducted disturbances 0 to
150 kHz

IEC 60255-26

Zone A

150 V rms, differential mode; 300 V rms, common mode.

GOST 51317.4.6

Level 3

Continuous: 30 V rms
Short: 300 V rms
5 Hz – 150 kHz: 30 V rms

Surges(39)

IEC 61000-4-5

Level 4

4 kV, common mode; 2 kV, differential mode

Harmonics and inter-harmonics
(AC)

IEC 61000-4-13

Level 3

Criteria A

Power voltage fluctuation (AC)

IEC 61000-4-14

Level x
Level 3

±ΔU 15% for (Un, Un – 10 %Un, Un + 10 %Un)
±ΔU 12% (Un, Un – 10 %Un, Un + 10 %Un)

Characteristics

Standard

Level/Class

Value

Electrostatic Discharge (ESD) to
the Electrical Pins

MIL-STD-883C

HBM 2 kV

Electrostatic Discharge (ESD) to
the Duplex LC Receptacle

Variation of IEC
61000-4-2

Typically withstand at least 25 kV without damage when the LC
connector receptacle is contacted by a Human Body Model
probe.

Electromagnetic Interference
(EMI)

CENELEC
CEN55022

Immunity

Variation of IEC
61000-4-3

Eye Safety

EN60825-1 (+A11)

Fibre optic

Class B

System margins are dependant on customer board and
chassis design.
Typically shows a negligible effect from a 10 V/m field swept
from 80 to 450 MHz applied to the transceiver without a chassis
enclosure.

AEL Class 1

RoHS Compliance

Compliant per Avago testing under single fault conditions.
Reference to EU RoHS Directive 2015/863/EU

Environmental conditions
Operation
Characteristics

Standard

Test Method

Value

Exposure to cold

IEC 60068-2-1

Ae

-40℃ (-40℉), 96 hours.

Exposure to dry heat

IEC 60068-2-2

Be

+70℃ (+158℉), 96 hours;
+85℃ (+185℉), 16 hours

Exposure to damp heat

IEC 60068-2-78

Cab

40 ℃ (+104 ℉), 93% ± 3% RH, 56 days,
without condensation

Temperature variation

IEC 60068-2-14

Nb

-40℃ to +70℃ (-40℉ to +158℉), 10℃/min (18℉/min)
96 hours

Damp heat cyclic test

IEC 60068-2-30

Db

55℃ (131 °F), 93% ± 3% RH and 25℃ (77 °F), 97% -2% +3%
RH, with condensation, 6 cycles (12 h + 12 h)

Variant 1
Storage
Exposure to cold

IEC 60068-2-1

Ab

-40℃ (-40℉), 96 hours

Exposure to dry heat

IEC 60068-2-2

Bb

+85℃ (+185℉), 96 hours

Exposure to damp heat

IEC 60068-2-78

Cab

40 ℃ (+104℉), 93% ± 3% RH, 21 days

Temperature variation

IEC 60068-2-14

Nc

-40℃ to +70℃ (-40℉ to +158℉)
transfer time: 10℃/min (18℉/min), 96 hours

Salt mist

IEC 60068-2-52

Kb
Severity 1

4 spraying periods of 2 hours with a storage of 7 days after
each

2 Gas

IEC 60068-2-60

Ke

+25℃ (+77℉), 75% RH, 21 days,

Corrosive atmosphere

(39) When any protection function is used, it is recommended to use operation time of 50 ms at the lowest pickup value setting to avoid false
operation.

42

P5/EN M/02-503A

Introduction

Protection Relay

Table 5 - PowerLogic P5 protection relay environmental characteristics (Continued)
Characteristic

Description/Value
method 1: 0.5 ppm SO2; 0.1 ppm H2S.

4 Gas

EN 60068-2-60

Ke
(Method 4)

Industrial corrosive environments/poor environmental control,
mixed gas flow test.
21 days at 75 % relative humidity and 25 °C Exposure to
elevated concentrations of H2S(10 ppb), Cl2 (10 ppb), NO2 (200
ppb), SO2 (200 ppb).

Standard

Level

Value

Mechanical Robustness
Characteristics

In operation (flush mounted case with REL51032: panel mounting kit with flush mounting accessory)
Vibrations

IEC 60255-21-1

Class 2

1 Gn, 10 Hz to 150 Hz

GOST 17516.1

0.015 mm peak, 0.5 Hz to 57.6 Hz
1 Gn, 57.6 Hz to 150 Hz

IACS E10

2 Hz to 13.2 Hz - amplitude ±1mm
13.2 Hz to 100 Hz - acceleration ±0.75 Gn

Shocks

IEC 60255-21-2

Class 2

10 Gn, 11 ms

Earthquakes

IEC 60255-21-3

Class 2

2 Gn horizontal; 1 Gn vertical

Storage (flush mounted case with REL51032: panel mounting kit with flush mounting accessory)
Vibration

IEC 60255-21-1

Class 2

GOST 17516.1

2 Gn, 10 Hz to 150 Hz
2 Gn, 0.5 Hz to 150 Hz

Shocks

IEC 60255-21-2

Class 2

30 Gn, 11 ms

Bumps

IEC 60255-21-2

Class 2

20 Gn, 16 ms

P5/EN M/02-503A

43

Protection Relay

Introduction

Table 5 - PowerLogic P5 protection relay environmental characteristics (Continued)
Characteristic

Description/Value

Enclosure
Local panel

Rear panel

IEC 62262

IK07

Degree of protection against mechanical impacts

IEC 60529

IP54

Front panel

IP54

Mounted in panel with flush mounting accessory

IP41

Mounted in panel without accessory

NEMA

Type 12

IEC 60529

IP20

Except area with ring terminal connection (analogue inputs)

Fire resistance
Flammability

IEC 60695-11-10

class V-1 minimum

IEC 60068-2-31

1 m (3.28 ft)

Packaging
Resistance to shocks by free fall
(with packaging)
Cybersecurity
Certification

Achilles(40)

Level I

Certification number: 453–071119

Level II(41)

Certification number: WA653-111824

IEC 62443-4-1

Security for industrial automation and control systems: Secure
product development life-cycle requirements.

IEC 62443-4-2 Security Level 1 (SL
1)(42) (43)

Security for industrial automation and control systems:
Technical security requirements for IACS components.

EN 60255-26: 2013

Electromagnetic Compatibility (EMC) Directive 2014/30/EU

EN 60255-27: 2014

Low Voltage Directive (LVD) 2014/35/EU

EN IEC 63000: 2018

Restriction of the Use of Certain Hazardous Substances in
Electrical and Electronic Equipment (RoHS) Directive 2011/65/
EU + 2015/863/EU

ETSI EN 300 328 (V2.2.2)

Radio Equipment Directive 2014/53/EU

Certification/declaration

European Commission's
directives

ETSI EN 301 489-1 (V2.2.3)
ETSI EN 301 489-17 (V3.2.4)
EN 18031-1: 2024

UL Standards

UL 508
ANSI/IEEE C37.90
CAN/CSA C22.2 No.14

File E354250, NRGU

ЕАЭС RU C-FR.НА46.В.05269/22

Hardware variants with P5xxx-xxxx-xxxx-xxxH

BS EN 60255-26: 2013

Electromagnetic Compatibility (EMC) regulations SI 2016 No.
1091

BS EN 60255-27: 2014

Electrical Equipment (Safety) regulations SI 2016 No. 1101

BS EN IEC 63000: 2018

Restriction of the Use of Certain Hazardous Substances in
Electrical and Electronic Equipment (ROHS) regulations SI
2012 No. 3032

ETSI EN 300 328 (V2.2.2)

Radio Equipment Regulations SI 2017 No. 1206

Eurasian Customs Union

United Kingdom regulations

ETSI EN 301 489-1 (V2.2.3)

(40) Zigbee communication protocol is not included in the Achilles certification.
(41) EtherNet/IP protocol is not included in Level II certification.
(42) PowerLogic P5 with Advanced Cybersecurity level enabled and Cybersecurity Admin Expert (CAE) is certified basing on the V01.401
firmware version. V02.501 firmware based certification will be completed by the end of 2024.
(43) Zigbee communication protocol available thru communication modules REL51068 and REL51044 is not yet included in this certification.

44

P5/EN M/02-503A

Introduction

Protection Relay

Table 5 - PowerLogic P5 protection relay environmental characteristics (Continued)
Characteristic

Description/Value
ETSI EN 301 489-17 (V3.2.4)

FCC/IC certificate

FCC ID: 2AHP8-JYT46620

Federal regulation part 15
RSS-247

IC ID: 21245-JYT46620

P5/EN M/02-503A

45

Protection Relay

Installation

Installation
Safety instructions
This page contains important safety instructions that must be followed precisely
before attempting to install, repair, service or maintain electrical equipment.
Carefully read and follow the safety instructions described below. Only qualified
personnel, equipped with appropriate individual protection equipment, may work
on or operate the equipment. Qualified personnel are:
•

Familiar with the installation, commissioning, and operation of the equipment
and of the system to which it is being connected.

•

Able to safely perform switching operations in accordance with accepted
safety engineering practices and are authorised to energise and de-energise
equipment and to isolate, earth/ground, and label it.

•

Trained in the care and use of safety apparatus in accordance with safety
engineering practices.

•

Trained in emergency procedures (for example, first aid).

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Turn off all power supplying the protection relay and the equipment in which
it is installed before working on it.

•

Always use a properly rated voltage sensing device to confirm that power is
off.

•

Apply appropriate personal protective equipment and follow safe electrical
work practices. See local regulation.

•

Do not install this product in ATEX class 0, 1 and 2 areas.

Failure to follow these instructions will result in death or serious injury.

DANGER
FIRE HAZARD
If you are authorised to withdraw the relay:
•

Disconnect the power supply before removing or replacing a module or the
withdrawable part of the protection relay.

•

Never touch electronic parts.

•

Before replacing the withdrawable part, clean all debris and contaminants
from the case, the withdrawable part, and the connectors.

•

Apply proper tightening torque to all wire connections.

Failure to follow these instructions will result in death or serious injury.

WARNING
UNINTENDED OPERATION
Do not energise the primary circuit before this protection relay is properly
configured.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.

46

P5/EN M/02-503A

Installation

Protection Relay

Protection Class I equipment
Before energising the equipment it must be earthed/grounded using the protective
conductor terminal, if provided, or the appropriate termination of the supply plug in
the case of plug connected equipment.
The protective conductor (earth/ground) connection must not be removed since
the protection against electric shock provided by the equipment would be lost.
When the protective (earth/ground) conductor terminal (PCT) is also used to
terminate cable shields, etc., it is essential that the integrity of the protective
(earth/ground) conductor is checked after the addition or removal of such
functional earth/ground connections. For M4 stud PCTs the integrity of the
protective (earth/ground) connections should be ensured by use of a locknut or
similar.
The recommended minimum protective conductor (earth/ground) wire size is 2.5
mm² (AWG 14) (3.3 mm² (AWG 12) for North America) unless otherwise stated in
the technical data section of the equipment documentation, or otherwise required
by local or country wiring regulations.
The protective conductor (earth/ground) connection must be low-inductance and
as short as possible.
All connections to the equipment must have a defined potential. Connections that
are pre-wired, but not used, should preferably be grounded when digital inputs
and output relays are isolated. When digital inputs and output relays are
connected to common potential, the pre-wired but unused connections should be
connected to the common potential of the grouped connections.

P5/EN M/02-503A

47

Protection Relay

Installation

Transport, handling and storage
Transport
In its original packing, a protection relay can be shipped to any destination by all
usual means of transport.
If installed in a cubicle, the protection relay can be transported by all usual means
of transport in the customary conditions used for cubicles. Storage conditions
should be taken into consideration for a long period of transport.

Handling
Protective relays, although generally of robust construction, require careful
handling: handle the PowerLogic P5 protection relays in their original packing in
order to help protect it against damage.
If installed in a cubicle: should the protection relay fall out of a cubicle, check its
condition by visual inspection and energising.

Storage

NOTICE
WATER DAMAGE
•

Do not expose the products to sustained humidity during storage.

•

Electrically energise the products within three months of unpacking.

•

Where electrical equipment is being installed, allow sufficient time for
acclimatisation to the ambient temperature of the environment before
powering on.

•

Supply power to the protection relay every two years for at least one hour.

Failure to follow these instructions can reduce the product life span.
If PowerLogic P5 protection relays are not to be installed immediately upon
receipt, they should be stored in a place free from dust, humidity and moisture in
their original packaging. PowerLogic P5 can be stored in its original packaging, in
an appropriate location for several years:
•

Temperature between -25℃ and +70℃ (between -13℉ and +158℉)

•

Humidity < 90%

Care should be taken on subsequent unpacking so that any dust collected on the
carton does not fall inside. In locations of high humidity, the carton and packing
may become impregnated with moisture and the de-humidifier crystals will lose
their efficiency.
Periodic, yearly checking of the environment and the packaging condition is
recommended: the relay should be powered on for one hour every two years.
Once the protection relay has been unpacked, it shall be energised as soon as
possible in an appropriate environment in terms of temperature, humidity and
pollution.
If protection relay is installed in a cubicle, keep the cubicle protection packing as
long as possible. The protection relay, like all electronic units, should not be stored
in a damp environment for more than a month. The protection relay shall be
energised as quickly as possible. If this is not possible, the cubicle reheating
system shall be activated.

48

P5/EN M/02-503A

Installation

Protection Relay

Unpacking
Equipment receipt

NOTICE
PRODUCT TAMPERING
Our products leave our factory in closed, sealed original packaging. At delivery,
if the packaging is opened or the seal is broken, Schneider Electric must be
informed.
Failure to follow these instructions can result in compromised
confidentiality and authenticity of the information contained in the
products.
A PowerLogic P5 protection relay is shipped in a cardboard box which helps
protect it against any shocks received in transport.
Protection relays that are supplied unmounted and not intended for immediate
installation should be returned to their protective plastic bags and delivery carton.

Package contents
Each PowerLogic P5 protection relay is delivered in an independent package
containing:
•

A PowerLogic P5 protection relay
◦

1a: PowerLogic P5x20

◦

1b: PowerLogic P5x30

•

A certificate of conformity ②

•

An installation sheet providing main information about installation and use ③

•

One plastic bag including a set of labels and stickers, and the cabling kit for
connector A

•

◦

4a-1: pack for PowerLogic P5x20 of CT/VT analogue input type

◦

4a-2: pack for PowerLogic P5U20 of LPCT/LPVT analogue input type

◦

4b-1: pack for PowerLogic P5x30 of CT/VT analogue input type

◦

4b-2: pack for PowerLogic P5x30 of LPCT/LPVT analogue input type

One plastic bag including one to four rear connectors
◦

5a: pack for PowerLogic P5x20

◦

5b: pack for PowerLogic P5x30

Figure 1 - PowerLogic P5 package contents
2
1b

3

PowerL
ogic

Protectio

n relay

4a-1

P5F20

en

1a

Instruction
Retain
Go to for sheet
future
www.schneid
to download
use
reference
er-electric.com
the
documents.manual PowerLogic
and
other P5F20
IMPORTANT
This
NOTE
and device
servicedmust
electrical
be installed
by qualified
Schneider personnel.
responsibleElectric
the
instructions
cannot
for failure
instruction
be held
to follow
sheet.given on
this

en

a
)yelrhet ofpa
nelontrfQ
T
(heo
cR
de
sa
’yelro
yurota
e
cse
tcrdiae
vsgi
etweb
is

Equipme

nt receipt
03/2014
Schneider
35 rue
Electric
92500 Joseph
Industries
Monier
France Rueil-Malmais
SAS
www.schneide
on

1

en

Equipment
1
Protection receipt
2
Certificate relay
xxxxxxx
of compliance
4
Instruction
5
Connector sheet
6
Connector(s)A
cabling
kit

2
3

r-electric.com

© 2014
All rights Schneider
reserved. Electric.

5

4a-2

6

4b-1
4b-2

5a

5b

P533G000

P5/EN M/02-503A

49

Protection Relay

Installation

Accessories, such as the mounting accessory with panel mounting kit,
communication modules and cables can be delivered in a separate package.

50

P5/EN M/02-503A

Installation

Protection Relay

Equipment identification
Different kinds of labels and stickers are used on the PowerLogic P5 protection
relay to identify its model type and its different components.
Figure 2 - Label examples on the PowerLogic P5 protection relay
1

2

2

①

Rear panel connection instructions label

②

Reference label

1

P533G100

Reference label
The reference label contains the commercial reference, the serial number, the
power supply voltage of the relay and a QR code. The QR code can be used to
access the specific product website through mySchneider App (available in App
Store and Google Store) to get basic product documents and product life cycle
documents like Certificate of Conformity and Test.
Figure 3 - Reference label on PowerLogic P5x20

1
4

2

3
P533VT01

Figure 4 - Reference label on PowerLogic P5x30

1
4

2

3
P533VU01

P5/EN M/02-503A

①

Power supply voltage (Optional 24–48 V DC for PowerLogic P5x30)

②

Reference

③

Serial number

④

Access to product website

51

Protection Relay

Installation

Rear panel connection instructions label
The rear panel connection label contains the designation of the rear panel
terminals together with instructions for installing and wiring the protection relay.
Figure 5 - Example rear panel connection instructions label

P5F30-AACB-GABAH-BAEA Serial number:SM2420300100001 Firmware version:V02.501.101
P533VV00

As built configuration
The information about model number, serial number and firmware number can be
found on the bottom side of rear panel connection instructions label, as shown
above. It informs on how the product was built and left the factory. If there are
further manipulations on the product (for example, firmware upgrade), it is
recommended to update the information on the label.

Model number label
Two model number labels containing the first digits of the device model number
are available on both the withdrawable internal part ① and the static case ②.
They are placed on the device for the purpose of correctly coupling the two parts
during maintenance. If the withdrawable internal part of the protection relay is
removed from the case, check that their model numbers are identical before
assembling.

52

P5/EN M/02-503A

Installation

Protection Relay

Figure 6 - Model number labels (PowerLogic P5x30 shown as an example)

1

2
P533G500

①

Model number label on the withdrawable internal part

②

Model number on the static case

Rear panel identification stickers
Two kinds of identification stickers are available for the analogue input connector,
the digital I/O connectors and the communication ports on the rear panel:
•

Stickers on analogue input and digital I/O connectors ①:
Each analogue or digital connector on the rear panel is identified using a
sticker. Stickers for additional, optional connectors are found in the product
package.

•

Communication port stickers ②:
The rear ports of the communication modules are marked as follows:

P5/EN M/02-503A

ETH

Dual port copper (RJ45) or fibreoptic (multi-mode glass fibre) Ethernet ports

SRL

RS485 or fibre optic serial communication ports

EXT

Extension port for external modules (IRIG-B time synchronisation module, RTD
inputs module, CLIO module) with backup memory

EXR

Extension port for external modules (IRIG-B time synchronisation module, RTD
inputs module, CLIO module) with backup memory and Zigbee network processor.

P2P

Peer to peer port with InterRelay module(FO)

53

Protection Relay

Installation

Figure 7 - Rear panel identification stickers
1

2

ETH

ETH

SRL

EXT

ETH

ETH

SRL

EXT

P533G600

54

P5/EN M/02-503A

Installation

Protection Relay

Dimensions
Product dimensions
Dimensions of the PowerLogic P5 protection relays are shown below:
Figure 8 - PowerLogic P5x20 dimensions
mm
in.

224
8.82
174
6.85

102
4.01

167.2
6.58

148
5.83

180
7.09

51.8
2.04

4
0.16

158
6.22

53.4
2.10

98.8
3.89

P533G700

P5/EN M/02-503A

55

Protection Relay

Installation

Figure 9 - PowerLogic P5x30 dimensions
mm
in.

224
8.82
174
6.85

152.4
6

4
0.16

148
5.83

167.2
6.58

158
6.22

180
7.09

53.4
2.10

103.6
4.08
150.3
5.92

P533G800

Figure 10 - PowerLogic P5 flush mounting dimension
mm
in.
224
8.82

158
6.22

43
1.69

P533G900

Rear clearances
For easy access to the rear panel, the rear clearances illustrated below are
recommended:

56

P5/EN M/02-503A

Installation

Protection Relay

Figure 11 - Rear clearances illustrated
mm
in.

1
60
2.36

2
140
5.51
P533GA00

① This clearance must be available permanently for PowerLogic P5
protection relay wiring and assembly.
② This clearance should be transiently available during maintenance
operations when communication modules are replaced.

P5/EN M/02-503A

57

Protection Relay

Installation

Operating environment
Operating temperature and humidity

NOTICE
POTENTIAL DAMAGE FROM ENVIRONMENTAL CONDITIONS
•

The PowerLogic P5 protection relay must be installed in an environment
within the specified operation temperature and humidity.

•

Avoid condensation on the PCB boards inside the protection relay.

Failure to follow these instructions can result in equipment damage.
The PowerLogic P5 protection relay is intended for indoor installation and use
only. If it is required for use in an outdoor environment, it must be mounted in a
specific cabinet that will enable it to meet the requirements of IEC 60529 with the
classification of protection degree IP54 (dust and splashing water protected).
The temperature/relative humidity factors must be compatible with the
environmental withstand characteristics of the PowerLogic P5 protection relay:
•

Recommended operating range of temperature: -10℃ to +55℃ (+14℉ to
+131℉).

•

Maximum operating temperature: -40℃ to +70℃ (-40℉ to +158℉).

•

Average humidity: <75% RH over the year.

•

Temporary permissible humidity: <93% RH (less than 80 hours per year)

•

No condensation.

If the operating conditions are outside the normal range, special arrangements
should be made before commissioning, such as air conditioning of the premises.

Operation in a polluted atmosphere
A contaminated industrial atmosphere (such as the presence of chlorine,
hydrofluoric acid, sulphur, solvents, etc.) can cause corrosion of the electronic
components and terminals, in which case environmental control arrangements
should be made (such as pressurised premises with filtered air, etc.) before
commissioning.
To improve robustness of PowerLogic P5 protection relays against such
environment, all the electronic boards of PowerLogic P5 protection relays have a
conformal coating, type AVR80 BA.

58

P5/EN M/02-503A

Installation

Protection Relay

Mounting
General mounting operations
Mounting the protection relay in panels or on rack frame
The PowerLogic P5 protection relays are available for flush mounting or rack
mounting.
The PowerLogic P5 protection relay is fixed by four M4 x 20 mm (0.787 in.) selftapping screws with washers (with diameter 4 x 8 mm (0.157 x 0.315 in.)
maximum) at lower and upper parts.
Figure 12 - Mounting the PowerLogic P5x20 protection relay

P533GB00

Figure 13 - Mounting the PowerLogic P5x30 protection relay

P533GC00

P5/EN M/02-503A

Screw

M4 x 20 mm (0.787 in.) self-tapping screws with washers (with
diameter 4 x 8 mm (0.157 x 0.315 in.) maximum) x 4

Tightening torque

1N·m (8.85 lb-in)

Tool

Digital torque screwdriver

59

Protection Relay

Installation

Unlocking the withdrawable part from its outer case
In order to maintain the withdrawable part (internal part) with the fixed part (outer
part) of the relay during transportation, locking screws are used on the front face
to fix the two relay parts together.
The front face locking screws can be unscrewed as shown in the figure below.
Figure 14 - Unscrewing the front face locking screws

P5x20

P5x30

x3

x4

P533GD00

Screw

3 screws mounted on PowerLogic P5x20;
4 screws mounted on PowerLogic P5x30

Tightening torque for
installing back the screws

1N·m (8.85 lb-in)

Tool

Digital torque screwdriver

Lock the shutter and handle
In order to help prevent unauthorised access to the command keys and USB ports
on the local panel of the PowerLogic P5 protection relay, the shutter for covering
the lower section of the protection relay needs to be locked with a wired lead seal.
Figure 15 - Lock the shutter

1

2
P533GE00

60

①

Wired lead seal

②

Protective panel

P5/EN M/02-503A

Installation

Protection Relay

The handle on the front face of the protection relay is used to separate the
withdrawable part from the fixed outer case. In order to help prevent unauthorised
dismantling fix the lock tab on the handle with a wired lead seal to restrict the
rotation of the handle.
Figure 16 - Lock the handle

2

1
P533GF00

①

Wired lead seal

②

Lock tab on the handle

Flush mounting with accessory

CAUTION
CUTS AND PHYSICAL IMPACT
•

Wear gloves and safety shoes.

•

Trim the edges of the cut-out plates to remove any jagged edges.

•

Carry the assembled relay with withdrawable part locked.

•

When cases are mounted on a rack (with withdrawable part not inserted),
stay far enough from the protruding parts of the cases.

Failure to follow these instructions can result in injury or equipment
damage.
The PowerLogic P5 protection relay can be mounted onto panels with the
provided accessory. It is recommended to use the flush mounting with accessory
for PowerLogic P5 protection relay.
Mounting Procedure
1. Prepare cut-out on the panel according to the following dimensions.
Figure 17 - Panel cut-out for PowerLogic P5x20/PowerLogic P5x30
mm
in

180 ± 0.5
2
7.09 ± 0.0

205 ± 0.5
8.07 ± 0.02

205 ± 0.5
8.07 ± 0.02

130 ± 0.5
5.12 ± 0.02

P5x20

P5x30
P533GG00

P5/EN M/02-503A

61

Protection Relay

Installation

2. Insert the flush mounting accessory ① in the panel ② and check that the rear
mounting supports ③ are accessible for panel mounting kits to be inserted.
Figure 18 - Flush mounting accessories
1

2

1

3

2

3

REL51052

REL51032

P533GH00

Accessory Ref. No.

REL51032 (for use with PowerLogic P5x20)

Accessory Ref. No.

REL51052 (for use with PowerLogic P5x30)

3. Insert the panel mounting kits in the mounting support holes ① and then push
down the front parts (flush panel side) ② to lock the flush mounting accessory
on the panel.
Figure 19 - Insert the mounting kits

2

1

P533GI00

4. Remove the top and bottom seal straps from the rear mounting surface of the
protection relay.
Figure 20 - Remove the seal straps from the relay

x2

x2

P533GJ00

62

P5/EN M/02-503A

Installation

Protection Relay

5. Insert the protection relay ② into the mounting accessory ① and hold it in the
mounting position.
Figure 21 - Insert the protection relay
1

2

1

2

P533GK00

6. Fix the protection relay on the accessory with the screws provided in the flush
mounting accessory.
Figure 22 - Fix the protection relay (PowerLogic P5x30 shown as an
example)

P533GL00

Screw

4 screws provided with the flush mounting accessory

Tightening torque

1 N·m (8.85 lb-in)

Tool

Digital torque screwdriver

Flush mounting without accessory

CAUTION
CUTS AND PHYSICAL IMPACT
•

Wear gloves and safety shoes.

•

Trim the edges of the cut-out plates to remove any jagged edges.

•

Carry the assembled relay with withdrawable part locked.

•

When cases are mounted on a rack (with withdrawable part not inserted),
stay far enough from the protruding parts of the cases.

Failure to follow these instructions can result in injury or equipment
damage.

P5/EN M/02-503A

63

Protection Relay

Installation

The PowerLogic P5 protection relay can be mounted directly onto panels without
any accessory.
Mounting Procedure
1. Prepare the cut-out in the panel for flush mounting according to the following
dimensions.
The thickness of the panel plate should be a minimum of 3 mm (0.12 in.).
Figure 23 - Panel cut out for PowerLogic P5x20/PowerLogic P5x30
mm
in.

103.6
4.08

51.8
2.04
24.1
0.95

23.7
0.93

3.4
0.13

3.6
0.14

100 ± 0.5
3.94 ± 0.02

167.2
6.58

3.4
0.13

3.6
0.14

160 ± 0.5
6.30 ± 0.02

151 ± 0.5
5.94 ± 0.02

167.2
6.58

160 ± 0.5
6.30 ± 0.02

P5x20

P5x30

P533GM00

2. Fasten the PowerLogic P5 protection relay in its position with four M4 x 20
mm (0.787 in.) self-tapping screws with washers (diameter 4 x 8 mm (0.157 x
0.315 in.) maximum) at lower and upper parts.
Figure 24 - Fastening the PowerLogic P5 onto panel (PowerLogic P5x30
shown as an example)

P533GN00

64

Screw

M4 x 20 mm (0.787 in.) self-tapping screws with washers (with
diameter 4 x 8 mm (0.157 x 0.315 in.) maximum) x 4

Tightening torque

1 N·m (8.85 lb-in)

Tool

Digital torque screwdriver

P5/EN M/02-503A

Installation

Protection Relay

Rack mounting

CAUTION
FALLING DEVICES
•

Wear gloves and safety shoes.

•

Carry the assembled relay with withdrawable part locked.

•

When cases are mounted on a rack (with withdrawable part not inserted),
stay far enough from the protruding parts of the cases.

Failure to follow these instructions can result in injury or equipment
damage.
PowerLogic P5 protection relays may be rack mounted using single rack mounting
frames (ref: REL51021), as illustrated in the figure below.
Figure 25 - Rack mounted protection relays

F0187-1

P533GO00

The two horizontal rails of the rack frame are drilled of holes at approximately 26
mm (10 in.) intervals. The PowerLogic P5 protection relays are fixed by their
mounting flanges using M4 x 20 mm (0.787 in.) self-tapping screws with washers
(diameter 4 x 8 mm (0.157 x 0.315 in.) maximum).
Relays can be mechanically grouped into single tier or multi-tier arrangements by
means of the rack frame. This enables schemes using products from the
PowerLogic P5 product ranges to be pre-wired together prior to mounting (rack
mounting with M4 self-tapping screws, washers and nut).
Mounting Procedure
1. Insert the PowerLogic P5 protection relay ② into the rack frame ①.
Figure 26 - Insert the protection relay into the rack frame
1
2

P533GP00

Rack frame Ref. No.

P5/EN M/02-503A

REL51021

65

Protection Relay

Installation

2. Fasten the protection relay onto the rack frame with four M4 x 20 mm (0.787
in.) self-tapping screws and washers (diameter 4 x 8 mm (0.157 x 0.315 in.)
maximum).
Figure 27 - Fasten the protection relay onto the rack frame (PowerLogic
P5x20 shown as an example)

P533GQ00

Screw

M4 x 20 mm (0.787 in.) self-tapping screws with washers (with
diameter 4 x 8 mm (0.157 x 0.315 in.) maximum) x 4

Tightening torque

1 N·m (8.85 lb-in)

Tool

Digital torque screwdriver

3. Cover up the open section of the rack frame with blank plates if there is still
space left for future installation of protection relays or ancillary components.
Figure 28 - Install the blank plate

P533GR00

66

Blank plate
Ref. No.

REL51018: 30TE 206.8 mm x 177 mm (6 in. x 6.97 in.)
REL51019: 20TE 103.2 mm x 177 mm (4 in. x 6.97 in.);
REL51020: 10TE 50.2 mm x 177 mm (2 in. x 6.97 in.);

Screws

M4 x 20 mm (0.787 in.) self-tapping screws with washers (with
diameter 4 x 8 mm (0.157 x 0.315 in.) maximum) x 4

Tightening torque

1.0 N·m (8.85 lb-in)

Tool

Digital torque screwdriver

Subsequent operation

Mount the rack frame on the rack using the mounting flanges on
both sides of the frame.

P5/EN M/02-503A

Installation

Protection Relay

Rear panel connectors and application diagrams
PowerLogic P5 rear panel
Rear panel layout
The PowerLogic P5 protection and control relay rear panels contain the following
modules installed in slots and identified by letters:
Figure 29 - PowerLogic P5 protection and control relay rear panels

P533GS00

PowerLogic
P5x20

PowerLogic
P5x30

Slot: Module

✔

✔

A: Analogue input module

✔

✔

B: Power supply

✔

✔

C: Empty or additional digital input/output module

✔

D: Empty or additional digital input/output module

✔

E: Empty or additional digital input/output module

✔

L: Empty or ETH, Ethernet module (TP or FO)

✔

L: Empty or P2P, InterRelay module(FO)
NOTE: This board is fitted by default with P5L30 (not an
option).

✔

✔

M: Empty or ETH, Ethernet module (TP or FO)

✔

✔

N: Empty or SRL, Serial communication module (RS485 or
FO)

✔

✔

M and N: Empty or Combined Ethernet HSR/PRP 2TP +
RS485 module
or
Combined Ethernet HSR/PRP FO + RS485 module

✔

✔

P: Empty or EXT, Extension module
or
P: EXR, Extension Zigbee module

NOTE: Not all hardware configurations are possible. Please consult for the
slot occupation rules of PowerLogic P5x30 slot C, D and E, in Slot occupation
rules, page 723 or use online Product Selector to configure your product.

P5/EN M/02-503A

67

Protection Relay

Installation

PowerLogic P5U20 rear panel (CT version)
Figure 30 - PowerLogic P5U20 rear panel (CT version)
A

B

1

2

3

4

5

6

7

8

9

10

11

12

13

14

15

16

17

18

C
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

N

M

P

P533GT00

Figure 31 - PowerLogic P5U20 (CT version) rear terminal designations
B

A
1

C

DI1

2
3

Not used

DI2
4

IA

12

20 A

2A

IC

DO1
DO2

C

C
C

DO3

C

WD

14

IN

IN
.sens

2

4

DI4

4

DI3

4

5

DI5

5

DI4

5

DI6

6

7

13
IC

1

DI2

3

DI4

10

IB

DI1

2

DI3

6

11
IB

1

DI2

3

6

9
IA

DI1

2

DI3

8

7

8

DI7

8

9

DI8

9

10

DI9

10

11

DI10

11

12

DI11

12

13

DI12

13

14
15

DO1

16

DO2

15

S
S

17
18

DO3

19

DO4

7

DI5

S

20

19

1
2
3

DI2

4
5

DI3

6
7

DI4

8

8
DO1

C

9

9

DI5

10

10
C

DO2

C

11

C

DO3

C

11

DI6

12

12
13

DO1

S

14
15

DO4

HS

17

S

HS

20

19
20

15
16

DO3

S

17
18

18
DO5

13
14

DO2

16

18

S

DI1

6

16
17

16

18

3

14

15

17

C

1

5

7

C

DO4

S

19
20

24-250 V DC
100-230 V AC

P533RT00

Optional

68

IX

Phase current

IN

Standard neutral current
input (IN.meas)

DIx

Digital input

IN.sens

Sensitive neutral current
input

DOx

Digital output

WD

Watchdog contact

- HS

High speed / high break, Trip, 10 A perm.

-C

Control / Trip, 8 A perm.

-S

Signalling, 2 A perm.

P5/EN M/02-503A

Installation

Protection Relay

PowerLogic P5U20 rear panel (LPCT/LPVT version)
Figure 32 - PowerLogic P5U20 rear panel (LPCT/LPVT version)
A

B
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

1

A

2
B
3
C

C

4
V1
V2
V3
V4

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

N

M

P

P533GV00

Figure 33 - PowerLogic P5U20 (LPCT/LPVT version) rear terminal
designations
A

B

1

DI1

1

DI1

1

2

DI2

2

DI2

2

3

DI3

3

4

DI4

4

DI3

4

5

DI5

5

DI4

5

DI3

6

DI6

6

DI4

7

DI2
4

IA

DO1
IB

DO2

C

C
C

IC

DO3

C

WD

V1
V2
V3

7

8

DI7

8

9

DI8

9

10

DI9

10

11

DI10

11

12

DI11

12

13

DI12

13

14
15

DO1

16

DO2

15

S
S

18

DO3

19

DO4

7

DO1

S

20

19

2
3

DI2

4
5

DI3

6
7

DI4

9

8
9

DI5

10

10
DO2

11

DO3

C

11

DI6

12

12
13

DO1

S

14
15

DO4

HS

17

S

20

HS

19

15
16

DO3

S

17
18

18
DO5

13
14

DO2

16

18

S

1

8

16
17

DI1

6
DI5

14

17

V4

3

C

3

C

2

2A

C

C

DI1

C

C

1
20 A

C

DO4

S

20

19
20

24-250 V DC
100-230 V AC

P533RA00

Optional
IX

Phase current

VX

phase to neutral voltage

DIx

Digital input

WD

Watchdog contact

DOx

Digital output

- HS

High Speed / high break, Trip, 10 A perm.

-C

Control / Trip, 8 A perm.

-S

Signalling, 2 A perm.

NOTE: The passive Rogowski coils are not compatible with our LPCT input of
PowerLogic P5.
NOTE: Ensure the same brand and type of LPCT are used on all phases.

P5/EN M/02-503A

69

Protection Relay

Installation

PowerLogic P5V20 rear panel
Figure 34 - PowerLogic P5V20 rear panel
A

B

1

2

3

4

5

6

7

8

9

10

11

12

13

14

15

16

17

18

C
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

N

M

P

P533GX00

Figure 35 - PowerLogic P5V20 rear terminal designations
B

V2

4

V3

DI2

1

DI1

1

DI2

2

DI2

2

3

DI3

3

4

DI4

4

DI3

4

5

DI5

5

DI4

5

DI6

6

DI3

6

6

DI4

7

8
9

DO1
DO2

10

12
13

C

C
C

11

Not used

DI1

2

5

7

V4

1

DO3

C

WD

14

7

8

DI7

8

9

DI8

9

10

DI9

10

11

DI10

11

12

DI11

12

13

DI12

13

14
15

DO1

16

DO2

S

17
DO3

16

19

DO4

20

7

DI5
DO1

S

19

2
3
4
5

DI3

6
7

DI4

9

8
9

DI5

10

10
DO2

11

DO3

C

11

DI6

12

12
13

DO1

13

S

14
15

14
DO2

15

S

16

16
DO4

HS

18

S

1

DI2

8

16
17

18

18

15

S

DI1

6

14

15

17

3

C

3

C

C

DI1

2

C

C

1
V1

C

C

A

17

DO3

17

S

18

18
DO5

20

HS

19

DO4

19

S

20

20

24-250 V DC
100-230 V AC

P533RB00

Optional

70

VX

Phase to neutral voltage

WD

Watchdog contact

DOx

Digital output

DIx

Digital input

- HS

High Speed / high break,Trip, 10 A perm.

-C

Control / Trip, 8 A perm.

-S

Signalling, 2 A perm.

P5/EN M/02-503A

Installation

Protection Relay

PowerLogic P5F30/P5M30/P5L30 rear panel (CT/VT version)
Figure 36 - PowerLogic P5F30/P5M30/P5L30 rear panel (CT/VT version)

E

D
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

A

B

1
2 1
3
4 3
5
6 5
7
8 7
9
10
11 9
12
13 11
14
15 13
16
17 15
18
19 17
20

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

2
4
6
8
10
12
14
16
18

M

L

C
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

P

N

P533GZ00

Figure 37 - PowerLogic P5F30/P5M30/P5L30 (CT/VT version) rear terminal
designations

1
3

3
V2

V3

4

5

5

DI3

6

6

DI4

7

8
9

IA

IA

IB

DO1

13
IC

20 A

2A

IC

IN

IN
.sens

HS

9

C

11

DO3

C

13

DO1

S

17
18

16

19
20

1
2

D

E

C

DI1

1

DI2

2

3

DI3

3

4

DI4

4

DI3

4

5

DI5

5

DI4

5

6

DI6

6
7

8

DI7

8

9

DI8

9

10

DI9

10

11

DI10

11

12

DI11

12

13

DI12

13

14
DO2

S

16

15

18

DI6

14
15

WD

14

17

DI5

12
C

C

7

DI4

10
DO2

10

12

DI3

8

11
IB

DI2

4

DI2

7
V4

DI1

2

E

DO3
DO4

S

S

E

D

DI1

1

DI1

DI2

2
3

DO1

16

DO2

15

S
S

17
18

DO3

19

DO4

7

DI5
DO1

S

20

19

2
3

DI2

4
5

DI3

6
DO1

C

9

DO2

C

DO3

S

C

14
15

HS

17

HS

20

19

15
L>
L>

18
19

Arc3

20

16
17

Arc2

18
DO5

12
14

Arc1

16
DO4

11
13

13
DO3

9
10

C

11
12

7
8

DO2

10

18

S

1

8

16
17

E

6

14

15

D

C

DI1

2

D

C

1
V1

C

C

B

C

A

L>

20

48-250 V DC
100-230 V AC
24-48 V DC

P533RC00

Optional

P5/EN M/02-503A

IX

Phase current

IN.sens

Sensitive neutral current input

VX

Phase to neutral voltage

IN

Standard neutral current input (IN.
meas)

DIx

Digital input

Arc

Arc sensor

DOx

Digital output

WD

Watchdog contact

- HS

High Speed / high break, Trip, 10 A perm.

-C

Control / Trip, 8 A perm.

-S

Signalling, 2 A perm.

71

Protection Relay

Installation

PowerLogic P5F30/P5M30/P5L30 rear panel (LPCT/LPVT version)
Figure 38 - PowerLogic P5F30/P5M30/P5L30 rear panel (LPCT/LPVT version)

D

E

A

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15

1
2
3
4 L1
5
6
7
8 L2
9
10
11 L3
12
13
14
15

16

16

17
18
19
20

B
1
2
3
4
V1
V2
V3

17
18
19
20

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15

16

16

17
18
19
20

V4

M

L

C

17
18
19
20

P

N

P533H100

Figure 39 - PowerLogic P5F30/P5M30/P5L30 (LPCT/LPVT version) rear
terminal designations

1

2A

4

IA

DI1

2
3

3

DI2

4

DI2

5
DI3

6

DI4

7

DI3

HS

9

DI5

10

IB

DO2

C

11

DI6

12
C

IC

DO3

C

13

V1
V2
V3

S

14
15

WD

DO1
DO2

S

DO3

S

18
19
20

V4

1
2
3

D

E

C

DI1

1

DI2

2

DI3

3

4

DI4

4

DI3

4

5

DI5

5

DI4

5

6

DI6

6

DO4

S

E

D

DI1

1

DI1

DI2

2

DI7

8

DI8

9

10

DI9

10

11

DI10

11

12

DI11

12

13

DI12

13

DO2

15

S
S

17
DO3

19

DO4

DO2

S

20

4
5
6
DO1

C

DO3

C

19

DO2

C

HS

12

DO3

S

HS

20

11
12
13

14

14

15

15

Arc1
L>

17

L>

19

18
19

Arc3
L>

20

16
17

Arc2

18
DO5

9
10

C

11

16
DO4

7
8

9

13

18

S

3

DI3

10

16
17

18

2

8
DO1

14
DO1

1

DI2

7

DI5

9

16

E

6

8

15

D

3

7

14

16
17

C

7

DI4

8
DO1

E

C

DI1

2

D

C

1
20 A

C

C

B

C

A

20

48-250 V DC
100-230 V AC
24-48 V DC

P533RD00

Optional
IX

Phase current

VX

Phase to neutral voltage

DIx

Digital input

Arc

Arc sensor

DOx

Digital output

WD

Watchdog contact

- HS

High Speed / high break, Trip, 10 A perm.

-C

Control / Trip, 8 A perm.

-S

Signalling, 2 A perm.

NOTE: The passive Rogowski coils are not compatible with our LPCT input of
PowerLogic P5.
NOTE: Ensure the same brand and type of LPCT are used on all phases.

72

P5/EN M/02-503A

Installation

Protection Relay

PowerLogic P5T30 rear panel (CT/VT version)
Figure 40 - PowerLogic P5T30 rear panel (CT/VT version)

E

D
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

A

B

1
2 1
3
4 3
5
6 5
7
8 7
9
10
11 9
12
13 11
14
15 13
16
17 15
18
19 17
20

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

2
4
6
8
10
12
14
16
18

M

L

C
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

P

N

P533GZ00

Figure 41 - PowerLogic P5T30 (CT/VT version) rear terminal designations
A

B

1
V

C

DI1

1

2

3

DI2

4

DI2

E

C

1
2
3

D

E

C

5

DI3

6

6

DI4

7

IC-1
8

DI3

DI1

1

DI2

2

DI3

3

4

DI4

4

DI3

4

5

DI5

5

DI4

5

6

DI6

6

7

DI4

8

7
DO1

HS

9

DI5

10

E

D

DI1

1

DI1

DI2

2
3

7

DO2
10

12

C

11

DI6

12
C

11
IA-2

DO3

C

13

DO1

15

IC-2

WD
14

8

DI7

8

9

DI8

9

10

DI9

10

11

DI10

11

12

DI11

12

13

DI12

13

1
2
3

DI2

4

DO2

17

15

18

16

19

17
18

S

DO3

DO4

S

S

5

DI3

7

6
DO1

C

DO1

C
C

9

C

9

DO2
C

10

10
C

11
DO2

7
8

8

12

DO3

S

13

11
12
13

C

14

16

20
IN-2

S

14

13
IB-2

E

6
DI5

9
IN-1

D

4
5

IB-1

DI1

2

3
IA-1

D

14

15

DO1

16

DO2

15

S
S

17
DO3

19

DO4

DO3

C

16
17

18

14

S

20

19

14

DO4

HS

17

L>

HS

20

19

L>

18
19

Arc3

20

16
17

Arc2

18
DO5

15

Arc1

16

18

S

15

L>

20

48-250 V DC
100-230 V AC
24-48 V DC

P533TE00

Optional

P5/EN M/02-503A

V

Voltage

IN-1/2

Standard neutral current input
(IN.meas)

IX-1/2

Phase current

Arc

Arc sensor

DIx

Digital input

WD

Watchdog contact

DOx

Digital output

- HS

High Speed / high break, Trip, 10 A perm.

-C

Control / Trip, 8 A perm.

-S

Signalling, 2 A perm.

73

Protection Relay

Installation

Default DI/DO configuration of the slot B terminals
The following table lists the default configuration of the digital input and digital
output terminals in slot B of the PowerLogic P5 protection and control relay.
Table 6 - Default DI/DO configuration of the slot B terminals

74

DI1

CB open

DI2

CB close

DI3

Free

DI4

Free

DO1

CB trip

DO2

CB trip lockout

DO3

CB close

WD

Watchdog (not configurable)

P5/EN M/02-503A

Installation

Protection Relay

Typical application diagrams
The following sections describe typical application diagrams.

CT and LPCT typical application
Figure 42 - 3 x 1/5A CTs and neutral current measured by 1 x 1/2/5A CT and 1
x 1A CT
A

A

B
C

B
C

A10
S1

A11
A12
S1

A13
A14
A15
A16

1/2/5 A
S1

A17
A18

1A

A9
A10

S1

A9

S1

1/5 A

IA

1/5 A
S1

A11
A12

IB
S1

IA
IB

IC

A13
A14

IN

A15
A16

IN

IN.sens

A17
A18

IN.sens

1A

S1

IC

S1
P533CH00

IN:

Standard neutral current input (IN.meas)

IN.sens:

Sensitive neutral current input

NOTE: For an application with 2 CTs, only IA and IC are used by PowerLogic
P5 protection relay (see figure below).
Such so-called 2 CT mode further requires firmware adjustment with setting
Number of connected phase CT = A/C in the GENERAL menu/Scaling submenu. It impacts power measurements as well as protection and monitoring
functions using negative sequence currents as detailed in the function
descriptions.
Figure 43 - 3 x 1/5A CTs (with IB not connected) and neutral current
measured by 1 x 1/2/5A CT and 1 x 1A CT
A
B
C

A9

S1

1/5 A

A10

IA

A11
A12
S1

1/2/5 A
S1

1A

A13
A14

IC

A15
A16

IN

A17
A18

IN.sens

S1
P533CI00

P5/EN M/02-503A

IN:

Standard neutral current input (IN.meas)

IN.sens:

Sensitive neutral current input

75

Protection Relay

Installation

Figure 44 - 3 x 1/5A CTs and 1 neutral current measured by CSH
A

A

B
C

B
C

A9
A10

S1

1/5 A
S1

S1

S1

A11
A12
S1

1/5 A

IA
IB

A13
A14

S1

IC

A15

CSH
20 A

IA

A11
A12

IB

A13
A14

IC

A15

IN

A16
S1

A9
A10

A16

A17
A18

A17
A18

CSH
2A

IN

S1
P533CJ00

NOTE: For an application with 2 CTs, only IA and IC are used by PowerLogic
P5 protection relay (see figure below).
Such so-called 2 CT mode further requires firmware adjustment with setting
Number of connected phase CT = A/C in the GENERAL menu/Scaling submenu. It impacts power measurements as well as protection and monitoring
functions using negative sequence currents as detailed in the function
descriptions.
Figure 45 - 3 x 1/5A CTs (with IB not connected) and 1 neutral current
measured by CSH
A

A

B
C

B
C

A9
A10

S1

1/5 A

A9
A10

S1

1/5 A

IA

S1

A13
A14

S1

IC

A15

CSH
20 A

A13
A14

IC

A15

IN

A16
S1

IA

A11
A12

A11
A12

A16

A17
A18

CSH
2A

A17
A18

IN

S1
P533CK00

Figure 46 - 3 LPCT and 1 neutral current measured by CSH
A
B
C

RJ45 IA
RJ45 IB
RJ45 IC
S1
CSH
20 A / 2A

A1
A2

IN

A3
A4

IN
P533CL00

NOTE: All 3 LPCTs must always be connected to the PowerLogic P5
protection relay for proper measurement.
NOTE: Line differential protection schemes with P5L30 can be set up using
conventional CTs or LPCTs at either end, allowing for a mix of CTs.
NOTE: Ensure the same brand and type of LPCT are used on all phases.

76

P5/EN M/02-503A

Installation

Protection Relay

Figure 47 - P5T30 with 6 x 1/5A CTs and neutral currents measured by 2 x 1/
2/5A CTs
A

A

B
C

B
C

A3
A4

S1

1/5 A
S1

A5
A6
S1

1/2/5 A

A7
A8

S1

IA-1

1/5 A
S1

IB-1

A3
A4

IA-1

A5
A6

IB-1
IC-1

IC-1

A7
A8

A9
A10

IN-1

A9
A10

IN-1

A18
A17

IN-2

A18
A17

IN-2

IC-2

A16
A15

IC-2

A14
A13

IB-2

A12
A11

IA-2

S1

S1

S1

1/2/5 A

A16
A15
S1
S1

1/5 A
S1

A14
A13
A12
A11

S1

IB-2
S1

IA-2

1/5 A
S1

P533TH00

NOTE: Figures show standard connection with phase CTs common points on
transformer side.
NOTE: Neutral CTs can also be used to measure the current in a star point
earthing/grounding of wye or zigzag connected transformer windings; or in the
measuring path of a high-impedance earth/ground fault protection scheme.

P5/EN M/02-503A

77

Protection Relay

Installation

VT typical application
Voltage input terminals A2 and A4 have been connected internally. For three
phase to neutral applications, short terminals A4 and A6 together.
Figure 48 - 3 phase to neutral voltages (3VP)
A
B
C

A1
A2

V1

A3
A4

V2

A5
A6

V3

A7
A8
P533CM00

Figure 49 - 3 phase to neutral voltages + 1 neutral voltage (3VP+VN)
A
B
C

A1
A2

V1

A3
A4

V2

A5
A6
A7
A8

V3
V4
P533CN00

78

P5/EN M/02-503A

Installation

Protection Relay

Figure 50 - 3 phase to neutral voltages + 1 phase to neutral voltage (3VP/
VPy)
A
B
C

A1
A2

V1

A3
A4

V2

A5
A6
A7
A8

V3
V4
P533CO00

Figure 51 - 3 phase to neutral voltages + 1 phase to phase voltage (3VP/
VPPy)
A
B
C

A1
A2

V1

A3
A4

V2

A5
A6
A7
A8

V3
V4
P533CP00

Figure 52 - 2 phase to phase voltages + 1 neutral voltage + phase to phase
voltage (2VPP+VN+VPPy)
A
B
C

A1
A2

V1

A3
A4

V2

A5
A6
A7
A8

V3
V4
P533CQ00

P5/EN M/02-503A

79

Protection Relay

Installation

Figure 53 - 2 phase to phase voltages + 1 neutral voltage (2VPP + VN)
A
B
C

A1
A2

V1

A3
A4

V2

A5
A6
A7
A8

V4
P533CR00

Figure 54 - 1 phase to phase voltage + 1 phase to phase voltage (VPP/VPPy)
A
B
C

A1
A2

V1

A3
A4
A5
A6

V3

A7
A8
P533CS00

Figure 55 - P5T30 with neutral voltage (VN)
A
B
C

A1
A2

V1
P533TI00

80

P5/EN M/02-503A

Installation

Protection Relay

LPVT typical application
Figure 56 - 3 phase to neutral LPVT (3VP)
A
B
C

LPVT hub
connector

LPVT A
LPVT B
LPVT C

cable < 10m

RJ45 V1, V2, V3
P533CT00

Figure 57 - 3 phase to neutral LPVT + 1 phase to neutral LPVT (3VP/VPy)
A
B
C

LPVT hub
connector

LPVT A
LPVT B
LPVT C

cable < 10m

Termination
accessory

LPVT hub
connector

cable < 10m

RJ45 V1, V2, V3
RJ45 V4
P533CU00

NOTE: If one or two LPVTs are connected to the LPVT hub connector
(accessory ref. EMS59573), the termination accessories should be plugged to
the 2nd and third input. These termination accessories are delivered with each
LPCT/LPVT hardware variant in accessories bag. In case the accessories are
lost, it is recommended to order spare part accessories for LPCT/LPVT variant
(REL51079).

P5/EN M/02-503A

81

Protection Relay

Installation

LPVT adapter typical application
Figure 58 - 3 phase to neutral voltages (3VP)
A
B
C

LPVT adapter

Cable between
adapter and relay < 10m

RJ45
V1, V2, V3
P533CW00

Figure 59 - 3 phase to neutral voltages + 1 neutral voltage (3VP+VN)
A
B
C

LPVT adapter

LPVT adapter

Cable between
adapter and relay < 10m

RJ45
V1, V2, V3

RJ45 V4
P533CY00

Figure 60 - 3 phase to neutral voltages + 1 phase to neutral voltage (3VP/
VPy)
A
B
C

LPVT adapter

LPVT adapter

Cable between
adapter and relay < 10m

RJ45
V1, V2, V3

RJ45 V4
P533D000

Figure 61 - 3 phase to neutral voltages + 1 phase to phase voltage (3VP/
VPPy)
A
B
C

LPVT adapter

LPVT adapter

Cable between
adapter and relay < 10m

RJ45
V1, V2, V3

RJ45 V4
P533D200

82

P5/EN M/02-503A

Installation

Protection Relay

Wiring on the rear panel
DANGER
FIRE HAZARD
Apply proper tightening torque to all wire connections.
Failure to follow these instructions will result in death or serious injury.

Slot A: analogue module

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Use the appropriate (3 or 4-terminal) copper jumper for common
connections.

•

After cabling, protect the rear connector A with the two protective caps.

Failure to follow these instructions will result in death or serious injury.

Cabling kit for connector A
The PowerLogic P5 protection relays are delivered with a cabling kit for connector
A. Depending on the type of analogue inputs of the protection relay, one of the
following packages will be provided for your device:
•

Cabling kit for CT/VT analogue inputs, including:
Figure 62 - Connector A cabling kit for CT/VT analogue inputs
(REL51078)

1

2

×2

3

5
×20
6

4

×20
P533D400

P5/EN M/02-503A

◦

One protective cap with even numbers marked ①

◦

One protective cap with odd numbers marked ②

◦

Two three-terminal jumpers ③

◦

One four-terminal jumper ④

◦

Twenty mounting screws ⑤ and washers ⑥

83

Protection Relay

Installation

•

Cabling kit for LPCT/LPVT analogue inputs, including:
Figure 63 - Connector A cabling kit for LPCT/LPVT analogue inputs
(REL51079)
1

2
×4
3
×4

×2

4
P533D500

◦

One four-terminal protective cap ①

◦

Four mounting screws ② and washers ③

◦

Two termination accessories ④

General cabling operation on connector A
The following procedure presents the general mounting and cabling operation on
the connector A (for PowerLogic P5 model with 2 neutral CTs only):
1. Insert and connect the terminal jumper for common connections.
Figure 64 - Insert the terminal jumper (example with 4-pin comb-busbar)

P533CX00

Tools

84

Application connection diagram

P5/EN M/02-503A

Installation

Protection Relay

2. Fasten the terminal jumper with the provided mounting screws and washers.
Figure 65 - Fasten the terminal jumper (example with 4-pin combbusbar)

P533CZ00

Fasteners

Mounting screws and washers included in the package

Tightening torque

1.2 N·m (10.6 lb-in)

Tool

Digital torque screwdriver with + PZ2 tip

3. Connect the bent ring lug end of the cables to the terminal using the provided
mounting screws and washers.
Figure 66 - Connect the cable with bent ring lug

P533D100

Fasteners

Mounting screws and washers included in the package

Tightening torque

1.2 N·m (10.6 lb-in)

Tool

Digital torque screwdriver with + PZ2 tip

4. After cabling, place and insert the protective caps on the terminal.
Figure 67 - Insert the protective cap

P533D300

P5/EN M/02-503A

85

Protection Relay

Installation

Phase voltage with VT inputs
The phase voltage inputs of PowerLogic P5F30/P5M30/P5L30 are situated in the
upper part of the rear connector "A", terminals A1 to A8. The voltage measuring
inputs are the following:
Figure 68 - Phase voltage inputs on connector A of PowerLogic P5F30/
P5M30/P5L30

A
V1

1

2

V1

V2

3

4

V2

V3

5

6

V3

V4

7
9

8
10

V4

11

12

13

14

15

16

17

18

V1
V2

A1
A2
A3
A4

V3

A5
A6

V4

A7
A8

P533D600

The phase voltage input of PowerLogic P5T30 is situated in the upper part of the
rear connector "A", terminals A1 and A2. The voltage measuring inputs are the
following:
Figure 69 - Phase voltage inputs on connector A of PowerLogic P5T30

A
V

86

1

2

3

4

5

6

7
9

8
10

11

12

13

14

15

16

17

18

V
V

A1
A2
A3
A4
A5
A6
A7
A8

P533TFA

P5/EN M/02-503A

Installation

Protection Relay

Phase currents with CT inputs and neutral current inputs
The current inputs of PowerLogic P5F30/P5M30/P5L30 are situated in the lower
part of the rear connector A, terminals A9 to A18. The current measuring inputs
are the following:
Figure 70 - Current inputs on connector A of PowerLogic P5F30/P5M30/
P5L30

A
IA
IB

1

IC
IA

IA

IB

IB

IC

IC

IN/20 A
IN.sens/2 A

20 A

IN
2

2 A IN.sens

IN/20 A
IN.sens/2 A

3
P533D800

①

Current inputs

②

Neutral current inputs

③

Option with CSH core balance CT 2A or 20A

IN:

Standard neutral current input (IN.meas)

IN.sens:

Sensitive neutral current input

The current inputs of PowerLogic P5T30 are situated in the lower part of the rear
connector A, terminals A3 to A18. The current measuring inputs are the following:
Figure 71 - Current inputs on connector A of PowerLogic P5T30

A
IA-1
1

IA-1

IA-1

IB-1

IB-1

IC-1

IC-1

IN-1

IN-1

IA-2

IA-2

IB-2

IB-2

IC-2

IC-2

IN-2

IN-2

IB-1
IC-1

2

IN-1
IA-2

1

IB-2
IC-2

2

IN-2

A3
A4
A5
A6
A7
A8
A9
A10
A11
A12
A13
A14
A15
A16
A17
A18
P533TG00

①

Current inputs

②

Neutral current inputs

NOTE: Communication modules may be replaced (for example, when
communication network is modified). Take into account the access to these
modules when you install and clamp rear connector wires.

Current Transformer Connections
The PowerLogic P5 protection relays use current transformers to measure phase
or neutral currents. The current transformer connections are as follows:

P5/EN M/02-503A

87

Protection Relay

Installation

Figure 72 - Connecting the current transformers with example of CSH earth/
ground fault connection (shielded)
1

P1

3

A

2

A9

S1
S2

S1

S1

A10

IA

A11
A12

IB

A13
A14

1

S1

IC

A17
2A

A18
S2
2

P533D700

where:
① Terminal P1(44) (primary current).
② Terminal S1(44) (secondary current).
③ Connector A + terminal number.
Ⓐ Implementation of the cabling between the CTs and the connector:
•

Conductors contained in the same strand, in a sheath

•

Conductors run along the metal structures of the cubicle

Recommended cable for Schneider Electric's CSH120, CSH200, CSH300 and
GO110 core balance CTs:
•

Sheathed cable (to be compliant with electromagnetic compatibility
requirements), shielded by tinned copper braid.

•

Resistance per unit length < 100 mΩ/m (30.5 mΩ/ft).

•

Minimum dielectric strength: 1000 V (700 Vrms).

•

Connect the cable shielding in the shortest manner possible to PowerLogic
P5.

•

Flatten the connection cable against the metal frames of the cubicle.

The maximum resistance of the connection wiring must not exceed 4 Ω ( 20 m
maximum for 100 mΩ/m or 66 ft maximum for 30.5 mΩ/ft).

Wiring details
Refer to the table below for the detailed information on wiring the screw-type input
connectors of the analogue module in slot A:
Applicable cable end

Wire gauge

Tightening
torque

Tool

Ø1

0.5 ... 1.5
mm2 (AWG
20 ... 16)

1.2 N·m
(10.6 lb-in)

(-) 6.5 mm
(1/4 in.)
screwdriver

Ø2

(+) PZ2
screwdriver

P533MK00

Ø 1 = 4 mm
(0.16 in.)
Ø2 < 8.5 mm (0.33 in.)

1.5 ... 2.5
mm2 (AWG
16 ... 14)
2.5 ... 6 mm2
(AWG 14 ...
10)

(44) Markings of current transformer terminals S1, S2, P1 and P2 according to IEC 61869-1 Standard

88

P5/EN M/02-503A

Installation

Protection Relay

LPCT inputs

NOTICE
UNITENDED EQUIPMENT OPERATION
Use the original cable from OEM with a cable no longer than 10 m (32.8 ft) for
EMC immunity.
Failure to follow these instructions can result in improper operation.
NOTE: The passive Rogowski coils are not compatible with our LPCT input of
PowerLogic P5.
NOTE: Ensure the same brand and type of LPCT are used on all phases.
NOTE: Starting from PowerLogic P5 firmware version V02.503 and eSetup
Easergy Pro version 4.11.0, it is not recommended to check the Enable LPCT
presence detection setting in eSetup Easergy Pro/GENERAL menu/
Scaling sub-menu for third-party LPCT. Otherwise, it might affect the normal
functionality of PowerLogic P5.
Figure 73 - LPCT inputs on slot A

A
2A

1
2
3
4

IA

RJ45-1

IB

RJ45-2

20A
RJ45 IA

RJ45 IB

RJ45 IC

IC

RJ45-3

V1, V2, V3

RJ45-4

V4

RJ45-5

P533D900

An LPCT sensor is characterised among other parameters by:
•

The rated primary current Ipr (value of the primary current for Usec secondary
voltage output)

•

The rated extended primary current Iepr

•

The rated secondary voltage is 22.5 mV

The LPCT input of the PowerLogic P5 protection relay is characterised by the
rated input voltage that depends on the rated extended primary current of the
sensor. As an LPCT sensor covers a wide range of primary current and therefore
has a high dynamic input here it is necessary to adapt the input interface of the
relay to the primary current selected. More generally the LPCT inputs must be
compliant with the IEC61869-10 standard.

P5/EN M/02-503A

Parameter

Value

Rated secondary voltage

22.5 mV

Rated primary current factor

0.25 - 0.50 - 1.00 - 1.25 - 1.33 2.00 - 2.50 - 3.20 - 4.00 - 5.00 6.30 - 6.66 - 10 - 16 - 20 - 31.5

Comment

This configuration parameter
corresponds to the rated
extended primary current
factor of the LPCT.

89

Protection Relay

Installation

NOTE: The pins 3-6 of the LPCT of Schneider Electric are shorted during
fabrication, see LPCT/LPVT pins mapping definition, page 156 for the LPCT
pins mapping definition.

90

P5/EN M/02-503A

Installation

Protection Relay

LPVT inputs

NOTICE
UNITENDED EQUIPMENT OPERATION
Use the original cable from OEM to connect to the hub or merger. The total
cable length between LPVT and P5 cannot exceed 10 m (32.8 ft) for EMC
immunity.
Failure to follow these instructions can result in improper operation.
Figure 74 - LPVT inputs on slot A

A

2A

1
2
3
4

IA

RJ45-1

IB

RJ45-2

IC

RJ45-3

V1, V2, V3

RJ45-4

V4

RJ45-5

20A

RJ45 V1, V2, V3

RJ45 V4

P533DI00

NOTE: V4 input can be either VN, VPy or VPPy according to selected voltage
measurement mode.
NOTE: Starting from PowerLogic P5 firmware version V02.503 and eSetup
Easergy Pro version 4.11.0, it is not recommended to check the Enable LPVT
presence detection setting in eSetup Easergy Pro/GENERAL menu/
Scaling sub-menu for third-party LPVT. Otherwise, it might affect the normal
functionality of PowerLogic P5.
More generally the LPVTs inputs must be compliant with the IEC61869-11
standard.
The table below lists the technical data concerning the ratings and limits of the
LPVT channels:
Parameter

Value

Rated secondary voltage

3.25 V / √3

Extended rated voltage

0.25 to 1.5 rated voltage

NOTE: The pins 3-6 of the LPVT of Schneider Electric are shorted during
fabrication, see LPCT/LPVT pins mapping definition, page 156 for the LPVT
pins mapping definition.

P5/EN M/02-503A

91

Protection Relay

Installation

Digital input connections
The PowerLogic P5 protection relays provide two types of digital inputs:
•

Digital inputs isolated from earth/ground and independent.

•

Digital inputs isolated from earth/ground, with a common connection point.

DI1

DI3

DI2

DI4
P533RE00

P533RF00

The operating nominal voltage for digital inputs is:
•

24 V DC to 250 V DC

•

90 V AC to 230 V AC

The activation voltage threshold is software settable. More information can be
found on Digital inputs, page 558 section.
The isolated independent digital inputs are isolated from earth/ground, and each
other. They should be used to acquire data from the following digital sensors:
•

Non-isolated sensors (earthed/grounded).

•

Remote sensors.

•

Sensors from several zones in the installation that do not have equipotential
bonding.

•

Sensors from different devices.

To help ensure that each digital input is isolated, each digital input must be
connected with an independent cable.
The isolated digital inputs with a common connection point are isolated from earth/
ground, but are not isolated in relation to one another (common point). They
should be used to acquire data from the following digital sensors:
•

Isolated sensors.

•

Sensors that are not isolated but come from the same zone of an installation
with equipotential bonding.

•

Sensors that preferably come from the same equipment. The different digital
inputs are contained in the same cable.

The electrical conductors connected to the digital inputs of the PowerLogic P5
protection relays should run along the metal structures of the cubicle to reduce
earth/ground loops. The conductors are contained in the same strand and, if
possible twisted, to avoid the creation of cabling loops.

NOTICE
UNITENDED EQUIPMENT OPERATION
When connecting the digital inputs:
•

Avoid large cabling loops in the various power supplies.

•

Do not short-circuit any of the galvanic insulation.

Failure to follow these instructions can result in improper operation or
equipment damage.
When the environmental and installation conditions are highly unfavorable for the
PowerLogic P5 protection relay, a shielded twisted pair should be used. In such
cases, the cable shielding is connected to the local earth/ground at both ends
(provided that the installation has an equipotential bonding network).

92

P5/EN M/02-503A

Installation

Protection Relay

Slot B: power supply + digital 4-input/4-output
Power supply

DANGER
FIRE HAZARD
•

Protect the power supplying circuit of the PowerLogic P5 protection relay
against overcurrents.

•

For breaking capacity higher than 40W with L/R = 40 ms, protect the digital
output contacts with an additional customer protection (RC or zener diode).

Failure to follow these instructions will result in death or serious injury.
The power supply range and inrush currents are provided for easier selection of
Miniature Circuit Breaker (MCB).
Protection relay

Power supply range

Inrush current

PowerLogic P5x20

100...230 V AC

< 5 A 230 V AC

24...250 V DC

< 8 A 250 V DC

100...230 V AC

< 5 A 230 V AC

48...250 V DC

< 8 A 250 V DC

24...48 V DC

< 4 A 48 V DC

PowerLogic P5x30

The nominal voltage range of PowerLogic P5 protection relays is specified on the
reference label (local panel).

NOTICE
POWER SUPPLY DAMAGE
Before connecting the auxiliary voltage to the PowerLogic P5 protection relay,
make sure the nominal value of the auxiliary device voltage corresponds with
the nominal value of the auxiliary system voltage.
Failure to follow these instructions can result in equipment damage.
Figure 75 - Power supply terminals on connector B

B19
B20
P533DL00

Digital inputs/outputs
The digital 4-input/4-output module (4I4O) is always mounted in slot B of an
PowerLogic P5 protection relay. Digital outputs DO1, DO2 and DO3 are
specifically enhanced for circuit breaker (CB) control. Digital output WD is defined
as a Watchdog.
The operating nominal voltage for digital inputs is:
•

P5/EN M/02-503A

24 V DC to 250 V DC

93

Protection Relay

Installation

•

90 V AC to 230 V AC

The configuration of the 20-terminal connector of the module is shown in the
following figure:
Figure 76 - Configuration of connector B

B

DI1

1
2

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

3

DI1

4

DI2

5

DI2

DI3

6

DI3
DI4

DI4

7

DO1

DO1

8
HS

9
10

DO2

DO2

C

11
12

DO3

C

WD

DO3

C

13
14
15

Power supply

WD

16
17
18
19
20
P533RG00

Watchdog
The watchdog (self-monitoring) is a changeover contact provided on slot B, digital
output WD, to indicate the health of the device (refer to Watchdog relay, page
673). Schneider Electric strongly recommends that these contacts are hardwired
into the substation's automation system for alarm purposes.
Figure 77 - Watchdog terminals on connector B

B
16
17
18

B16
B17
B18
P533DN00

NOTE: Refer to Wiring accessories for Slot B, C, D, E, page 97 for the
detailed information on wiring the terminals of this module.

94

P5/EN M/02-503A

Installation

Protection Relay

Slot C, D, E: additional digital input/output modules (6I4O/12I4O/
5I5O)
The PowerLogic P5 protection relay can be provided with additional digital input/
output modules (6I4O, 12I4O and 5I5O ) in slot C, D and E (only slot C in P5x20).
The configuration of the 20-terminal connector of the module is shown in following
image:
Figure 78 - Configuration of connector

DI2
DI3

1

DI1

1

DI1

1

2

DI2

2

DI2

2

3

DI3

3

4

DI4

4

DI3

4

5

DI5

5

DI4

5

6

DI6

6

7

DI4
DI5
DI6
DO1

S

7

8

DI7

8

9

DI8

9

10

DI9

10

11

DI10

11

12

DI11

12

13

DI12

13

14
DO2

S

DO3

S

DO4

S

3

6
8
DO1

DO1

16

DO2

15

S
S

17

DO2

18

DO3

19

DO4

DO3

C

S

20

19

12
14
15
16

DO4

HS

18

S

11
13

16
17

9
10

14

15

7

DI5

C

DI1

C

E

C

D

C

C

17
18

DO5

HS

20

19
20
P533RH00

NOTE: Refer to Wiring accessories for Slot B, C, D, E, page 97 for the
detailed information on wiring the terminals of this module. Not all hardware
configurations are possible. Please consult for the slot occupation rules of
PowerLogic P5x30 slot C, D and E, in Slot occupation rules, page 723 or use
online Product Selector to configure your product.
The DI1 input on 12I4O can be used as a standard digital input (by default) or as a
counting input.

NOTICE
UNINTENDED EQUIPMENT OPERATION
Specific wiring requirements for the counting input 12I4O DI1:
•

Unshielded twisted pair cable between pin 1 and pin 7

•

0.4 to 1.5 mm² cross section

•

Example of recommended cable : Belden 9409 or equivalent

•

No earth/ground connection on the PowerLogic P5 side or on the other side
to keep the line symmetrical

•

Maximum cable length: 10 m

Failure to follow these instructions can result in equipment damage.

NOTICE
UNINTENDED EQUIPMENT OPERATION
When the counting input DI1 on 12I4O is selected, this input cannot be used by
any other protection functions.
Failure to follow these instructions can result in equipment damage.

P5/EN M/02-503A

95

Protection Relay

Installation

Slots D and E: Arc-flash module (for PowerLogic P5x30 only)
The PowerLogic P5x30 can be equipped with up to 2 Arc-flash modules (with 3
light sensor inputs, 3 digital inputs and 3 digital outputs each) in its slot D and E.
The configuration of the 20-terminal connector of the Arc-flash module is shown in
following image:
Figure 79 - Configuration of terminals in Slot D and E

D

E

DI1

1
2
3

DI2

4
5

DI3

DI1

6

DI2

DO1

DI3

C

7
8

DO1

DO2

C

9
10

DO2

C

DO3

DO3

S

11
12
13

Arc1

14
15

Arc1

Arc2

L>

Arc3

16
17

Arc2
L>

18
19

Arc3
L>

20
P533RI00

NOTE: Refer to Wiring accessories for Slot B, C, D, E, page 97 for the
detailed information on wiring the terminals of this module.

Installing the digital I/O connectors
The digital I/O connectors provided with the protection relay are mounted on the
rear panel fixed with screws came with the connectors.
Figure 80 - Installing digital I/O connectors on the rear panel

P533DQ00

96

Tool

2.5 mm (3/32 in.) flat screwdriver

Tightening torque

0.4 N·m (3.5 lb-in)

Subsequent operation

Identification labels of connector are included in the package. After
connectors installed, stick the labels on rear top of the connectors.

P5/EN M/02-503A

Installation

Protection Relay

Wiring accessories for Slot B, C, D, E
Wiring the screw-type terminals
The detailed information for wiring the screw-type DI/DO terminals in slot B, C, D,
and E is listed in the table below:
Cable end

L

P533DR00

Wire gauge

Tightening torque

Tool

Single wire:
0.2 ... 2.5 mm2
(AWG 24 ... 14)
Double wires:
0.2 ... 1.5 mm2
(AWG 24 ... 16)

0.4 ... 0.5 N·m
(3.5 ... 4.4 lb-in)

(—) 2.5 mm (3/32 in.)
flat blade screwdriver

Contact tip length
L = 12 mm (0.5 in.)
Threaded terminal
ends,
pin-type cable lugs
(45): M3

Connecting earth/ground

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Connect the PowerLogic P5 protection relay to earth/ground with a nut and
washer using any of the indicated stud terminals (see figure Fixing the
earthing/grounding cable to the PowerLogic P5 protection relay, page 98).

•

Check equipotential earthing/grounding network and test earth/ground
during installation.

Failure to follow these instructions will result in death or serious injury.
The earth/ground connections are accessible on the rear panel of the protection
relays. For PowerLogic P5x20, there are two connectors located in the bottom left
and right corner of the protection relays; for PowerLogic P5x30, there are three,
one in the bottom right corner and the other two near Connector A.
Figure 81 - Earth/ground studs on PowerLogic P5x20

P533DX00

(45) Self-centering with cage clamp to protect conductor cross-sections 0.2 ... 2.5 mm2 (AWG 24 ... 14)

P5/EN M/02-503A

97

Protection Relay

Installation

Figure 82 - Earth/ground studs on PowerLogic P5x30

P533DY00

Figure 83 - Fixing the earthing/grounding cable to the PowerLogic P5
protection relay

4

1
2

3

P533DZ00

①

Washer

③

Earthing/grounding cable

②

M4 hexagon nut

④

Earth/ground stud on the protection relay

Every PowerLogic P5 must be connected to the local earth/ground bar using one
M4 earth/ground stud on the relay case to help prevent dangerous voltages being
present in case of a wiring fault or damage to the product. Also, it helps ensure
that the PowerLogic P5 protection relay meets EMC claims.
Figure 84 - Compartment earthing/grounding terminal

98

P5/EN M/02-503A

Installation

Protection Relay
A

Metal upright of the LV compartment

D

Earth/ground connection made to a surface
with no paint, varnish or any insulating
material. Spring washers must be used.

B

LV compartment

E

Local earth/ground

C

The PowerLogic P5 protection relay is
installed in the LV compartment near
the earthing/grounding terminal or
near one of the metal uprights.

F

Electrical protection

The minimum recommended wire size is 2.5 mm² (AWG 14) and should have a
ring terminal at the relay end. Due to the limitations of the ring terminal, the
maximum wire size that can be used is 6.0 mm² (AWG 10) per wire.
Terminal
type
earth/
ground stud

Applicable
cable end

Ø
P533M100

Wire
gauge

Max. wire
length

Tightening
torque

Tool

2.5 ... 6
mm2
(AWG 14
... 10)

50 cm (21
in.)

1.2 N·m
(10.6 lb-in)

socket
wrench
for M4
screw

Ø = 4 mm (0.16 in.)

NOTE: To avoid any possibility of electrolytic action between brass or copper
earth/ground conductors and the rear panel of the protection relay,
precautions should be taken to isolate them from one another. It is
recommended to place a nickel-plated or insulating washer between the
conductor and PowerLogic P5 case or to use tinned ring terminals.

P5/EN M/02-503A

99

Protection Relay

Installation

Optional rear communication ports and modules
Location of the communication ports

NOTICE
UNITENDED EQUIPMENT OPERATION
Use RJ45 cable no longer than 100 m (328 ft).
Failure to follow these instructions can result in improper operation.
The PowerLogic P5 protection relay range includes optional rear communication
ports and modules with RJ45 or fibre optic connections. The ports and modules
are accessible in the lower part of the rear panel. The following figure shows the
location of these single or dual communication ports and modules:
PowerLogic P5x20

Slot L

PowerLogic P5x30

PowerLogic P5x20

PowerLogic P5x30

-

Dual port Ethernet TP or fibre optic module with
RSTP redundancy

-

InterRelay module(FO)

Slot M

Dual port Ethernet TP or fibre optic module, configurable to RSTP redundancy
mode or Dual IP mode without redundancy

Slot N

Dual port RS485 or fibre optic serial communication module

Slot M + N

Combined Ethernet HSR/PRP 2TP + RS485 module or Combined Ethernet HSR/
PRP FO + RS485 module

Slot P

Extension port for external modules (IRIG-B time synchronisation module, RTD
inputs module, CLIO module) with backup memory
Extension port for external modules (IRIG-B time synchronisation module, RTD
inputs module, CLIO module) with backup memory and Zigbee network processor.

100

P5/EN M/02-503A

Installation

Protection Relay

Installing the modules

NOTICE
UNITENDED EQUIPMENT OPERATION
•

Verify that the communication modules are locked on the protection relay.

•

Never plug in or draw out the communication modules while the PowerLogic
P5 protection relay is in service, otherwise the PowerLogic P5 protection
relay will reboot and consequently lose the setting changes made within the
last 30 minutes.

Failure to follow these instructions can result in setting change erasure
and consequently mis-operation of the protection relay.
The communication modules are designed with a self-locking structure. After
sliding along the bottom slots and fixing into position, the module locks itself in
final place. The green flippable locker at one end locks the communication module
in place.
Figure 85 - Installing the communication module

P5/EN M/02-503A

101

Protection Relay

Installation

Slot L: Ethernet communication module with RSTP redundancy
Used for PowerLogic P5x30 only
The Ethernet communication module is installed in slot L of PowerLogic P5x30. It
is an optional selection when ordering the device or can be purchased after onsite installation.
It is available in two versions for cable connection ① or fibre optic ② connection.
It works with RSTP protocol, which allows fast reconfiguration of the
communication system.
1

2

P533M401

Ethernet module with RJ45 connectors (reference REL51042)
Figure 86 - Example of Ethernet module connection

Table 7 - Characteristics of the Ethernet communication module (reference
REL51042)
Characteristics
Location

Slot L

Connection

2 x RJ45 connectors with communication indicators

P533M600

Ethernet connection

10/100 Mbps

Protocol

TP or RSTP

Maximum cable length

100 m (328 ft)

Ethernet module with fibre optic connectors (reference REL51097)
Use optical power meters to determine the operation or signal level of the device.
In case of electrical-to-optical converters used, the converters must be equipped
with character idle state management (when the fibre optic cable interface is
"Light off").
The bending radius of fibres should be especially taken care of, and it is not
recommended to use optical shunts, they can decrease the communication
performance of the transmission path over time.

102

P5/EN M/02-503A

Installation

Protection Relay

NOTE: The optical transceiver (SFP) is factory-integrated into the Ethernet
communication module. To ensure communication performance and
compliance with product specification, the usage of other transceivers (SFPs)
types or manufacturers is forbidden.

CAUTION
EYE DAMAGE AND BLINDNESS
Never look into the end of the fibre optic.
Failure to follow these instructions can result in serious injury.

NOTICE
IMPROPER EQUIPMENT OPERATION
•

Use only Schneider Electric approved optical transceiver components.

•

Never replace the optical transceiver components with manufactured parts.

•

When replacing the SFP module, the entire Ethernet module equipped with
fibre optic connectors (model REL51097) must be replaced entirely.

Failure to follow these instructions can result in equipment damage.
Figure 87 - Example of Ethernet module connection

Table 8 - Characteristics of the Ethernet communication module (reference
REL51097)
Characteristics
Location

Slot L

Connection

2 LC connectors

P533M900

Ethernet connection

100 Mbps

Protocol

TP or RSTP

Optical wavelength

1310 nm

Fibre type

Multi-mode glass fibre

Maximum attenuation (fibre optic + connectors)

14 dB (at fibre optic diameter: 62,5/125 μm or
50/125 μm)

Minimum range

2000 m (6561,7 ft)

Table 9 - Compliant SFPs modules

Commercial
reference
REL70063

Manufacturer

Manufacturer
part number

REL51097
Ethernet FO
module

REL51053
InterRelay
module
with 2 km
multi-mode
SFP

REL51043
InterRelay
module with
40 km
single-mode
SFP

REL51039
Ethernet FO
module

REL51049
Combined
Ethernet
HSR/PRP
FO + RS485
module

BROADCOM
CORPORATION

HFBR-57E5APZ

Fully
compatible

Fully
compatible

Not
compatible

Fully
compatible

Fully
compatible

FINISAR
CORPORATION

FTLF1217P2BTL

Fully
compatible

Fully
compatible

Not
compatible

Fully
compatible

Fully
compatible

P5/EN M/02-503A

103

Protection Relay

Installation

Table 9 - Compliant SFPs modules (Continued)

Commercial
reference
REL70064

REL70067

Manufacturer

Manufacturer
part number

REL51097
Ethernet FO
module

REL51053
InterRelay
module
with 2 km
multi-mode
SFP

REL51043
InterRelay
module with
40 km
single-mode
SFP

REL51039
Ethernet FO
module

REL51049
Combined
Ethernet
HSR/PRP
FO + RS485
module

BROADCOM
CORPORATION

AFCT-5765ANLZ

Partially
compatible /
Compatible
with
limitations(46)

Not
compatible

Fully
compatible

Partially
compatible /
Compatible
with
limitations(46)

Partially
compatible /
Compatible
with
limitations(46)

FINISAR
CORPORATION

FTLF1323P1BTL

Partially
compatible /
Compatible
with
limitations(46)

Not
compatible

Fully
compatible

Partially
compatible /
Compatible
with
limitations(46)

Partially
compatible /
Compatible
with
limitations(46)

FINISAR
CORPORATION

FTLF1318P3BTL

Not
compatible

Not
compatible

Partially
compatible /
Compatible
with
limitations(47)

Not
compatible

Not
compatible

(46) Single mode 100M SFP module can be used for all Ethernet communication board, but the optical fibre customer used must be also
changed to single mode.
(47) Inter-relay board --> distance will reduce from 40 km to 10 km.

104

P5/EN M/02-503A

Installation

Protection Relay

Slot L: Protection communication module with SDLC (references
REL51053 and REL51043)
Used for PowerLogic P5x30 only
The serial communication module is mounted in slot L of PowerLogic P5x30. It is a
necessary module for P5L30 and can be selected as an option when ordering the
device or purchased later and installed on site.
It provides proprietary InterRelay communication between any 2 P5x30 relays,
and additionally data exchange for line differential protection between 2 P5L30
relays.

B

A
P533UN01

A

Available port for the SFP module

B

Port currently not used

NOTE: The optical transceiver (SFP) is factory-integrated into the Ethernet
communication module. To ensure communication performance and
compliance with product specification, the usage of other transceivers (SFPs)
types or manufacturers is forbidden.

CAUTION
EYE DAMAGE AND BLINDNESS
Never look into the end of the fibre optic.
Failure to follow these instructions can result in serious injury.

NOTICE
RISK OF MALOPERATION/FALSE TRIPPING
•

Both ends of InterRelay shall use the same SFP modules.

•

The fibre type must match the installed SFP module.

Failure to follow these instructions can result in maloperation/false
tripping.
Figure 88 - Example of InterRelay module connection

1 Rx
1 Tx

2 Rx
2 Tx

P533UM01

P5/EN M/02-503A

105

Protection Relay

Installation

Figure 89 - Example of InterRelay connection
SS A

SS B

C

C

B
A

A
P533UQ00

A

PowerLogic P5x30

C

Trip

B

Protection communication, transfer of
digital data (start, trip, direction...).

There are 2 InterRelay modules for selection, REL51053 for 2 km and REL51043
for 40 km communication distance. Their characteristics are listed separately in
the 2 following tables.
Table 10 - Characteristics of the InterRelay module with 2 km multi-mode
SFP (reference REL51053)
Characteristics
Location

Slot L

Connection

2 LC connectors

P533M9A

Baud rate

56 Kbps, 64 Kbps, 115.2 Kbps, 2 Mbps

Protocol

SDLC

Optical wavelength

1310 nm

Fibre type

Multi-mode

Maximum attenuation (fibre
optic + connectors)

11.6 dB

Maximum range

2 km (1.2 mi)

Table 11 - Characteristics of the InterRelay module with 40 km single-mode
SFP (reference REL51043)
Characteristics
Location

Slot L

Connection

2 LC connectors

P533M9A

106

Baud rate

56 Kbps, 64 Kbps, 115.2 Kbps, 2 Mbps

Protocol

SDLC

Optical wavelength

1310 nm

Fibre type

Single-mode

P5/EN M/02-503A

Installation

Protection Relay

Table 11 - Characteristics of the InterRelay module with 40 km single-mode
SFP (reference REL51043) (Continued)
Characteristics
Maximum attenuation (fibre
optic + connectors)

30 dB

Maximum range

40 km (24.9 mi)

NOTE: The SFP modules in the list below have been validated to work
properly with PowerLogic P5:
Maximum distance

Module

2 km

HFBR-57E5APZ (Avago or Broadcom)

40 km

AFCT-5765ANLZ (Avago or Broadcom)
FTLF1323P1BTL (Finisar)

The SFP module FTLF1518P1BTL of Finisar can be used for communication
for distance up to 80 km distance at 2 Mbps baud rate, 1550 nm wavelength
single-mode.

P5/EN M/02-503A

107

Protection Relay

Installation

Slot M: Ethernet communication module with RSTP redundancy
The Ethernet communication module is installed in slot M of the device. It is an
optional selection when ordering the device or can be purchased after on-site
installation.
It is available in two versions for cable connection ① or fibre optic ② connection.
It works with RSTP redundancy protocol, which allows fast reconfiguration of the
communication system.
1

2

P533M700

Ethernet module with RJ45 connectors (reference REL51038)
Figure 90 - Example of Ethernet module connection

Table 12 - Characteristics of the Ethernet communication module (reference
REL51038)
Characteristics
Location

Slot M

Connection

2 x RJ45 connectors with communication
indicators

P533M600

108

Ethernet connection

10/100 Mbps

Protocol

TP or RSTP

Maximum cable length

100 m (328 ft)

P5/EN M/02-503A

Installation

Protection Relay

Ethernet module with fibre optic connectors (reference REL51039)

CAUTION
EYE DAMAGE AND BLINDNESS
Never look into the end of the fibre optic.
Failure to follow these instructions can result in serious injury.

NOTICE
IMPROPER EQUIPMENT OPERATION
•

Use only Schneider Electric approved optical transceiver components.

•

Never replace the optical transceiver components with unauthorised
manufactured parts.

•

When replacing the SFP module, the entire Ethernet module equipped with
fibre optic connectors (model REL51039) must be replaced entirely.

Failure to follow these instructions can result in equipment damage.
Use optical power meters to determine the operation or signal level of the device.
In case of electrical-to-optical converters used, the converters must be equipped
with character idle state management (when the fibre optic cable interface is
"Light off").
The bending radius of fibres should be especially taken care of, and it is not
recommended to use optical shunts, they can decrease the communication
performance of the transmission path over time.
Figure 91 - Example of Ethernet module connection

Table 13 - Characteristics of the Ethernet communication module (reference
REL51039)
Characteristics
Location

Slot M

Connection

2 LC connectors

P533M900

P5/EN M/02-503A

Ethernet connection

100 Mbps

Protocol

TP or RSTP

Optical wavelength

1310 nm

Fibre type

Multi-mode glass fibre

Maximum attenuation (fibre optic + connectors)

14 dB (at fibre optic diameter: 62,5/125 μm or
50/125 μm)

Minimum range

2000 m (6561,7 ft)

109

Protection Relay

Installation

Slot N: serial line communication modules
The Serial line communication module is installed in slot N of the device. It is an
optional selection when ordering the device or can be purchased after on-site
installation. It is available in 2 versions for RS485 ① or fibre optic ② connection.
1

2

P533MA00

RS485 serial line module (reference REL51036)
The PowerLogic P5 protection relay can be connected to any RS485 full duplex or
half duplex communication network and can exchange data with SCADA. The
serial RS485 ports are designed for RJ45 connections with the following
characteristics for each terminal.
Figure 92 - Examples of RS485 serial link module connection
VW3A8306RC
4
5

1 nF 120 Ω

1 nF 120 Ω

4
5
1
2
1 nF 120 Ω

P533MB00

The integrated polarisation resistor 120 Ω can be enabled or disabled with eSetup
Easergy Pro (see parameter "poll line" in the communication manual).
In order to avoid signal reflections on the line, data transmission lines should
always be terminated with a RC terminating impedance (120 Ω/1 nF, reference
VW3A8306RC), or with a 4 line option that includes 2 pairs of 120 Ω/1 nF RC
terminating impedance, fitted at both ends across the signal wires.
Figure 93 - Terminating the transmission line with a RC terminating
accessory
VW3A8306RC

P533MC00

110

P5/EN M/02-503A

Installation

Protection Relay

Table 14 - Characteristics of the RS485 serial line module (reference
REL51036)
Characteristics
Location

Slot N

Standard

EIA 2-wires RS485 differential or EIA 4-wires RS485 differential

Connection

2 x RJ45 connectors

P533M600

Protocol

TP

Line polarisation

120 Ω

Communication network

Half or full duplex

Maximum cable length

100 m (328 ft)

Figure 94 - RJ45 female connector viewed from front
1

8

P533RW00

Figure 95 - RJ45 2-wire RS485 interface connection with gateway, adapter,
and slave P5

B

A

4 D1
5 D0

L+
L-

C

D

E

L+
L-

L+
L-

L+
L-

GND

8 GND

A

G
F

B

4 D1
5 D0

4
5

8 GND

8
P533SPC

P5/EN M/02-503A

A

Gateway RJ45

B

Adapter

C

Slave 1

D

Slave 2

E

Slave 3

F

Shield

G

Termination

111

Protection Relay

Installation

Figure 96 - RJ45 4-wire RS485 interface connection with gateway, adapter,
and slave P5

A

B

C

D

E

1 RX2 RX+

RXRX+

RXRX+

RXRX+

RXRX+

G

4 TX+
5 TX-

TX+
TX-

TX+
TX-

TX+
TX-

TX+
TX-

G

GND

8 GND

F
A

B

1 RX2 RX+

1
2

4 TX+
5 TX-

4
5

8 GND

8
P533ZKB

A

Gateway RJ45

B

Adapter

C

Slave 1

D

Slave 2

E

Slave 3

F

Shield

G

Termination

Fibre optic serial line module (reference REL51040)

CAUTION
EYE DAMAGE AND BLINDNESS
Never look into the end of the fibre optic.
Failure to follow these instructions can result in serious injury.
Use optical power meters to determine the operation or signal level of the device.
In case of electrical-to-optical converters used, the converters must be equipped
with character idle state management (for when the fibre optic cable interface is
"Light off").
The bending radius of fibres should be especially taken care of, and it is not
recommended to use optical shunts, they can decrease the communication
performance of the transmission path over time.
The relay uses 850 nm multi-mode 100BaseFx ST(BFOC) 2.5 connectors (one
Tx/optical emitter, one Rx/optical receiver).
Figure 97 - Example of fibre optic serial line module connection

112

P5/EN M/02-503A

Installation

Protection Relay

Table 15 - Characteristics of the fibre optic serial line module (reference
REL51040)
Characteristics
Location

Slot N

Connection

2 x ST (BFOC) connectors

Optical wavelength

820 nm

Maximum attenuation (fibre
optic + connectors)

•

5.6 dB at fibre diameter 50/125 μm

•

9.4 dB at fibre diameter 62.5/125 μm

•

14.9 dB at fibre diameter 100/140 μm

•

19.2 dB at HCS (Hard Clad Silica) fibre diameter 200 μm

Maximum range

P5/EN M/02-503A

2000 m (6561,7 ft)

113

Protection Relay

Installation

Slot M & N: Combined Ethernet HSR/PRP 2TP + RS485 module
(reference REL51048)
The Ethernet communication module is inserted in both slot M and N of the
device. It can be selected as an option when ordering the device or purchased
later and installed on site. It provides PRP (Parallel Redundancy Protocol) and
HSR (High-availability Seamless Redundancy) and is selectable by configuration.
The module allows instantaneous reconfiguration of the communication system
without communication packet loss.

A

B
P533UO01

A

Ethernet RJ45 ports

B

RS485 serial link ports

For the RS485 serial line module, please refer to Slot N: serial line communication
modules, page 110.
Figure 98 - Example of Ethernet module connection

Table 16 - Characteristics of the Combined Ethernet HSR/PRP 2TP + RS485
module (reference REL51048)
Characteristics
Location

Both slot M and N

Connection

2 x RJ45 connectors

P533M6A

Type of cable

114

The following cables (Reference numbers) can
be selected for connection:
•

Reference 59660, length: 0.6 m (1.97 ft);

•

Reference 59661, length: 2 m (6.56 ft);

•

Reference 59662, length: 4 m (13.1 ft);

Protocol

TP or RSTP

Ethernet connection

100 Mbps

Line polarisation

620 Ω

Communication network

Half or full duplex

Maximum cable length

100 m (328 ft)

P5/EN M/02-503A

Installation

Protection Relay

Slot M & N: Combined Ethernet HSR/PRP FO + RS485 module
(reference REL51049)
The Ethernet communication module is inserted in both slot M and N of the
device. It can be selected as an option when ordering the device or purchased
later and installed on site. It provides PRP (Parallel Redundancy Protocol) and
HSR (High-availability Seamless Redundancy) and is selectable by configuration.
The module allows instantaneous reconfiguration of the communication system
without communication packet loss.
A

B
P533UP01

A

FO ports

B

RS485 serial link ports

CAUTION
EYE DAMAGE AND BLINDNESS
Never look into the end of the fibre optic.
Failure to follow these instructions can result in serious injury.
Use optical power meters to determine the operation or signal level of the device.
If electrical-to-optical converters are used, they shall have management of
character idle state capability (when the fibre optic cable interface is "Light off").
Specific care shall be taken with the bending radius of the fibres. The use of
optical shunts is not recommended as these can decrease the communication
performance of the transmission path over time.
For the RS485 serial line module, please refer to Slot N: serial line communication
modules, page 110.
Figure 99 - Example of Ethernet module connection

See Ethernet module with fibre optic connectors (reference REL51039), page 109
for the detail of the Ethernet module with fibre optic connectors.

P5/EN M/02-503A

115

Protection Relay

Installation

Table 17 - Characteristics of the Combined Ethernet HSR/PRP FO + RS485
module (reference REL51049)
Characteristics
Location

Both slot M and N

Connection

2 x LC connectors

P533M900

116

Ethernet connection

100 Mbps

Optical wavelength

1310 nm

Fibre type

Multi-mode glass fibre

Maximum attenuation (fibre
optic + connectors)

14 dB (at fibre diameter 50/125 μm or 62.5/125 μm)

Maximum range

2 km (1.2 mi)

P5/EN M/02-503A

Installation

Protection Relay

Slot P: extension module (reference REL51034)
The extension module is installed in slot P of the device. It is an optional selection
when ordering the device or can be purchased after on-site installation.

P533MG00

NOTICE
ETHERNET PORT DAMAGE
Connect only PowerLogic P5 accessories to the extension module.
Failure to follow these instructions can result in equipment damage.
Connection of other equipment such as computer, switch, Low Power Current
Transformer (LPCT) type sensor or other protection relay can result in the damage
of its Ethernet port.
The extension module provides:
•

•

Automatic back-up of data (refer to Backup memory, page 678):
◦

Active configuration file

◦

Disturbance records

◦

Sequence of events records

◦

Power system maintenance data log

Connection to the external modules

The following PowerLogic P5 accessories can be connected to the extension
module:
•

IRIG-B module

•

MET148-2 temperature sensor module

•

CLIO module

Table 18 - Accessories that can be cable connected to slot P and their
sequence
Accessory
Sequence

P5/EN M/02-503A

Maximum
connection
(module(s))

IRIG-B module
(REL51045)

Shall be the first module connected to slot P, see IRIG-B
module (reference REL51045), page 141 for more
information.

1

MET148–2
temperature sensor
module (REL59641)

No limit of sequence, but if there is IRIG-B module
connected, the IRIG-B module shall be the first module
connected to slot P. See MET148-2 - temperature
sensor module (reference 59641), page 144 for more
information.

2

CLIO module
(REL70071)

No limit of sequence, but if there is IRIG-B module
connected, the IRIG-B module shall be the first module
connected to slot P. See CLIO module (REL70071),
page 147 for more information.

3

117

Protection Relay

Installation

Table 19 - Characteristics of the extension module (reference REL51034)
Characteristics
Location

Slot P

Connection

RJ45 connector

P533M600

Type of cable

118

The following cables (Reference numbers) can
be selected for connection:
•

Reference 59660, length: 0.6 m (1.97 ft);

•

Reference 59661, length: 2 m (6.56 ft);

•

Reference 59662, length: 4 m (13.1 ft);

P5/EN M/02-503A

Installation

Protection Relay

Slot P: extension Zigbee module (reference REL51044)

CAUTION
EXPOSURE TO RADIO FREQUENCY
•

Read and understand this guide before performing any installation with the
extension Zigbee module (reference REL51044).

•

FCC: This device complies with FCC RF radiation exposure limits set forth
for general population. This device must be installed to provide a separation
distance of at least 20 cm from all persons and must not be co-located or
operating in conjunction with any other antenna or transmitter.

•

IC: This device complies with Industry Canada RF radiation exposure limits
set forth for general population. This device must be installed to provide a
separation distance of at least 20 cm from all persons and must not be colocated or operating in conjunction with any other antenna or transmitter.

•

Le présent appareil est conforme aux niveaux limites d’exigences
d’exposition RF aux personnes définies par Industrie Canada. L’appareil doit
être installé afin d’offrir une distance de séparation d’au moins 20 cm avec
l’utilisateur, et ne doit pas être installé à proximité ou être utilisé en
conjonction avec une autre antenne ou un autre émetteur.

Failure to follow these instructions can result in injury.
The extension Zigbee module is installed in slot P of the device. It is an optional
selection when ordering the device or can be purchased after on-site installation.

P533MGA

NOTICE
ETHERNET PORT DAMAGE
Connect only PowerLogic P5 accessories to the extension module.
Failure to follow these instructions can result in equipment damage.
Connection of other equipment such as computer, switch, Low Power Current
Transformer (LPCT) type sensor or other protection relay can result in the damage
of its Ethernet port.
The extension module provides:
•

•

Automatic back-up of data (refer to Backup memory, page 678):
◦

Active configuration file

◦

Disturbance records

◦

Sequence of events records

◦

Power system maintenance data log

Connection to the external modules through Zigbee Green Power protocol
with the sensors located in neighborhood of PowerLogic P5

The following PowerLogic P5 accessories can be connected to the extension
module:

P5/EN M/02-503A

•

IRIG-B module

•

MET148-2 temperature sensor module

•

CLIO module

119

Protection Relay

Installation

•

PowerLogic TH110: thermal sensors, connected through Zigbee

•

PowerLogic CL110: environmental sensors, connected through Zigbee

Table 20 - Accessories that can be cable connected to slot P and their
sequence
Accessory

Maximum
connection
(module(s))

Sequence
IRIG-B module
(REL51045)

Shall be the first module connected to slot P, see IRIG-B
module (reference REL51045), page 141 for more
information.

1

MET148–2
temperature sensor
module (REL59641)

No limit of sequence, but if there is IRIG-B module
connected, the IRIG-B module shall be the first module
connected to slot P. See MET148-2 - temperature
sensor module (reference 59641), page 144 for more
information.

2

CLIO module
(REL70071)

No limit of sequence, but if there is IRIG-B module
connected, the IRIG-B module shall be the first module
connected to slot P. See CLIO module (REL70071),
page 147 for more information.

3

Table 21 - Characteristics of the extension Zigbee module (reference
REL51044)
Characteristics
Location

Slot P

Connection

RJ45 connector

P533M6A

Type of cable

Zigbee RSSI (Received Signal Strength
Indicator)

120

The following cables (Reference numbers) can
be selected for connection:
•

Reference 59660, length: 0.6 m (1.97 ft);

•

Reference 59661, length: 2 m (6.56 ft);

•

Reference 59662, length: 4 m (13.1 ft);

minimum -83 dBm

P5/EN M/02-503A

Installation

Protection Relay

Installation of sensors and connection of modules for
Digital Circuit Breaker monitoring
Installation of Zigbee sensors
NOTE: PowerLogic P5 communicates with the Zigbee Green Power sensors
through extension module installed in slot P. For the detail of the extension
module, refer to Slot P: extension Zigbee module (reference REL51044), page
119.

Installation of PowerLogic TH110

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Turn off all power supplying the protection relay and the equipment in which
it is installed before working on it.

•

Always use a properly rated voltage sensing device to confirm that power is
off.

•

Apply appropriate personal protective equipment and follow safe electrical
work practices. See local regulation.

•

Do not install this product in ATEX class 0, 1 and 2 areas.

Failure to follow these instructions will result in death or serious injury.
The PowerLogic TH110 is a temperature sensor powered by induced current from
monitored conductor. Its measured data are transmitted using Zigbee Green
Power protocol. It measures temperature of electrical equipment inside the
cubicle.
The PowerLogic TH110 sensors can be installed on circuit breaker upper arms,
circuit breaker lower arms, busbar joints, and cable joints of each phase A/B/C.
The work steps to install the TH110 sensor are:
1. Prepare the metal band, thread the metal band through the gap at the bottom
of TH110.
2. Fasten TH110 to the place to be monitored on the equipment by the metal
band.
3. Cut-off the excess part of the metal band with dedicated tool.
4. Secure in place the TH110 with Velcro securing strap, cut-off the excess part.
For more detailed information of the installation, please refer to the installation
guide (document reference: MFR7945801) of PowerLogic TH110 through this link:
https://www.se.com/us/en/download/document/MFR7945801/.

Installation of PowerLogic CL110

CAUTION
EXPOSURE TO HIGH TEMPERATURES
Do not test the temperature beyond the sensor rating, which may cause
damage to the sensor.
Failure to follow these instructions can result in equipment damage.
The PowerLogic CL110 is an indoor battery powered and wireless communication
thermal and humidity sensor using Zigbee Green Power 2.4GHz protocol

P5/EN M/02-503A

121

Protection Relay

Installation

according to the IEEE 802.15.4. The PowerLogic CL110 is a mobile device as
defined by FCC. It is intended to be used within indoor high and low voltage
electrical distribution products or assemblies to monitor temperature and humidity
change over a de-energised surface.
Sensors are affixed to magnetic surfaces through four high-strength magnets. The
sensor should be used with a Schneider-Electric access point, which can be used
for multiple sensors, using Zigbee Green Power wireless communication protocol.
If the surface where the CL110 is going to be installed is not of steel, there is
another option to fix it on this surface with the help of an installation kit.
For the detailed information of the installation, refer to the user guide (document
reference: QGH40088) of PowerLogic CL110 through this link: https://www.se.
com/uk/en/download/document/QGH40088/.

Connection of PowerLogic P5 with EOS-BM100/EOS-MCMx00
NOTE: Before connecting the modules of the Digital Circuit Breaker
monitoring, ensure the extension module is installed in slot N or slot M & N.
For the details of the extension module, refer to Slot N: serial line
communication modules, page 110, Slot M & N: Combined Ethernet HSR/PRP
2TP + RS485 module (reference REL51048), page 114 and Slot M & N:
Combined Ethernet HSR/PRP FO + RS485 module (reference REL51049),
page 115.
Connect the EOS-BM100/EOS-MCM100/EOS-MCM200 to PowerLogic P5 by
Daisy chain with RJ45 cables in the following sequence:
1. Wire the PowerLogic P5 to EOS-BM100.
2. Wire the EOS-BM100 to EOS-MCM100/EOS-MCM200.
Figure 100 - Daisy chain of PowerLogic P5, EOS-BM100 and EOS-MCMx00

A

B

C
P533VK00

A

PowerLogic P5

C

EOS-MCM100/EOS-MCM200

B

EOS-BM100

The slot used in PowerLogic P5 is Slot N or Slot M+N. One PowerLogic P5 can
connect with up to one EOS-BM100 and one EOS-MCM100/EOS-MCM200.
PowerLogic P5 will communicate with EOS-BM100 automatically when the
connection is established and Digital CB protocol is configured. A Digital CB icon
will be shown on the local HMI of PowerLogic P5. When PowerLogic P5 is
connected to eSetup Easergy Pro, a DIGITAL CB menu tab will be displayed, it’s
both for the monitoring function and the configuration of the Digital Circuit Breaker
monitoring.
NOTE: The Modbus slave ID setting ranges of EOS-BM100/EOS-MCM100/
EOS-MCM200 are:

122

•

11 to 19 for EOS-BM100 module, default ID is 11;

•

21 to 29 for EOS-MCM100/EOS-MCM200 module, default ID is 21.

P5/EN M/02-503A

Installation

Protection Relay

Other accessories
CSH120 (reference 59635), CSH200 (reference 59636), CSH300
(reference 59637) and GO110 (reference 50134)
Description
The CSH120, CSH200, CSH300 and GO110 core balance current transformers
(CT) are designed for direct neutral current measurement. Due to their low voltage
insulation, they can only be used around insulated cables.
CSH300 ①, CSH200 ② and CSH120 ③ are closed CTs, with different inner
diameters:
•

Inner diameter of CSH300 ①: 291mm (11.46 in.)

•

Inner diameter of CSH200 ②: 196 mm (7.72 in.)

•

Inner diameter of CSH120 ③: 120 mm (4.72 in.)

GO110 ④ is a split CT, with an inner diameter of 110 mm (4.33 in.).
NOTE: GO110 core balance transformer is not sold anymore. However, for
any refurbishing projects, the PowerLogic P5 protection relay is compliant with
this core balance transformer and therefore can be connected together as
shown in Typical application diagrams, page 75.
Figure 101 - Core balance current transformers (CT)
1

2

3

4

P533H300

P5/EN M/02-503A

①

CSH300 core balance CT

③ CSH120 core balance CT

②

CSH200 core balance CT

④ GO110 core balance CT

123

Protection Relay

Installation

Dimensions
Figure 102 - CSH120, CSH 200 and CSH300 dimensions
4 x ØM

F

4 x ØN

ØA

K

H

J

L

E

D

B

P533H400

A

B

D

E

F

H

J

K

L

M

N

CSH120

120 mm
(4.72 in.)

164 mm
(6.46 in.)

44 mm
(1.73 in.)

190 mm
(7.48 in.)

80 mm
(3.15 in.)

40 mm
(1.57 in)

166 mm
(6.54 in.)

65 mm
(2.56 in.)

35 mm
(1.38 in.)

6 mm
(0.24 in.)

5 mm
(0.2 in.)

CSH200

196 mm
(7.72 in.)

256 mm
(10.1 in.)

46 mm
(1.81 in.)

274 mm
(10.8 in.)

120 mm
(4.72 in.)

60 mm
(2.36 in.)

254 mm
(10 in.)

104 mm
(4.09 in.)

37 mm
(1.46 in.)

CSH300

291 mm
(11.46
in.)

360 mm
(14.17
in.)

46 mm
(1.81 in.)

390 mm
(15.35
in.)

120 mm
(4.72 in.)

60 mm
(2.36 in.)

369 mm
(14.53
in.)

104 mm
(4.09 in.)

37 mm
(1.46 in.)

Figure 103 - GO110 dimensions
D
T1

T1

M5

E
C
T2
ØB
T2

ØA
G

F
P533H500

A

B

D

E

F

G

110 mm (4.33 in.)

224 mm (8.82 in.)

92 mm (3.62 in.)

16 mm (0.63 in.)

44 mm (1.73 in.)

8 mm (0.31 in.)

Opening and closing the GO110 CT
To open the GO110 CT:
•

Undo both T1 nuts and remove the two pins.

•

Undo both T2 nuts and remove the two bars.

To close the GO110 CT:

124

•

Replace the two bars and tighten both T2 nuts (T2 tightening torque: 30 N·m
or 0.34 lb-in).

•

Replace the two pins and tighten both T1 nuts (T1 tightening torque: 70 N·m
or 0.79 lb-in).

P5/EN M/02-503A

Installation

Protection Relay

Assembly

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Only qualified personnel should install this equipment. Such work should be
performed only after reading this entire set of instructions.

•

NEVER work alone.

•

Turn off all power supplying this equipment before working on or inside it.
Consider all sources of power, including the possibility of back feeding.

•

Always use a properly rated voltage sensing device to confirm that all power
is off.

•

Only CSH120, CSH200, CSH300 and GO110 core balance CTs can be used
for direct neutral current measurement.

•

Install the core balance CTs on insulated cables.

•

Cables with a rated voltage of more than 1000 V must also have an earthed/
grounded shielding.

Failure to follow these instructions will result in death or serious injury.
Table 22 - Instructions for assembling the core balance CTs
Select a CT with a diameter at least twice the size of the cable harness going through it.

Group the cable(s) in the middle of the CT and use non-conducting binding to hold the CT
in place around the cable harness.

Do not bend the cable(s) close to the CT; install the CT on a straight section of the cable(s)
that is at least twice as long as the CT diameter.

Remember to pass the shielded earthing/grounding braid on the cables back through the
CT. Check that the braid goes the right way through the CT.

When assembling the core balance CTs, group the primary cable (or cables) in the
middle of the core balance CT, use non-conductive binding to hold the cables, and
remember to insert the shielded earthing/grounding braid of the primary cable
through the core balance.

P5/EN M/02-503A

125

Protection Relay

Installation

Connection
Recommended cable:
•

Sheathed cable (to be compliant with electromagnetic compatibility
requirements), shielded by tinned copper braid.

•

Resistance per unit length < 100 mΩ/m (30.5 mΩ/ft).

•

Minimum dielectric strength: 1000 V (700 Vrms).

•

Connect the cable shielding in the shortest manner possible to the protection
relay.

•

Flatten the connection cable against the metal frames of the cubicle.

Core
balance CT

Wiring

Type of
terminal

Tools

Tightening torque

CSH120
CSH200
CSH300

1 to 2.5 mm2 (AWG 18 to 14) wire(48)
Stripped length: 8 mm (0.31 in.)

M3.5 screw

Flat blade screwdriver
3.5 mm (0.14 in.)

0.8 to 1 N·m
(7.1 to 8.8 lb-in.)

GO110

1.5 to 6 mm2 (AWG 16 to 10) wire(48)
Lug with inner diameter: 5 mm (0.2 in.)

M5 screw

Flat spanner for M5 nut

30 N·m (0.34 lb-in.)

The maximum resistance of the connection wiring must not exceed 4 Ω (20 m
maximum for 100 mΩ/m or 66 ft maximum for 30.5 mΩ/ft).
Figure 104 - Connecting the core balance CT

A
A15/A17
A16/A18
S1

P533H600

A

CSH 20 A input on P5: terminals A15–A16 on standard CV/VT board or A1–A2 on LPCT/
LPVT board
CSH 2 A input on P5: terminals A17–A18 on standard CV/VT board or A3–A4 on LPCT/
LPVT board

Note that for specific application, it is possible to connect 2 CSH200 core balance
CTs in parallel, for example, when the primary cables have a large diameter, and
the installation uses 2 or 3 conductors per phase.

NOTICE
UNINTENDED AND NUISANCE TRIPPING
The shield of the CSH cable must be connected to the nearest PowerLogic P5
protection relay stud with a cable of less than 12 cm (4.72 in.).
Failure to follow these instructions can result in equipment misoperation.

(48) Depending on the earth/ground fault current input selected (2 A or 20 A).

126

P5/EN M/02-503A

Installation

Protection Relay

Characteristics
Table 23 - Characteristics of the core balance CTs
Characteristics

CSH120

CSH200

CSH300

GO110

Inner diameter

120 mm
(4.72 in)

196 mm
(7.72 in)

291 mm
(11.46 in.)

110 mm
(4.33 in.)

Weight

0.6 kg
(1.32 lb)

1.4 kg
(3.09 lb)

2.5 kg
(5.51 lb)

3.2 kg
(7.04 lb)

Accuracy (1CT)

±5% at +20°C (68°F)
±6% max. at -25°C to 70°C (-13°F to +158°F)

< 0.5%
(10 A to 50 A)

Accuracy (2 CTs
in parallel)

-

-

Transformation
ratio

470/1

Maximum
permissible
current (1CT)

20 kA - 1s

Operating
temperature

-25°C to +70°C (-13°F to +158°F)

Storage
temperature

-40°C to +85°C (-40°F to +185°F)

±10%

±10%

Interposing CSH30 (reference 59634)
Description
The interposing CSH30 is a ring-core CT which is used as an interface where the
neutral current is measured using standard 1 A or 5 A current transformers and
the P5 device is equipped with CSH 2/20A inputs. Such application may be
present when using LPCTs for phase current measurement, but keeping
conventional CT for neutral current measurement.
It is adapted for the type of current transformer, 1 A or 5 A, by the number of turns
of the CT secondary wiring through the interposing CSH30 ring CT:
•

5 A rating - 4 turns

•

1 A rating - 2 turns

Figure 105 - Connection to 5 A secondary circuit: 4 turns

P5/EN M/02-503A

127

Protection Relay

Installation

Figure 106 - Connection to 1 A secondary circuit: 2 turns

Dimensions
The CSH30 is mounted on symmetrical DIN rail, either in vertical or horizontal
position.
Mechanical dimensions are given in the figure below:
Figure 107 - Dimensions for CSH30
mm
in

0.18

0.16

1.97

0.63

1.18
3.23

0.2
0.18

0.315
2.36

1.14
P533TO00

Connection
Recommended cable:
•

Sheathed cable, shielded by tinned copper braid

•

Minimum cable cross-section 0.93 mm² (AWG 18) (max. 2.5 mm², AWG 12)

•

Resistance per unit length < 100 mΩ/m (30.5 mΩ/ft)

•

Minimum dielectric strength: 1000 V (700 Vrms)

•

Maximum length: 2 m (6.6 ft)

The connection cable shielding has to be earthed/grounded on PowerLogic P5
end at one of the earth/ground connections on the back plate. Do not earth/ground
the cable by any other means.

128

P5/EN M/02-503A

Installation

Protection Relay

Figure 108 - Connection diagram of CSH30 interposing ring CT and P5 (CSH
20 A/CSH 2 A)
A
B
C

1/5 A

S1

A
2

1

A1
A2

IN

B
P533TP00

A

CT 1 A - interposing CSH30 - CSH 2 A input on P5
(terminals A17–A18 on standard CT/VT board or
A3–A4 on LPCT/LPVT board)

B

CT 1 A: 2 turns
CT 5 A: 4 turns

CT 5 A - interposing CSH30 - CSH 20 A input on
P5 terminals A15–A16 on standard CT/VT board
or A1–A2 on LPCT/LPVT board)

Note that following terminals have to be connected to earth/ground:
•

A15, A17 for standards CT/VT board

•

A2, A4 for LPIT board

Characteristic
Table 24 - Characteristics of the interposing CSH30

P5/EN M/02-503A

Characteristics

CSH30

Weight

0.12 kg (0.265 lb)

Accuracy

±5% at +20°C (68°F)
±6% max. at -25°C to +70°C (-13°F to +158°F)

Operating temperature

-25°C to 70°C (-13°F to +158°F)

Storage temperature

-40°C to 85°C (-40°F to +185°F)

129

Protection Relay

Installation

LPVT hub connector (reference EMS59573)
Description
The LPVT hub connector is a simple passive device that combines three LPVT
signals coming from 3 different connectors on one single RJ45 connection.
The output of the LPVT hub connector is directly connected to the LPVT input of
PowerLogic P5 protection relay.
The LPVT hub connector also manages the presence of each LPVT connection
thanks to a daisy chain across the three sensors. If at least one LPVT is missing or
one cable is damaged, an alarm event is logged and displayed on the local panel.
Figure 109 - LPVT hub connector

Connection
The LPVT hub connector is connected to protection relay through its RJ45 output
connector and to the LPVT sensors through the RJ45 input connectors.
Figure 110 - LPVT hub connector connected to PowerLogic P5x30 protection
relay

OUT

LPVT L1

LPVT L2

LPVT L3

OUT

LPVT L1

LPVT L2

LPVT L3

P533H800

130

P5/EN M/02-503A

Installation

Protection Relay

Characteristics
Table 25 - Characteristics of the LPVT hub connector
Characteristics

Values

Electric
Input voltage

< 10 V

Input voltage limits

< 30 V

Network frequency

50/60 Hz

Electrical connection

Output: RJ45 connector
Input: 3 RJ45 connector

Form factor
Dimension (L x W x H)

95 mm x 40 mm x 40 mm (3.74 x 1.57 x 1.57 in)

Weight

0.25 kg (0.55 lb)

Mounting support

DIN rail

Environment

P5/EN M/02-503A

IP degree of protection

IEC 60529

IP30

IK degree of protection

IEC 62262

IK07

Ambient air temperature for
operation

-

-40℃ to 85℃ (-40℉ to 185℉)

Ambient air temperature for
storage

-

-40℃ to 85℃ (-40℉ to 185℉)

Fire resistance

IEC 60695-2-11

850℃ (1562℉)

Environmental characteristic

IEC 60068-2-11

Salt mist: 200 hours

Relative humidity

IEC 60068-2-30

95%

Operating altitude

-

≤ 3000 m (1.86 miles)

131

Protection Relay

Installation

Voltage adapters (references EMS59572/EMS59574)
Description
The voltage transformer adapter is made with 4 resistor bridges used to interface
conventional voltage transformers (VTs) with the PowerLogic P5 protection relay
equipped for LPCT/LPVT sensors (please order this accessory separately from
Schneider Electric).

Connection

NOTICE
INCORRECT VOLTAGE MEASUREMENT
•

The earth/ground of the connection diagrams below must be the same of the
whole PowerLogic P5 protection relay. The 0 V of the PowerLogic P5 power
supply input must be connected to this earth/ground.

•

Earth/ground connection point of AC voltage adapter must be connected to
the isolated ground of VT sensor (LV transformer). For other wiring cases,
consult Schneider Electric.

Failure to follow these instructions can result in measurement error.
Figure 111 - 3 phase to neutral voltages connection

Grey

Brown

Black

A
B
C

RJ45 cable

Ground connection
point of voltage adapter
P533H900

Figure 112 - 1 additional phase to phase voltage connection
A
B
C

Black

RJ45 cable

Ground connection
point of voltage adapter
P533HB00

132

P5/EN M/02-503A

Installation

Protection Relay

Figure 113 - Open-delta voltage connection
A
B
C

A

RJ45 cable

Ground connection
point of voltage adapter
P533HC00

A

Cable:
•

Black for P5x30

•

Brown for P5U20

The Ethernet RJ45 cable is connected to the PowerLogic P5 protection relay.
Length maximum: 4 m (13.12 ft)
•

CCA770 - 0.6 m (1.97 ft) (reference: 59660)

•

CCA772 - 2 m (6.56 ft) (reference: 59661)

•

CCA774 - 4 m (13.12 ft) (reference 59662)
NOTE: The voltage adapter is delivered with black, brown, grey and light blue
cable. The light blue cable in the voltage transformer adapter input is not used.

Dimensions
Figure 114 - External dimensions of the AC voltage adapter
A

B

C

D

E
P533HE00

P5/EN M/02-503A

A

B

C

D

E

120 mm (4.72 in.)

38 mm (1.49 in.)

52 mm (2.04 in.)

90 mm (3.54 in.)

25 mm (0.98 in.)

133

Protection Relay

Installation

Mounting
DIN rail mounting

Fastening with collar

Mounting on telequick grid

Screw

Click!

Screw
P533HF00

P533HH00

Mounting the adapter by its
fixture structure on rail

Mounting the adapter using
two fastening collars (width: 4
mm/0.16 in)

Mounting the adapter on
Telequick grid using two
screws (4 mm/0.16 in)

RJ45 terminal locking
The RJ45 input of the voltage transformer adapter can be locked in the open or
closed position by placing a seal in the hole marked with a lock symbol (see figure
below). This allows to lock the RJ45 connector of the Ethernet cable in its slot or
helps prevent its connection.
Figure 115 - RJ45 terminal lock

Locked in close position

Locked in open position

Characteristics
Table 26 - Characteristics of the voltage adapter
Characteristics

Standard

Input voltage

Value
100 V adapter (EMS59572):
50 V AC to 200 V AC (phase to phase)
400 V adapter (EMS59574) (49):
38 V AC to 400 V AC (phase to phase)

Voltage max

600 V max permanent

Network frequency

50/60 Hz

Ambient air
temperature for
operation

IEC 60068-2-1
IEC 60068-2-2

-40℃ to 70℃ (-40℉ to 158℉)

(49) The minimum required versions of PowerLogic P5 firmware and LPVT board for EMS59754 are:

134

•

PowerLogic P5 firmware V02.502 or later

•

LPVT board version 2.1 or newer

P5/EN M/02-503A

Installation

Protection Relay

Table 26 - Characteristics of the voltage adapter (Continued)
Characteristics

Standard

Value

Ambient air
temperature for
storage

IEC 60068-2-1
IEC 60068-2-2

-40℃ to 85℃ (-40℉ to 185℉)

Humidity

IEC 60068-2-30

95% HR; 144 hours (6 cycles of 12 hours at 55°C
(131°F) and another 12 hours at 25°C (77°F))

Salt spray

IEC 60068-2-11

168 hours

Vibration

IEC 60068-2-6

10 Hz to 2000 Hz; 10 cycles at 2 Gn (peak value)

Bump

IEC 60068-2-29

20 Gn/16 ms/1000 bumps, module de-energised

Shock

IEC 60068-2-27

10 Gn; 11ms; 3 pulses, module in operation

Seismic

IEC 60255-21-3

Class 2 - module in operation:
3 to 35 Hz/15 mm/2 Gn/1 cycle Horizontal axe
3 to 35 Hz/7 mm/1 Gn/1 cycle Vertical axe

High voltage withstand
(dielectric)

IEC 60255-27

2 kV for 1 minute

Impulse voltage

IEC 60255-27

5 kV, 1.2/50 μs, 0.5 J

Robustness

IEC 62262

IK7, 2J

Degree of protection

IEC 60529

IP20, module body (without wires)

Weight

150 g (0.33 lb)

Mounting support

Symmetrical DIN rail

RJ45 LPCT/LPVT plug
This RJ45 LPCT/LPVT plug (REL51079) (see Connector A cabling kit for LPCT/
LPVT analogue inputs (REL51079), page 84) can be used on LPCT or LPVT input
ports of PowerLogic P5, or on the LPVT hub connector (reference EMS59573).
Figure 116 - RJ45 LPCT/LPVT plug

P533ON00

The pins of this plug are shorted between 1-2, 3-6, 4-5, and 7-8. The shorted 3-6
pins will close the loop of the sensor presence detection. The shorted 1-2, 4-5 and
7-8 pins zero the low voltage inputs.
Figure 117 - Pairs of the RJ45 connector
8
7
6
5

PIN 5
PIN 4

PIN 1
PIN 2

PIN 3
PIN 6

PIN 7
PIN 8

4
3
2
1

1

1

P533HI00

P5/EN M/02-503A

135

Protection Relay

Installation

Arc-flash sensor (reference REL52801 to REL52810)

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
Clean the arc sensor periodically as instructed in this user manual and after an
arc-flash fault.
Failure to follow these instructions will result in death or serious injury.

Description
The arc-flash sensors are used by PowerLogic P5x30 to detect light coming from
an arc-flash incident. They are installed in the protection zone and connected to
the connector terminal on the protection relay.
The arc-flash sensor is activated by strong light caused by an arcing fault. The
sensor transforms light to electrical signal, which is used by the protection relay to
detect an arc-flash and provides the corresponding protection function.

Dimensions
Figure 118 - Dimensions of the standard arc-flash sensors
22.2
0.83

mm
in

20
0.79

46.4
1.83

10
0.39

14
0.55

25
0.98

8
0.31
4.2
0.17

P533HJ00

Figure 119 - Dimensions of the pipe type arc-flash sensors
mm
in

11
0.43

62
2.44

P533HK00

136

P5/EN M/02-503A

Installation

Protection Relay

Characteristics
Table 27 - Characteristics of the standard arc-flash sensors
Characteristics

REL52801

REL52802

REL52803

REL52804

REL52805

REL52806

Cable
length (m)

6

20

20

6

6

6

Shielded
cable

-

-

■

-

-

■

Halogen
free

-

■

-

■

-

-

Material

Plastic

Weight (g/
lb)

1,000/2.2

1,300/2.87

1,300/2.87

300/0.66

400/0.88

400/0.88

Environment

Pollution Degree 2

Operation
temperature

-25°C to +70°C (-13°F to +158°F)

Light
spectrum
sensitive
area

400 – 1100 nm

Detection
time

100 to 300 μs depending on the flashlight received

Light
sensitivity

8,000 – 10,000 lux

Loop
supervision

Yes

(50)

Table 28 - Characteristics of the pipe type arc-flash sensors
Characteristics

REL52807

REL52808

REL52809

REL52810

Cable length (m)(50)

20

20

6

6

Shielded cable

-

■

-

■

Halogen free

-

-

-

-

Material

Plastic

Weight (g/lb)

1,000/2.2

1,300/2.87

300/0.66

400/0.88

Environment

Pollution Degree 2

Operation temperature

-25°C to +70°C (-13°F to +158°F)

Light spectrum
sensitive area

400 – 1100 nm

Detection time

100 to 300 μs depending on the flashlight received

Light sensitivity

8,000 – 10,000 lux

Loop supervision

Yes

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
Do not extend the length of arc-flash sensor cables.
Failure to follow these instructions will result in death or serious injury.

(50) To connect the interface in the PowerLogic P5 protection relay, use REL52883 cable.

P5/EN M/02-503A

137

Protection Relay

Installation

Mounting the sensors to the switchgear

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Apply appropriate personal protective equipment (PPE) and follow safe
electrical work practices. See NFPA 70E, NOM-029-STPS-2011, or
CSAZ462.

•

The arc fault detection system is not a substitute for proper PPE when
working on or near equipment being monitored by the system.

•

Information on this product is offered as a tool for conducting arc-flash
hazard analysis. It is intended for use only by qualified persons who are
knowledgeable about power system studies, power distribution equipment,
and equipment installation practices. It is not intended as a substitute for the
engineering judgement and adequate review necessary for such activities.

•

Only qualified personnel is allowed to install and service this equipment.
Read this entire set of instructions and check the technical characteristics of
the device before performing such work.

•

Perform wiring according to national standards (NEC) and any requirements
specified by the customer.

•

Observe any separately marked notes and warnings.

•

NEVER work alone.

•

Before performing visual inspections, tests, or maintenance on this
equipment, disconnect all sources of electric power. Assume all circuits are
live until they are completely de-energised, tested, and tagged. Pay
particular attention to the design of the power system. Consider all sources
of power, including the possibility of back feeding.

•

Always use a properly rated voltage sensing relay to ensure that all power is
off.

•

The equipment must be properly grounded.

•

Connect the device's protective ground to functional earth according to the
connection diagrams presented in this document.

•

Do not open the device. It contains no user-serviceable parts.

•

Install all devices, doors and covers before turning on the power to this
device.

Failure to follow these instructions will result in death or serious injury.
Install arc-flash sensors inside the switchgear. There are two options for the
mounting:

138

•

in customer-drilled holes on the switchgear

•

on VYX001 Z-shape or VYX002 L-shape mounting plates available from
Schneider Electric or locally fabricated from supplied drawings

P5/EN M/02-503A

Installation

Protection Relay

Figure 120 - VYX 001 mounting plate for sensor
mm
in

15
0.59

50
1.97

59
2.32

25
0.98

51
2.0

2.5
0.1

42
1.65

10
0.39
50
1.97

7
0.28

15
0.59

P533HL00

Figure 121 - VYX 002 mounting plate for sensor
mm
in

10
0.39

15
0.59

59
2.32

15
0.59

3
0.12
30
1.18

30
1.18

P533HM00

Figure 122 - Mounting the sensor
A

B
C

D
P533HN00

Ⓐ Active part of the sensor
Ⓑ Cable clamp
Ⓒ Fastening with M4 x 15 mm (0.59 in) screw
Ⓓ Sensor cable

P5/EN M/02-503A

•

Press the active part of the sensor through the 10 mm hole on the panel.

•

Fix it with an M4 screw.

139

Protection Relay

Installation

Connecting the sensors to the device
The sensors are delivered with 6 m (19.7 ft) or 20 m (65.6 ft) cables.

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
Do not extend the length of arc-flash sensor cables.
Failure to follow these instructions will result in death or serious injury.
After mounting the sensors, connect them to the device.
1. Route the wire to the nearest device with the shortest route possible.
Cut the wire to a suitable length.
Take into account the wiring methods inside the equipment. This should be
compliant with local regulations.
2. Connect the arc sensors to the screw terminals.
The polarity of the arc sensor cables is not critical.
Figure 123 - Point sensor connections

D
D
D
D
D
D
E
E
E
E
E
E

15 +
16 -

Sensor 1

17 +
18 -

Sensor 2

19 +
20 -

Sensor 3

15 +
16 -

Sensor 4

17 +
18 -

Sensor 5

19 +
20 -

Sensor 6

P533HO00

Table 29 - Point sensor connections
Slot

Pin no.

Description

D

15

Arc sensor 1 positive terminal

16

Arc sensor 1 negative terminal

17

Arc sensor 2 positive terminal

18

Arc sensor 2 negative terminal

19

Arc sensor 3 positive terminal

20

Arc sensor 3 negative terminal

15

Arc sensor 4 positive terminal

16

Arc sensor 4 negative terminal

17

Arc sensor 5 positive terminal

18

Arc sensor 5 negative terminal

19

Arc sensor 6 positive terminal

20

Arc sensor 6 negative terminal

E

3. Connect the cable shield to the corresponding grounding stud connector on
slot D or E when using sensors with shielded cables.

140

P5/EN M/02-503A

Installation

Protection Relay

IRIG-B module (reference REL51045)

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Install IRIG-B module between the PowerLogic P5 protection relay and any
other accessories like MET148-2 temperature module.

•

Do not connect any accessories between the PowerLogic P5 protection
relay and the IRIG-B module.

Failure to follow these instructions will result in death or serious injury.

Description
The IRIG-B module is an external module used for accurate time synchronisation.
It is connected to the extension module. It is an optional selection when ordering
the device or can be purchased after on-site installation.
The module provides both a modulated (MOD INPUT) and an unmodulated input
(UNMOD INPUT) and automatically detects the type of input. No configuration of
input type is needed in the PowerLogic P5 protection relay.
It requires no auxiliary supply.
Figure 124 - IRIG-B module
MO

D IN

PU

T
UN

GN
D
0
IR
IG
-B

MO
D

INP

UT

EXT
OUT
EXT
IN
P533HR00

Connection
The IRIG-B module is connected to the PowerLogic P5 protection relay at its EXT
IN port. The cable used for connection must be shielded and of a length not
exceeding 10 m (32.8 ft).
The IRIG-B module provides an additional extension port (EXT OUT) to connect
other accessories such as the MET148-2 module with CCA77x cords.
The time source is connected to the module through the modulated input, or
through the unmodulated input by connecting signal + to the IRIG-B terminal, and
signal - to the 0+ terminal.
NOTE: If one source is connected on the modulated input and another one on
the unmodulated input, the modulated signal is prioritised.
Since there are other modules that can also be connected to the slot P of
PowerLogic P5, refer to Accessories that can be cable connected to slot P and
their sequence, page 117 for their sequence of connection.

P5/EN M/02-503A

141

Protection Relay

Installation

Figure 125 - Connection of IRIG-B

1

5
8

EXT OU

T

EXT IN

2

3
MOD INPUT

4

UNMOD INPUT
GND

0+

IRIG-B

8

7
6
P533HS00

①

to extension port P of relay

⑤ IRIG-B module

②

to EXT IN port of IRIG-B

⑥ Time source to unmodulated IRIG-B input

③

to EXT OUT port of IRIG-B

⑦ Time source to modulated IRIG-B input

④

MET148-2 module

⑧ CCA77x cord

Status indication
There is no LED on the IRIG-B module to indicate the connection or working
status. However, the connection and working status of the IRIG-B module can be
verified by eSetup Easergy Pro in GENERAL / Clock synchronising, the value of
Synchronising source will be displayed as IRIG-B in case of:
•

the connection between the IRIG-B module and PowerLogic P5 is
established,

•

and there is no connected synchronising source with higher priority than the
IRIG-B module,

•

and the IRIG-B module works in normal state.

Characteristics
Table 30 - Characteristics of the IRIG-B module
Characteristics

Values

Standard
Standard

IRIG 200-04

Form factor

142

P5/EN M/02-503A

Installation

Protection Relay

Table 30 - Characteristics of the IRIG-B module (Continued)
Characteristics

Values

Height

95 mm (3.7 in)

Width

36 mm (1.4 in)

Depth

87 mm (3.4 in)

Weight

100 g (3.53 oz)

Mounting support

Symmetrical DIN rail

Modulated IRIG-B input
Connection

BNC socket

Type of cable

50 Ohm coaxial

Length of cable

< 150 m (492.13 ft)

Time code format

B120 to B127

Input signal level

200 mV to 10 V

Unmodulated IRIG-B input

P5/EN M/02-503A

Connection

Screw-type terminals

Type of cable

Twisted pair

Length of cable

< 50 m (164.04 ft)

Time code format

B000 to B007

Input impedance

10 kΩ

Input signal level

2 V to 6 V peak

143

Protection Relay

Installation

MET148-2 - temperature sensor module (reference 59641)

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
Verify that the temperature sensors are isolated from dangerous voltages.
Failure to follow these instructions will result in death or serious injury.

Description
Up to 2 MET148-2 temperature sensor modules can be connected to PowerLogic
P5 protection relay.
The temperature sensor module is an external module used for temperature
measurement with Resistance Temperature Detectors (RTDs). It is connected to
the extension module. It is an optional selection when ordering the device or can
be purchased after on-site installation. It provides 8 RTD inputs.
Figure 126 - MET148-2 temperature sensor module

The MET148-2 module can be used to connect 8 temperature sensors (RTDs) of
the same type:
•

Pt100, Ni100 or Ni120 type RTDs, according to parameter setting

•

3-wire temperature sensors

•

A single module can be connected to a PowerLogic P5 relay by one of the
CCA770 (0.6 m or 2 ft), CCA772 (2 m or 6.6 ft) or CCA774 (4 m or 13.1 ft)
cords

The temperature measurement (for example, in a transformer or motor winding)
can be used by the following protection functions:
•

Thermal overload (to take ambient temperature using RTD number 8)

•

Temperature monitoring.

Connection
The MET148-2 temperature sensor module is connected to the extension port slot
P of the PowerLogic P5 protection relay by using the EXT IN port and OUT port of
IRIG-B. The cable used for connection must be shielded and of a length not
exceeding 10 m (32.8 ft).
Since there are other modules that can also be connected to the slot P, refer to
Accessories that can be cable connected to slot P and their sequence, page 117
for their sequence of connection.

144

P5/EN M/02-503A

Installation

Protection Relay

Figure 127 - Connection of the MET148-2 temperature sensor module

Connectors and terminals on the module:
•

A: Terminal block for RTDs 1 to 4

•

B: Terminal block for RTDs 5 to 8

•

Da: RJ45 connector to connect the module to the PowerLogic P5 protection
relay with a CCA77x cord

•

Dd: RJ45 connector to link up the next remote module with a CCA77x cord

Jumper for impedance matching terminal with load resistor (Rc) to be set to:
•

- if the module is not the last interlinked module (default position).

•

- if the module is the last interlinked module.

Jumper used to select module number, to be set to:
•

MET1: first MET148-2 module, to measure temperatures T1 to T8 (default
position)

•

MET2: second MET148-2 module, to measure temperatures T9 to T16.

Status indication
There are 2 LEDs indicating the status of the MET148-2 module.

P5/EN M/02-503A

Green LED status

Red LED status

Status of the MET148-2 module

On

On

Initialisation of the MET148-2 module.

On

Off

The connection between the MET148-2 module
and PowerLogic P5 is in normal state.

On

Flashes

The MET148-2 module and PowerLogic P5 is not
connected.

145

Protection Relay

Installation

For the other LED indications, see Troubleshooting the MET148-2 module, page
693.

Configuration with eSetup Easergy Pro
Number of MET148-2 modules installed
This setting can be found in eSetup Easergy Pro in GENERAL / RTD
configuration, it defines the number of connected MET148-2 modules, with
selectable values from 0 to 2. When no MET148-2 module is needed, simply set 0.
Type of temperature sensors (RTDs)
This setting can be found in eSetup Easergy Pro in GENERAL / RTD
configuration.
Enable/disable the temperature sensors (RTDs)
The temperature sensors can be enabled/disabled in eSetup Easergy Pro in
PROTECTION / Temperature Monitoring 38, with other configurable settings.
Selection of temperature unit
The temperature unit can be selected in eSetup Easergy Pro in GENERAL /
Scaling / Temperature unit.

Characteristics
Table 31 - Characteristics of the MET148-2 temperature sensor module
Characteristics

Values

Dimensions (L × W × D)

144 mm × 88 mm × 30 mm
(5.67 in × 3.46 in × 1.81 in)(51)

Weight

0.2 kg (0.441 lb)

Mounting support

On symmetrical DIN rail

Operating temperature

-40°C - +70°C (-40°F - +158°F)

Temperature sensors
Type of sensors

Pt100

Ni100/Ni120

Isolation from earth/ground

None

None

Current to RTD

4 mA

4 mA

Maximum distance between sensor
and MET148-2

1 km (0.62 mi)

Recommended cross-sections according to distance:
•

Up to 100 m (330 ft) ≥ 1 mm2 (AWG 18)

•

Up to 300 m (990 ft) ≥ 1.5 mm2 (AWG 16)

•

Up to 1 km (0.62 mi) ≥ 2.5 mm2 (AWG 12)

(51) Depth is 70 mm (2.8 in) with cable connected

146

P5/EN M/02-503A

Installation

Protection Relay

CLIO module (REL70071)

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

NEVER work alone.

•

Turn off all power supplying this equipment before working on or inside it.

•

Verify that all power is off using a properly rated voltage sensing device.

•

Connect the device to the ground with a ring terminal attached to the ground
screw.

•

Check the equipotential grounding network and test the grounding during
installation.

Failure to follow these instructions will result in death or serious injury.
NOTE: Consider all sources of power when turning off the power supply,
including the possibility of backfeeding.

DANGER
FIRE HAZARD
•

Apply proper tightening torque to all wire connections.

•

Never touch electronic parts.

Failure to follow these instructions will result in death or serious injury.

Description
Each CLIO (current loop input/output) module provides:
•

four analog (or current loop) inputs for transducers, which provide DC
currents proportional to monitored signals like speed, pressure or
temperature;

•

four analog outputs to feed measured analog signals (such as voltage,
current, power, and so on) from PowerLogic P5 into standard current loops,
for example to supply moving coil ammeters for indication or feeding into
analog RTUs of a SCADA.

Four standard DC current ranges are supported: 0 to 1 mA, 0 to 10 mA, 0 to 20
mA or 4 to 20 mA.
PowerLogic P5 supports the connection to 3 CLIO modules maximum.
The CLIO modules can be linked with MET148-2 and IRIG-B module in series
(Daisy chain connection). See Accessories that can be cable connected to slot P
and their sequence, page 117 for their connection sequence and maximum
number.
Figure 128 - CLIO module

P533W100

P5/EN M/02-503A

147

Protection Relay

Installation

Connection
NOTE: Before making connection, make sure you have installed the extension
module (reference REL51034) or the extension Zigbee module (reference
REL51044) to the slot P of PowerLogic P5.
Figure 129 - Parts and wiring of CLIO module

F
1
2
3
4
5
6
7
8
9
INPUT

A

Iin
Iin
Iin

24-250 V
100-250 V
50/60 Hz

- +
EXT-OUT EXT-IN

Iin

-

G

O1-

10
11

+

O1+

-

O2-

12
13

+

O2+

-

O3-

14
15

+

O3+

-

O4-

16

+

O4+

ADDR RC

B C D E F

I1+
I1I2+
I2I3+
I3I4+
I4-

1 2 3 4

H

P533WB00

A

Communication port

B

DIP switches

C

Functional earth/ground

D

Power LED

E

LINK LED

F

Analog inputs/outputs

G

24...250 V DC power supply input

H

DIN mounting clips

100...250 V AC power supply input
50 Hz or 60 Hz

Setting the address
PowerLogic P5 supports the connection with maximum 3 CLIO modules,
therefore, the modules must be set to different addresses to ensure the
communication with correct module. The setting of address is made by the ADDR
switch at the bottom of the CLIO module.

148

P5/EN M/02-503A

Installation

Protection Relay

Figure 130 - The ADDR switch and RC switch
ADDR RC

B
1 2

3 4

A
A

P533W201
Switch number

B

Switch state

The addresses of the CLIO modules are set as per following table.
ADDR switch positions

1 2 3

1 2 3

P533W300

1 2 3

P533W400

P533W500

Module address

000

001

010

Module is fix linked to

Analogue I/O 1

Analogue I/O 2

Analogue I/O 3

NOTE: The address settings of the CLIO modules must not be the same to
avoid that the connection to the module with repeated address will be lost.
Use of termination option
The connection between PowerLogic P5 and the CLIO modules is made by Daisy
chain. If a CLIO module is the last interlinked module, the termination of the chain
is done by activating its RC switch.
Such termination must not be active in other modules in the chain.
Termination active

4
Termination not active

4
Figure 131 - Connection between PowerLogic P5 and the CLIO modules

A
D

C

B

EXT-OUT EXT-IN

EXT-OUT EXT-IN

EXT-OUT EXT-IN

EXT

P533WC00

A

PowerLogic P5, Slot P

B

CLIO module 1

C

CLIO module 2

D

CLIO module 3

The connection between PowerLogic P5 and the CLIO modules is made by Daisy
chain with twisted pair, shielded RJ45 cables, maximum length of the cable is 3 m
(10 ft). The cable is connected to Slot P of PowerLogic P5.

P5/EN M/02-503A

149

Protection Relay

Installation

Since there are other modules that can also be connected to the slot P, refer to
Accessories that can be cable connected to slot P and their sequence, page 117
for their sequence of connection.
NOTE: Make sure you have correctly set the addresses of CLIO modules and
made the termination setting, refer to Setting the address and Use of
termination option for detail.

Status indication
Table 32 - LED indications
Power LED

Link LED

LED status

Module status

LED status

Module status

Off

Power is off

Off

Not linked, or
handshaking with the
IED.

Green

Power is on

Yellow

Handshake
successfully with the
IED, linked.

Configuration with eSetup Easergy Pro
Number of CLIO modules installed
This setting can be found in eSetup Easergy Pro in GENERAL / Analogue I/O
configuration, it defines the number of connected CLIO modules, with selectable
values from 0 to 3. When no CLIO module is needed, simply set 0.
Configuration of CLIO module
The settings of CLIO module are made in eSetup Easergy Pro in PROTECTION /
Analogue I/O n, where n = 1 to 3 depends on the number of connected CLIO
modules. The input settings, enabling/disabling the monitor and alarm settings are
configured in Input configuration and Input settings. The output settings are
configured in Output configuration.

NOTICE
RISK OF CONNECTED EXTERNAL DEVICE DAMAGE
•

Disable the analog output channel before changing the DC range setting of
the channel.

•

Before enabling the analog output channel, check consistency of output
range setting with input range of the connected external device.

Failure to follow these instructions can result in equipment damage.
For further details refer to Analogue inputs and outputs, page 522.

Characteristics

150

Characteristics

Values

Operating temperature

-40 °C...+70 °C (-40 °F...+158 °F)

Current loop input range

-20...+20 mA

Current loop output range

0...20 mA

Maximum output load

600 Ω

P5/EN M/02-503A

Installation

Protection Relay

CT requirements
WARNING
UNINTENDED EQUIPMENT OPERATION
Select the CT size according to the requirement from the electric network.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.
The PowerLogic P5 phase current inputs are connected to standard 1 A or 5 A
CTs.
Sizing rules of phase and neutral CTs are specific for each function and depend
on which of the following have to be considered:
•

Phase overcurrent protection

•

Neutral overcurrent protection

•

Restricted earth fault protection

•

Transformer differential protection

•

Line differential protection

Phase and neutral overcurrent protection
The CTs must be sized to avoid saturation during steady state short circuit
currents where accuracy is required, according to the rules described below for
Definite Time (DT) or Inverse Definite Minimum Time (IDMT) operation.
The required CT saturation current level (Isat) depends on the setting of the
overcurrent protection pick-up level and operating curve settings:
Time Delay

Condition to be fulfilled

DT

Isat > 1.5 x set point (Is)

Illustration
t

Is

I

Isat

P533DA00

IDMT

Isat > 1.5 x the smallest of the
following values:
•

Isc.max, maximum installation
short-circuit current

•

20 x set point (Is)

•

Itmin, the minimum operate
delay equivalent current

t

min. op. delay

Is

Itmin

20 x Is

Isc.max

I
P533DB00

The method for calculating the saturation current depends on the CT accuracy
class as indicated further below.

P5/EN M/02-503A

151

Protection Relay

Installation

Practical information
In the absence of any information about the settings, the characteristics below are
suitable for most applications:
Rated
Secondary
Current (Isec.nom)

Rated Burden
(VACT)

Accuracy Class
and Accuracy
Limit Factor

CT Secondary
Resistance
(RCT)

Wiring
Resistance (Rw)

1A

2.5 VA

5P20

<3Ω

< 0.075 Ω

5A

7.5 VA

5P20

< 0.2 Ω

< 0.075 Ω

Restricted earth fault protection
For accuracy, Class PX, Class 5P or 5PR CTs should be used for low impedance
Restricted earth fault (REF) applications.
A series of tests with internal and external faults were performed to determine the
CT requirements for the REF function. These tests were performed according to
IEC 60255-187 standard for different primary system constants (X/R ratios up to
64), CT burdens, fault currents, fault types and points on wave.
Both bias characteristics of REF protection were checked at their default settings:
•

Low set Id1 = 0.20 pu

Further in Max (IP) bias mode:
•

Slope k1 = 20%

•

Bias current Ib1 = 1.00 pu

•

Slope k2 = 150%

•

Min measured IG = 0.1 pu

According to the test results, to achieve fast trip during internal faults and to keep
stability for through faults, the CT dimensioning must comply with the following
requirements:
•

CT class 5P with an operational accuracy limit factor ALF’ = 8,
hence an equivalent limiting secondary e.m.f. Eal ≥ 8 x Isr x (RCT + Rb),
where:

•

◦

Isr = rated secondary current (1 A or 5 A)

◦

RCT = CT secondary winding resistance (at 75°C)

◦

Rb = connected resistive burden

or equivalent class PX CT with a kneepoint voltage
VK ≥ 0.85 x max(Eal.int,Eal.ext).

Transformer differential protection
For accuracy, CTs of Class PX(R) or Class 5P(R) should be used for transformer
differential protection applications.
A series of tests with internal and external faults were performed to determine the
CT requirements for the transformer differential protection function. These tests
were performed according to IEC 60255-187-1 standard for different transformer
configurations, primary system voltages and time constants (X/R ratios up to 64),
CT ratios and burdens, fault currents, fault types and points on wave.
The protection was checked with both bias calculation modes provided from
differential function at its default characteristic, as recommended by the IEC
standard:

152

•

Low set Id = 0.20 pu

•

Slope 1 = 30%

P5/EN M/02-503A

Installation

Protection Relay

•

Ib for start of slope 2 = 2.00 pu

•

Slope 2 = 70%

•

High set Id = 30.00 pu

According to the test results, the CT dimensioning must comply with the following
requirements:
•

a CT class 5P with an equivalent limiting secondary e.m.f. Eal greater or
equal to the maximum value calculated for the following conditions:
◦

to achieve fast trip during internal faults:
Eal.int ≥ 1.0 x (If.int / Ipr) x Isr x (RCT + Rb)

◦

and to keep stability for external faults:
Eal.ext ≥ 1.8 x (If.ext / Ipr) x Isr x (RCT + Rb)

where:

•

◦

If.int = Maximum primary fault current (in A) in case of internal fault

◦

If.ext = Maximum primary (through-flowing) fault current (in A) in case of
external fault

◦

Ipr = CT rated primary current (in A)

◦

Isr = CT rated secondary current (1 A or 5 A)

◦

RCT = CT secondary winding resistance (at 75°C)

◦

Rb = connected resistive burden

or equivalent class PX CT with a kneepoint voltage
VK ≥ 0.85 x max(Eal.int,Eal.ext).

Line differential protection
For accuracy, CTs of Class PX(R) or Class 5P(R) should be used for line
differential protection applications.
A series of tests with internal and external faults were performed to determine the
CT requirements for the line differential protection function. These tests were
performed for different line configurations (including in-zone transformer), primary
system time constants (X / R ratios up to 64), CT ratios and burdens, fault
currents, fault types and points on wave.
The protection was checked at its default characteristic:
•

Low set Id = 0.20 pu

•

Slope 1 = 30%

•

Ib for start of slope 2 = 2.00 pu

•

Slope 2 = 70%

•

High set Id not enabled

According to the test results, the CT dimensioning must comply with the following
requirements:

P5/EN M/02-503A

153

Protection Relay

Installation

•

a CT class 5P with an equivalent limiting secondary e.m.f. Eal greater or
equal to the value calculated with the following equation:
Eal ≥ K x Isr x (RCT + Rb)
where:
K is the dimensioning factor which depends on the application, the power
system earthing/grounding and the system X / R ratio. Its minimum value
must meet the following requirements:
◦

When using P5L30 in a solidly earthed/grounded power system:
–

–
◦

for a plain line application:
X/R

K limit for If ≤ 20 Ipr

K limit for If > 20 Ipr

X / R ≤ 31.5

K = 0.5 x If / Ipr + 5

K = 0.9 x If / Ipr - 3

31.5 ≤ X / R < 63

K = If / Ipr + 10

K = 1.8 x If / Ipr - 6

for an in-zone transformer application: K = 3 x If / Ir + 10; minimum 25.

When using P5L30 in an isolated, compensated or impedance earthed/
grounded power system:
–

–

for a plain line application:
X/R

K limit

X / R ≤ 31.5

K = 0.5 x If / Ipr + 5

31.5 ≤ X / R < 63

K = If / Ipr + 10

for an in-zone transformer application: K = 2 x If / Ir + 14; minimum 20.

where:

•

◦

If = Maximum primary fault current (in A)

◦

Ipr = CT rated primary current (in A)

◦

Isr = CT rated secondary current (1 A or 5 A)

◦

RCT = CT secondary winding resistance (at 75°C)

◦

Rb = connected resistive burden

◦

X / R = primary system impedance ratio

or equivalent class PX CT with a kneepoint voltage VK ≥ 0.85 x Eal.

Calculating the saturation current in class P
A class P CT is characterised by:
•

Ipr: Rated primary current (in A)

•

Isr: Rated secondary current (in A)

•

Accuracy class, expressed by a percentage, 5P or 10P, followed by the
Accuracy-Limit Factor (ALF), whose usual values are 5, 10, 15, 20, 30

•

VACT: Rated burden, whose usual values are 2.5/ 5/ 7.5/ 10/ 15/ 30 VA

•

RCT: Resistance of the secondary winding (in Ω)

The installation is characterised by the burden resistance Rb at the CT secondary
(wiring + protection relay). If the CT load complies with the rated burden, which
means Rbr x Isr2 = VACT, the saturation current is equal to Isat = ALF x Ipr.
If the CT winding resistance RCT is known, it is possible to calculate the actual CT
ALF, which takes account of the actual CT load. The saturation current then
equals actual ALF x Ipr, where:

Actual ALF = ALF ×

154

RCT × Isr2 + VACT
(RCT + Rb) × Isr2

P533DC00

P5/EN M/02-503A

Installation

Protection Relay

Hence if the actual CT load is less than its rated burden (Rb < Rbr), a higher shortcircuit current can be transmitted without saturation.
Example:
A CT with the following characteristics is given:
•

Transformation ratio: 100 A / 5 A

•

Accuracy class and accuracy limit factor: 5P20

•

Rated burden: 2.5 VA

•

Resistance of the secondary winding: 0.1 Ω

To get an ALF of at least 20, in other words, a saturation current of 20 x Ipr = 2 kA,
the load resistance Rb of the CT must be less than:

Rb,max =

VACT

=

2

Isr

2.5 VA
(5 A)2

= 0.1 Ω
P533PH00

This represents 12 m (39 ft) of wire with cross-section 2.5 mm² (AWG 13) for a
resistance per unit length of 7 mΩ/m (2.1 mΩ/ft) approximately.
For an installation with 50 m (164 ft) of wiring with section 2.5 mm² (AWG 13), the
actual resistance is Rb = 0.4 Ω, and hence actual ALF is:

Actual ALF = ALF×

RCT × Isr2 + VACT
(RCT + Rb) × Isr2

=

0.1 × 25 + 2.5
=8
(0.1 + 0.4) × 25
P533DE00

Therefore, the saturation current for this CT installation is:
Isat = 8 x Ipr = 800 A.
NOTE: The actual CT burden Rb connected on its secondary side is given as
follows:
•

For phase to ground faults: Rb = 2 RW + Rrel

•

For phase to phase faults: Rb = RW + Rrel

Where the wire lead burden is calculated as:

RW = r ×


A

P533PI00

with ρ = specific conductor resistance, for example, for copper 0.019 Ω mm²/m
at 75°C
l = wire length in [m]
A = wire cross section in [mm²]
The impedance of PowerLogic P5 protection relays current inputs (Rrel =
20 mΩ) is often negligible compared to the wiring resistance.

Calculating the saturation current in class PX
A class P CT is characterised by:
•

Ipr: Rated primary current (in A)

•

Isr: Rated secondary current (in A)

•

Vk: Rated knee-point voltage (in V)

•

RCT: Maximum resistance of the secondary winding (in Ω)

The saturation current is calculated with the actual load resistance Rb at the CT
secondary (wiring + protection relay):

P5/EN M/02-503A

155

Protection Relay

Installation

Isat =

I
Vk
× pr
Isr
RCT + Rb

P533PK00

Examples:
CT with transformation ratio 100 A / 5 A, Vk = 20 V, RCT = 0.13 Ω, Rb = 0.4 Ω

Isat =

20
100
×
= 754 A
0.13 + 0.4
5
P533PJ00

CT with transformation ratio 100 A / 1 A, Vk = 90 V, RCT = 3.5 Ω, Rb = 0.4 Ω

Isat =

90
100
×
= 2307A
3.5 + 0.4
1
P533PL00

LPCT requirements
The maximum short circuit current (Isc.max) must be below the LPCT protection
rated accuracy limit (Isc.pr):
Isc.max < Isc.pr

LPCT/LPVT configuration
LPCT/LPVT pins mapping definition
The pins 3-6 of some LPCT/LPVT connectors, including the ones from Schneider
Electric, are shorted during fabrication. This design enables the device to monitor
the presence of the connection. If no connector is plugged in, the supervision
function triggers the alarm “LPCT disconnection” or “LPVT disconnection,”
respectively.
Figure 132 - LPCT/LPVT pins mapping

1

2

3

4

5

6

7

8

1
2
3
4
5
6
7
8
P533Z600

If LPCT/LPVT sensors without shorted connector pins are used, the supervision
function must be disabled by setting in the scaling menu.
If an LPCT/LPVT is not connected to the PowerLogic P5, or an LPVT is not
connected to the hub (reference EMS59573), the RJ45 LPCT/LPVT plug shall be
inserted to ensure improved EMC performance and protection against dust.

156

P5/EN M/02-503A

Installation

Protection Relay

LPCT configuration
Introduction
This section gives an overview of some reasons to move from traditional CT to
LPCT, what is an LPCT and how to configure them in eSetup Easergy Pro (at least
V3.0.0).
Further details, such as how to wire the LPCT or the VT adapter is described in the
following sections.
NOTE: The passive Rogowski coils are not compatible with our LPCT input of
PowerLogic P5.

Benefits of LPCTs
In short, the use of Low Power Instrument Current Transformers (LPCTs) brings
many benefits through-out the project lifecycle, which are detailed below.

Personal safety is improved during testing and operation
With LPCT technology, the safety risk of accidental opening of the secondary
circuit is greatly reduced due to its special design, as the output is always low
voltage:
•

The 1 A or 5 A rated secondary current of an inductive CT (ICT) is replaced
by either 22.5 mV, 150 mV, or 225 mV in LPCTs.

•

As these secondaries can be left open or short-circuited without risk, there is
no longer the need for short-circuit devices that were designed to mitigate
those risks.

One LPCT can replace the needs of dedicated measurement and protection CTs
As LPCTs commonly saturate at much higher currents than Inductive Current
Transforms (ICTs), they can allow fault measurement ranging from 5 kA to 80 kA
primary.
The measurement accuracy of an LPCT could range from 5% of rated primary
current to the extended primary current. It may be specified as class 0.1, 0.2, 0.5,
or 1.
However, its protection accuracy could range from the extended primary current to
the accuracy limit of primary current. It may be specified as either class 5P, 10P or
5TPE(52).
For example, a 100 A LPCT may be labelled as 0.5/5P 25000 A, meaning:
M class = 0.5%, P class = 5P up to 25 kA (250 times primary current rating).
Since the LPCTs support a larger range of extended rated primary current, they
can be applied to a larger scope. The primary rating of LPCT is not requested to
be as close as possible to the nominal current, therefore, in specifications, the
rated primary current become no longer a major determinant factor for the LPCTs.
For measurement class
In this example, a multipurpose normalized LPCT with a rated primary current of
100 A and an extended primary current of 1000 A can be used in place of the 10
different ICTs with the following primary currents:
100, (125), 150, 200, (250), 300, (400), 500, (600), 750** (but not 1000**)

(52) TPE is a LPIT class defined in 61869-6: Class TPE low-power current transformers are designed for relay protection applications.

P5/EN M/02-503A

157

Protection Relay

Installation

NOTE: ** The extended primary current of an ICT is limited to 120% of its
rated current.
•

750 A x 1.2 = 900 A is less than the 1000 A extended primary current.

•

1000 A x 1.2 = 1200 A is greater than the 1000 A extended primary
current.

Figure 133 - LPCT measurement accuracies for primary currents

If we know that the initial nominal current to be measured is between 100 A and
750 A, we can take an LPCT of 100 A rated current and with 1000 A extended
primary current which will still be flexible to last-minute changes or when load flow
may increase subsequently.
For protection class
Same example, a multipurpose normalized LPCT with a 100 A rated primary
current and a 1000 A extended primary current can be used in place of the 13
different ICTs with the following primary currents:
25, 50, 100, (125), 150, 200, (250), 300, (400), 500, (600), 750 and 1000
Figure 134 - LPCT protection accuracies for primary currents

If we know that the initial nominal current for protection is between 25 and 1000 A,
we can take an LPCT of 100 A rated current and with 1000 A extended primary
current which will still be flexible to last-minute changes or when load flow may
increase subsequently.

158

P5/EN M/02-503A

Installation

Protection Relay

Save time and money during project planning and execution
Standardized products can now be used for a wider range of application, providing
faster and simpler integration. There is no need to wait to wait for CT sizing
clarifications, because fewer designs cover the majority of requirements, providing
many other benefits.
•

Reduced number of order variants

•

Simplified and improved quality of project documentation

•

In-stock products with fast delivery

•

Simplified installation

Compact switchgear with reduced footprint is more sustainable
The size and weight of the LPCTs are reduced to less than 10% compared to
ICTs. This allows future switchgear designs to be more compact, reducing
materials used and the environmental impact. Switchgear handling, transport,
installation and replacement are also much simplified.

LPCT characteristics
The multipurpose LPCT is designed to measure from 5% of Ipr to KALF x Ipr and is
defined with a:
•

Rated primary current (Ipr) (minimum current for measuring accuracy class)

•

Rated extended primary current (Ie.pr= Ipr× Kpcr) (maximum current for
measuring accuracy class)

•

Rated accuracy limit (Isc.pr= Ipr× KALF) (maximum current for protection
accuracy class)

Figure 135 - Magnitude and phase errors across the measurement range

For example, the Schneider Electric LPCTs have the characteristics as shown
below.
Table 33 - Characteristics of the LPCT

P5/EN M/02-503A

Characteristics

Ipr (A)

Ie.pr (A)

Isc.pr (A)

CLV1

100

1250

16000

TLPU1

100

630

25000

TLP130

100

1250

25000

TLP160 or 190

100

2500

40000

CLP2 100 1250 40000

100

1250

40000

159

Protection Relay

Installation

Table 33 - Characteristics of the LPCT (Continued)
Characteristics

Ipr (A)

Ie.pr (A)

Isc.pr (A)

CLP3

100

2500

40000

CLP1

100

1250

50000

LPCT input characteristics
The LPCT input measuring range is 45 Ir. That means 25 Ir fully offset:
Figure 136 - Fault characteristic
A

B

idc

iP

2√2 I’’sc

C

2√2 I’’sc

E

D
P533S3A

A

Current

B

Top envelope

C

Idc

D

Bottom envelope

E

Time

NOTE:
•

I''sc = initial symmetrical short-circuit current

•

iP = peak short-circuit current

•

Isc = steady-state short-circuit current

•

idc = dc component of short-circuit current

•

A = initial value of the dc component idc

•

2√2 I''sc = the peak to peak value of the initial (sub-transient) short circuit
current

•

2√2 Isc = the peak to peak value of the steady state short circuit current

LPCT configuration procedure
Unlike CTs that need to meet the application CT requirements, LPCTs do not have
any saturation. LPCT suitability needs to be calculated according to the two
following main rules:
1. Select or check the LPCT suitability
The maximum short circuit (Isc.max) must be below the LPCT protection rated
accuracy limit:
•

160

Isc.max < Isc.pr

P5/EN M/02-503A

Installation

Protection Relay

2. In eSetup Easergy Pro (V3.0.0 or later), under GENERAL/Scaling menu,
LPCT characteristics can be set.
Figure 137 - LPCT setting

The nominal current In is equal to (Ipr x Current factor)
a. For LPCT secondary nominal voltage Vsec = 22.5 mV
i. Set the LPCT rated primary current Ipr, for example 100 A
ii. Then set the “Current factor” to adjust the nominal current, for example,
2 for In = 200 A or 4 for In = 400 A
b. For other LPCT secondary nominal voltage Vsec
i. For Vsec= 150 mV select first “Current factor”= 6.66 or
for Vsec= 225 mV select first “Current factor”= 10
ii. Then set the “LPCT rated primary current Ipr” = (Ipr [of LPCT] / Current
factor)
iii. Then finetune the “Current factor” to adjust the nominal current, for
example, 5 instead of 6.66 for In = 75 A or 20 instead of 10 for 200 A
The nominal current In:
•

must be below the LPCT rated accuracy limit divided by 25:
In < Isc.pr / 25

•

should be below the LPCT rated extended primary current:
In < Ie.pr whenever possible

•

must be above 20% of the LPCT rated primary current:
In > 0.2 * Ipr

•

should be as close as possible to the nominal load current. It does not
need to be among the standardized values.

Three examples for a multipurpose LPCT with a 100 A rated primary current, a
1250 A extended primary current and an accuracy limit of 16 kA:
Example 1: Maximum short circuit current of 10 kA and a nominal current of 200 A
1. The maximum short circuit current must be below the LPCT rated accuracy
limit:
•

Isc.max < Isc.pr:
10 kA < 16 kA (= OK)

2. The maximum nominal current:
•

must be below the LPCT rated accuracy limit divided by 25:
In < Isc.pr / 25 = 16 kA / 25 = 640 A (= OK)

•

should be below the LPCT rated extended primary current:
In < Ie.pr = 1250 A (= OK)

•

must be above 20% of the LPCT rated primary current:
In > 0.2 * Ipr = 0.2 * 100 A = 20 A (= OK)

•

should be as close as possible to the nominal load current. It does not
need to be among the standardized values.

So, 200 A can be chosen (fine for measurement and protection).
Example 2: Maximum short circuit current of 20 kA and a nominal current of 400 A

P5/EN M/02-503A

161

Protection Relay

Installation

1. The maximum short circuit current must be below the LPCT rated accuracy
limit:
•

Isc.max < Isc.pr BUT actually 20 kA is bigger than 16 kA.
This is NOT OK. A different LPCT must be chosen. For example, a
multipurpose LPCT with a 100 A rated primary current, a 1250 A
extended primary current and an accuracy limit of 25 kA.

2. The maximum nominal current:
•

must be below the LPCT rated accuracy limit divided by 25:
In < Isc.pr / 25 = 25 kA / 25 = 1000 A (= OK)

•

should be below the LPCT rated extended primary current:
In < Ie.pr = 1250 A (= OK)

•

must be above 20% of the LPCT rated primary current:
In > 0.2 * Ipr = 0.2 * 100 A = 20 A (= OK)

•

should be as close as possible to the nominal load current. It does not
need to be among the standardized values.

So, 400 A can be chosen (fine for measurement and protection).
Example 3: Maximum short circuit current of 50 kA and a nominal current of 1500
A
1. The maximum short circuit current must be below the LPCT rated accuracy
limit:
•

Isc.max < Isc.pr BUT actually 50 kA is bigger than 16 kA.

This is NOT OK. A different LPCT must be chosen. For example, a
multipurpose LPCT with a 100 A rated primary current, a 1250 A extended
primary current and an accuracy limit of 50 kA.
2. The maximum nominal current:
•

must be below the LPCT rated accuracy limit divided by 25:
In < Isc.pr / 25 = 50 kA / 25 = 2000 A (= OK)

•

should be below the LPCT rated extended primary current:
In < Ie.pr = 1250 A (= OK)

•

must be above 20% of the LPCT rated primary current:
In > 0.2 * Ipr = 0.2 * 100 A = 20 A (= OK)

•

should be as close as possible to the nominal load current. It does not
need to be among the standardized values.

So, 2000 A can be chosen (fine only for protection).

162

P5/EN M/02-503A

Installation

Protection Relay

LPVT configuration
Introduction
This section gives an overview of LPVTs, reasons to move from traditional VTs to
LPVTs, and how to configure them in eSetup Easergy Pro (V3.0.0 or later).
Further details, such as how to wire the LPCT or the VT adapter is described in the
following section.

Benefits of LPVTs
In short, the use of Low Power Voltage Transformers brings many benefits
throughout the project lifecycle, which are detailed below.

Personal safety is improved during testing and operation
With LPVT technology, there is no risk in the event of touching the secondary
circuit as the output is low voltage.
•

The VT (phase to neutral) secondary rated voltages, ranging from 57.73 V to
69.3 V and/or 115.47 V to 132.79 V, are now reduced to 1.88 V (3,25/√3 V) in
LPVTs.

•

As the impact of a short circuited secondary disappears, it also removes the
need for VT fuses.

•

The effect of ferroresonance has disappeared as well.

One LPVT can replace the need of several nominal voltage rated VTs
An LPVT is now defined for a wider range of ratings compared to an Inductive
Voltage Transformer (IVT), for example, 3 to 20 kV, class 0.5P, from 2% to 190%
of its rated voltage which is better than the former 0.5 / 3P classification.
Redundant to 3rd bullet point just few lines above.
Figure 138 - LPVT accuracies for primary voltages

For protection, the above LPVT can be used in place of the 5 different VTs with the
following primary voltages (in kV): 3, 6, 10, (15), 20.

Save time and money during project planning and execution
Standardized products can now be used with a wider range of application,
providing faster and simpler integration. No longer do you need to wait for sizing

P5/EN M/02-503A

163

Protection Relay

Installation

clarifications, because fewer designs cover the majority of requirements, providing
many other benefits.
•

Reduced variation of ordering

•

Simplified and improved quality of project documentation

•

In-stock products with fast delivery

•

Simplified installation

Compact switchgear with reduced footprint is more sustainable
The size and weight of the Low Power Voltage Transformers are reduced to less
than 10% compared to IVTs. This allows future switchgear designs to be more
compact, reducing materials used and the environmental impact. Switchgear
handling, transport, installation and replacement are also simplified.

LPVT characteristics
The multipurpose LPVT is designed to measure from 2% of Vpr (min) to 1.9 x Vpr
(Max) and is typically defined with a:
•

Rated primary voltage Vpr

•

Range of rated primary voltage (Vpr.min, Vpr.max) (minimum and maximum
voltage for measuring and protecting accuracy classes)

•

Rated secondary voltage Vsr
Figure 139 - Magnitude accuracy

Figure 140 - Phase accuracy

164

P5/EN M/02-503A

Installation

Protection Relay

For example, the Schneider Electric LPVTs have the following characteristics.
Table 34 - Characteristics of the LPVT
Characteristics

Vpr (kV)

Vpr.min (kV)

Vpr.max (kV)

Vpr.max/Vpr

Ref.1

10

2.4

11

1.1

Ref.2

20

3

20

1

Ref.3

20

10

22

1.1

Ref.4

30

20

33

1.1

NOTE: The LPVTs need to be connected to the P5 by the LPVT hub
connector, the figure below shows the look of LPVT hub connector. See the
LPVT hub connector (reference EMS59573), page 130 section for
supplementary information on this topic.
Figure 141 - LPVT hub connector

LPVT input characteristics
The PowerLogic P5 LPVT input measuring range is bigger than 1.5 x 1.9 x Vsr
(with 1.5 as biggest ratio between Vpr.max and Vpr).
PowerLogic P5 can be connected to either an LPVT or a VT (thanks to the
EMS59572 adapter).
The selection for the direct LPVT is done in eSetup Easergy Pro (V3.0.0 or later),
at the creation of the configuration file once the Measurement card in slot A has
been set to the LPIT option.
Figure 142 - Selection of the LPIT option

P5/EN M/02-503A

165

Protection Relay

Installation

LPVT configuration procedure
Two main simple rules are required to follow:
1. Select or check the LPVT suitability
The nominal voltage (Vn) must be within the LPVT range of rated primary
voltage: Vpr.min < Vn < Vpr.max
2. In eSetup Easergy Pro (V3.0.0 or later), under GENERAL/Scaling menu,
LPVTs are configured to be connected to devices with different measuring
input burden.
Figure 143 - LPVT settings

a. For both 2 MΩ (IEC 61869-11) and 10 MΩ LPVT output burden
•

Set the LPVT Rated primary Voltage (Vpr) in “LPVT rated primary
voltage”

•

Set the nominal voltage (Vn) in “Extended primary voltage factor” by
adjusting the coefficient to the primary rating (for example, if Vn is
10kV and (Vpr is 20 kV then set 0.5)

b. Only for 2 MΩ (IEC 61869-11) LPVT output burden, the following
additional correction settings are relevant:
Figure 144 - Correction factors

166

P5/EN M/02-503A

Installation

Protection Relay

•

Measure the resistance of R2 for each LPVT (RJ45 output pin 7&8)

•

Set for each phase “VLx magnitude correction” to:
◦

((R2+10000) / (R2+2000)) / 5 with R2 in kΩ

◦

For example, if R2 = 32.51 kΩ then VLx correction = 0.987
Figure 145 - Resistive divider

P5/EN M/02-503A

167

Protection Relay

Installation

LPVT configuration with VT adapter
Introduction
This section gives an overview of some reasons to use the EMS59572 adapter,
what it is, and how to configure it in eSetup Easergy Pro ( V3.0.0 or later).
Please also read the application guidelines:
•

LPCT configuration, page 157

•

LPVT configuration, page 163

Further details, such as how to wire the LPCT or the VT adapter is described in the
chapter Installation, page 46.

Benefits of VT adapter
Traditionally, a protection relay is either designed to be connected to CTs and VTs
or LPCTs and LPVTs. When the switchgear is equipped with LPCTs and VTs, it is
easier to adapt the VT outputs to low level signals compatible with the relay LPVT
inputs with the EMS59572.
When the primary voltage is up to 415 (phase to phase), it can be easier and safer
to adapt the voltage to low level signals compatible with the relay LPVT inputs with
the EMS59574.

EMS59572/EMS59574 adapters characteristics
NOTE: The minimum required versions of PowerLogic P5 firmware and LPVT
board for EMS59754 are:
•

PowerLogic P5 firmware V02.502 or later

•

LPVT board version 2.1 or newer

You can check the firmware version and the LPVT board version from eSetup
Easergy Pro in DEVICE/TEST / Device information.

EMS59572 adapter characteristics
The VT (phase to neutral) secondary rated voltages, ranging from 57.73 V to 69.3
V and/or 115.47 V to 132.79 V, need to be converted to signals close to the rated
1.88 V (3,25/√3 V) in LPVTs.
The conventional VT output voltages or directly measured LV voltages need to be
converted to the low voltages of the LPVT input. This voltage adaptation is made
by resistive dividers. See the Voltage adapters (references EMS59572/
EMS59574), page 132 for supplementary information of this topic.
Figure 146 - VT adapter (references EMS59572)

168

P5/EN M/02-503A

Installation

Protection Relay

The nominal ratio is 50.6 and the accurate ratios are written on its label for each
phase.

EMS59574 adapter characteristics
Phase to phase voltage from 190 V to 415 V can be converted to signals close to
the rated 1.88 V (3,25/√3 V) of LPVTs. The EMS59574 adapter is made of
resistive dividers to directly connect the PowerLogic P5 LPVT inputs to the
primary voltage.
Figure 147 - VT adapter (references EMS59574)

The nominal ratio is 150.6 and the accurate ratios are written on its label for each
phase.

LPVT input characteristics
The PowerLogic P5 LPVT input measuring ranges are above 1.9 the chosen
rated.
PowerLogic P5 can be connected to either a LPVT or a VT thanks to the
EMS59572 adapter or to the primary voltage thanks to the EMS59574.
The selection to use the dedicated EMS59572 or EMS59574 is done in the latest
eSetup Easergy Pro, at the Creation configuration window, once the
Measurement card in slot A has been set to the LPIT option, by selecting VT
+Adapter:

P5/EN M/02-503A

169

Protection Relay

Installation

Figure 148 - Selection of the VT+Adapter option

EMS59572/EMS59574 VT adapters configuration
The configuration of VT adapters can be made in eSetup Easergy Pro (V3.0.0 or
later), go to GENERAL/Scaling menu to perform the configuration.
1. Set the VT rated primary Voltage in LPVT or VT rated primary voltage. For
EMS59574, the “LPVT or VT rated primary voltage” = “VT secondary” = the
primary voltage.
2. Set the VT rated secondary Voltage in VT secondary.
3. Copy the values written on the EMS59572/EMS59574 for VL1, VL2 and VL3
in Vlx adapter mag correction, x = 1, 2, 3.
a. CH1 value in VL1
b. CH2 value in VL2
c. CH3 value in VL3
d. When a second adapter is connected for Vo then
(1) CH1 value in Uo in P530 (black connection)
(2) CH2 value in Uo in P520 (brown connection)
Refer to LPVT configuration, page 163 for the introduction of LPVT configuration.

LPVT voltage sharing application
Similarly to conventional scheme, LPVT signals can be shared across multiple
PowerLogic P5 protection relays (up to 10 per LPVT transducer). All connections
are made with screened RJ45 cables resilient to potential electromagnetic
disturbances met in medium voltage or high voltage compartments.

LPVT transducer (P7M12025)
The LPVT Transducer allows an accurate transmission of the low voltage output
signal from LPVT sensors (3.25/√3 V) across up to 10 PowerLogic P5 protection
relays equipped with LPVT measuring inputs. The low voltage input is provided

170

P5/EN M/02-503A

Installation

Protection Relay

through a single RJ45 connector that brings the 3 phase LPVT signals merged by
LPVT hub connector EMS59573. P7M12025 can be installed on DIN rails
complying with EN/IEC 60715.
The connections between all the elements are done with RJ45 wires that can be
ordered with commercial references: 59660 (0.6 m) 59661 (2 m), 59662 (4 m).
The branching between LPVT bus and each PowerLogic P5 protection relay is
done with a 3-way RJ45 junction box (T-box) REL51095.
Table 35 - Characteristics of LPVT transducer
Characteristics

Description

Nominal voltage input / output

1.876 V (3.25/√3 V) / 1.876 V (3.25/√3 V)

Voltage factor

1.2 nominal voltage continuously
1.9 nominal voltage for 8 hours

Accuracy

Measurement class 0.5
Protection class 3P
Input burden 10 MΩ // 2.2 pF
For -5°C...+40°C

Power supply

24...48 V DC, 125 V DC or 120 V AC

Operating temperature

-25°C...+70°C

Dimensions (L x W x H)

160 x 60 x 90 mm (6.30 x 2.36 x 3.54 in)

Figure 149 - LPVT transducer

Voltage sharing applications
For LPVTs voltage sharing applications, refer to the following cases.
Figure 150 - LPVT sharing application without test sockets/plugs
10

9

P5x30

...

3

2

1

P5x30

P5x30

P5x30

P5x20

T

T

T

T

B
A

LPCTs

LPCTs

LPCTs

LPCTs

LPVTs

P533TAB

P5/EN M/02-503A

A LPVT hub connector

EMS59573

T

REL51095

T-box 3 way RJ45 junction

B

LPVT transducer

P7M12025

171

Protection Relay

Installation

•

0.6 m remote module connection cord: 59660

•

2 m remote module connection cord: 59661

•

4 m remote module connection cord: 59662

Figure 151 - LPVT sharing application including the 4th voltage (sync-check)
and with test sockets/plugs
10

9

...

P5x30

D

3

2

P5x30

D

P5x30

D

P5x30

T

T

T

LPCTs

P5x20

D

T

LPCTs

1

LPCTs

T

T

T

LPCTs

B

B

C

C

A

A

LPVT

LPVTs

P533TBB

172

A LPVT hub connector

EMS59573

B LPVT transducer

P7M12025

C LPVT test plug
LPVT test socket with cover

REL51093
REL51092

D LPCT test plug
LPCT test socket with cover

REL51090
REL51089

T T-box 3 way RJ45 junction

REL51095

P5/EN M/02-503A

Commissioning

Protection Relay

Commissioning
Principles
DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

NEVER work alone.

•

Only qualified personnel should commission this equipment. Such work
should be performed only after reading this entire set of instructions.

•

Obey all existing safety instructions when commissioning and maintaining
high-voltage equipment.

•

Beware of potential hazardous voltages from open circuited current
transformers, any voltage transformers and any capacitors which could be
charged to hazardous voltages.

•

Before energising check that the protection relay and other devices are
connected to a protective earth/ground in accordance with the instructions
provided.

Failure to follow these instructions will result in death or serious injury.

DANGER
FIRE HAZARD
Apply proper tightening torque to all wire connections.
Failure to follow these instructions will result in death or serious injury.

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Never open the secondary circuit of a live CT.

•

The secondary of the line CT must be shorted before opening any
connections to it.

Failure to follow these instructions will result in death or serious injury.

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Apply appropriate personal protective equipment (PPE) and follow safe
electrical work practices. See NFPA 70E, CSA Z462 or national equivalent.

•

Do not choose lower personal protective equipment (PPE) while working on
energised equipment.

Failure to follow these instructions will result in death or serious injury.
PowerLogic P5 protection relays are tested prior to commissioning, with the dual
aim of maximizing availability and minimizing the risk of malfunctioning of the
assembly being commissioned.
PowerLogic P5 protection relays are fully numerical in their design, implementing
all protection and non-protection functions in the firmware. The protection relays
use a high degree of self-checking and give an alarm. Therefore, the
commissioning tests do not need to be as extensive as with non-numeric
electronic or electro-mechanical relays.
To commission PowerLogic P5 protection relays, it is necessary to verify that the
hardware is functioning correctly and the application function settings have been
applied as expected. To confirm that the protection relay is operating correctly
P5/EN M/02-503A

173

Protection Relay

Commissioning

once the settings have been applied, it is necessary to perform basic functional
tests on each active protection element one by one.
The main tasks for the commissioning test are as follow:
•

PowerLogic P5 protection relay check

•

Secondary injection test

•

Primary injection test

•

Final check

WARNING
UNINTENDED OPERATION
Do not energise the primary circuit before this protection relay is properly
configured.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.

Testing tools and equipment
The following tools and equipment are needed in the commissioning:
•

•

AC current and voltage injection sources
◦

For secondary injection test, on conventional CTs and VTs, to check the
protection relay functions, the injection source should be at such a rating
that the current is adjustable up to at least 5 A and the voltage is
adjustable up to at least 110 V.

◦

For secondary injection test, on LPCT and LPVT, to check the protection
relay functions, the injection source should be at such a rating that the
voltage is adjustable up to at least 10 V for LPVT and at least 30 V for
LPCT to be able to test with the maximum setting ranges.

◦

If the primary injection test is necessary to check the CT/LPCT, VT/LPVT
primary connection and polarity, the injection source should be at such a
rating that the minimum current at the CT secondary is larger than 20 mA
(2% of the nominal current) and the minimum voltage at the secondary is
larger than 750 mV (1% of the nominal voltage).

DC voltage source
Adjustable from 48 to 250 V DC, for adaptation to the voltage level of the logic
input being tested.

•

◦

With suitable AC current range, and AC/DC voltage ranges

◦

Phase angle meter

•

A portable PC with eSetup Easergy Pro installed

•

USB cable with mini-USB type B interface or RJ45 Ethernet cable

•

For CT/VT, test block and test plug for secondary injection testing

•

174

Multimeters

◦

Plug with cord to match the "current" test block installed

◦

Plug with cord to match the "voltage" test block installed

For LPCT/LPVT, test plug for secondary injection testing
◦

Cable with RJ45 terminal compliant with IEC 61869-10/11

◦

LPVT hub connector (to be used if the LPVT hub connector installed in the
cubicle is not accessible)

P5/EN M/02-503A

Commissioning

Protection Relay

Check the digital outputs
Before any functional testing, it is needed to check the contact relays of the
PowerLogic P5 protection relays:
•

Set the IED mode to Test mode
The PowerLogic P5 protection relay has its dedicated test modes (See Mode
of use for testing purposes, page 286).

•

Force output relay contacts
With eSetup Easergy Pro, setting the output relay fields to 1 or 0 in DEVICE/
TEST menu, in the Relays view to forces the output relay to On or Off.
There are menu cells which allow the status of the opto-isolated inputs, output
relay contacts, and internal digital signals to be monitored.

PowerLogic P5 protection relay check
Check with the PowerLogic P5 protection relay de-energised
The following group of tests should be carried out without the auxiliary power
supply applied to PowerLogic P5 protection relay and with the trip circuit isolated.
The current and voltage transformer connections must be isolated from the
protection relay for these checks. It is suggested to apply the test block to isolate
the primary system, as shown in Typical test block connection diagram, page 175.

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Never open-circuit the secondary circuit of a current transformer.

•

Before the test plug is inserted into the test block, make sure the sockets in
the test plug which correspond to the current transformer secondary
windings are linked.

Failure to follow these instructions will result in death or serious injury.
Figure 152 - Typical test block connection diagram
A
B
C
- Vaux + Vaux
Test block

- Trip
+ Trip

PowerLogic P5

1

2

3

4

5

6

7

8

VC

9

10

Output

11

12

13

14

15

16

17

18

19

20

21

22

23

24

25

26

27

28

VA
VB

+ Vaux
- Vaux
Trip

Input
IA
IB
IC
IN

Shorting bar

P5/EN M/02-503A

P533I000

175

Protection Relay

Commissioning

Before inserting the test plug, refer to the scheme diagram. For example, the test
block may be associated with protection current transformer circuits. If a
PowerLogic P5 protection relay is installed in the switchgear, the test block is not
always provided. In the application case without a test block, it is mandatory to
isolate the voltage transformer supply to the PowerLogic P5 protection relay using
the panel links or connecting blocks, and to short-circuit and disconnect the line
current transformers from the protection relay terminals. Where means of isolating
the auxiliary power supply and trip circuit (such as isolation links, fuses and MCB)
are provided, these should be used. If this is impossible, the wiring to these
circuits must be disconnected and the exposed ends suitably terminated.

Visual inspection
The visual inspection should include the following aspects:
•

Check the rating information on the PowerLogic P5 protection relay.

•

Check that the PowerLogic P5 protection relay being tested is correct for the
protected objective.

•

Check that the circuit reference and system details are entered onto the
setting record sheet (not provided).

•

Carefully examine the PowerLogic P5 protection relay to see that no physical
damage has occurred since installation.

•

Check that the case earthing/grounding connections, at the rear of the
protection relay case, are used to connect the protection relay to a local earth/
ground bar using an adequate conductor (see Connecting earth/ground, page
97).

•

Check that the external wiring is correct to the relevant protection relay
diagram and wiring scheme. Check that the phase rotation appears as
expected.

•

Check the connections against the wiring diagram if a test block is provided.

•

Check the connected tripping circuit(s) are correct to the wiring scheme.

External wiring

Auxiliary power supply
PowerLogic P5 protection relay can be operated from either a DC or AC auxiliary
power supply. The acceptable voltage variation is ±20%.
•

For PowerLogic P5x20 protection relay, the rated voltage is 24 to 250 V DC/
100 to 230 V AC. So, the incoming voltage must be within the operating range
specified as 19.2 to 300 V DC/80 to 276 V AC.

•

For PowerLogic P5x30 protection relay, the rated voltage is 48 to 250 V DC/
100 to 230 V AC. So, the incoming voltage must be within the operating range
specified as 38.4 to 300 V DC/80 to 276 V AC.

•

Another option for PowerLogic P5x30 protection relay, the rated voltage is 24
to 48 V DC. So, the incoming voltage must be within the operating range
specified as 19.2 to 57.6 V DC.

Without energising the protection relay, measure the auxiliary power supply to
help ensure it is within the operating range.

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION, OR ARC FLASH
The power supply must be turned off for at least 5 seconds before the power
supply module is removed.
Failure to follow these instructions will result in death or serious injury.

176

P5/EN M/02-503A

Commissioning

Protection Relay

NOTICE
POWER SUPPLY DAMAGE
Before connecting the auxiliary voltage to the PowerLogic P5 protection relay,
make sure the nominal value of the auxiliary device voltage corresponds with
the nominal value of the auxiliary system voltage.
Failure to follow these instructions can result in equipment damage.

Watchdog
Using a continuity tester, check that the watchdog contacts (DO4 of slot B) are in
the states shown in the Watchdog contact status table for a de-energised
protection relay.

Testing with the PowerLogic P5 protection relay energised
The following group of tests verify that the PowerLogic P5 protection relay
hardware and software is functioning correctly and should be carried out with the
auxiliary power supply applied to the protection relay.

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

The current and voltage transformer connections must remain isolated from
the protection device for these checks.

•

The trip circuit must remain isolated to help prevent accidental operation of
the associated circuit breaker.

Failure to follow these instructions will result in death or serious injury.

Energising the protection relay
The PowerLogic P5 protection relay executes the following boot sequence
including self-check when getting energised:
1. Hardware initialization and loading Operating System (OS).
The self-check progress is displayed on the local HMI.
Upon completion, the maintenance/test LED turns from red to orange.
2. Loading application firmware.
Upon successful booting, the normal operation screen is displayed, showing
the Single Line Diagram of the bay by default.
3. If an Ethernet board is fitted and the communication protocol is enabled, the
communication initialization will be performed in background and the
maintenance/test LED still remains orange.
NOTE: During IEC 61850 communication initialization, GOOSE NI signals are
processed using their last value before shutdown. However, if the device
reboot is triggered by the “Import CID file” operation, all GOOSE NI signals are
reset to false. The device start up behavior should be considered when
configuring scheme logic that relies on NIs.
NOTE: During the boot process, blank screens may occur for a few seconds.
From version V02.503, the operation of the maintenance/test LED and the
watchdog relay output have been better aligned to this process as shown in the
following table.

P5/EN M/02-503A

177

Protection Relay

Commissioning

Table 36 - PowerLogic P5 boot sequence
Boot
sequence

Power on

OS ready

Protection ready

Communication ready

Maintenance/
Test LED

Red

Orange

Orange

Off

Watchdog relay

Off

Off

On

On

Watchdog
Using a continuity tester, check the watchdog contacts (DO4 of slot B) are in the
states shown in the watchdog contact status diagram for an energised protection
relay.

Date and time
The data and time should be set.
With IRIG-B module
If the IRIG-B module is connected and time clock signal is received by the
PowerLogic P5 protection relay, the synchronisation source field in the Clock
synchro view of the General menu will show "IRIG-B" and the protection relay will
adjust the Date and Time automatically. If the IRIG-B signal is lost, the protection
relay will change the time synchronisation source from "IRIG-B" to "internal" after
400 seconds.
Without IRIG-B module or SNTP
If the time and date is not being maintained by an IRIG-B signal, set the date and
time to the correct date and local time using the Date setting field and the Time of
day setting field in the System clock view of the General settings menu.

LED and screen
To trigger the LED and screen test, on the local panel of PowerLogic P5 protection
button, press the
button, then
relay, locate to main menu by keep pressing
press the
button, the protection relay will automatically test the LEDs and the
screen by the following sequence:
1. The 4 LEDs on the top: the power ON/OFF LED, alarm LED, trip LED, and
the maintenance/test LED will be lit one by one.
2. The 6 or 10 user programmable LEDs will be lit one by one for 3 loops, one
loop in green, one loop in yellow, and one loop in red.
3. The LCD will be tested by displaying according to different values of
background colors and contrasts.
For the detail of local panel, refer to Local panel, page 254.

Digital inputs
This test checks that all the PowerLogic P5 protection relay’s digital inputs (optoisolated) are functioning correctly. Check the terminal configuration schemes in
PowerLogic P5 rear panel, page 67 for terminal numbers. Check the polarity and
connect the external 48 V DC supply voltage to the appropriate terminals for the
input being tested. Energise the opto-isolated input one by one.
NOTE: The external power supply is used for this test, but only after
confirming that it is suitably rated, with the variation less than 20%.
The status of each opto-isolated input can be viewed in the Digital inputs view of
the Control menu; a "1" indicating an energised input and a "0" indicating a de-

178

P5/EN M/02-503A

Commissioning

Protection Relay

energised input. When each opto-isolated input is energised, the related DI status
changes to indicate the new state of the inputs.

Digital outputs
This test checks that all the output contact relays are functioning correctly using
the Test mode. To enable testing:
•

Frst set the PowerLogic P5 ode of use to test mode per Mode of use for
testing purposes, page 286.

•

Connect a continuity tester across the terminals corresponding to output relay
as shown in the relevant terminal configuration schemes in PowerLogic P5
rear panel, page 67. To operate the output relay DO1 in Slot B, from Home
menu / Control sub-menu / digital outputs menu item / digital output Slot
X view, set the field DO1(B) to 1. Operation is confirmed by the continuity
tester operating for a normally open contact and ceasing to operate for a
normally closed contact.

•

Measure the resistance of the contacts in the closed state. Reset the output
relay by setting the DO1(B) field to 0.

•

Repeat the test for the rest of the output relays then return the PowerLogic P5
protection relay to service by setting the IED mode back to "Normal".
NOTE: Ensure that the thermal ratings of anything connected to the output
relays during the contact test procedure are not exceeded by the overoperated output contact relays. Keep the time between application and
removal of contact test to a minimum.

P5/EN M/02-503A

179

Protection Relay

Commissioning

Communication ports
The PowerLogic P5 protection relay supports both serial communication ports and
Ethernet communication ports.
There are six protocols that can be selected and used to communicate through the
serial ports.
•

DNP3

•

IEC 60870-5-101

•

IEC 60870-5-103

•

Modbus slave

•

Modbus master

•

Digital CB

If one of these protocols is configured, the PowerLogic P5 protection relay can
exchange data with protocol master or slave. The serial port parameters, for
example, the baud rate, parity, wire number, can be selected and will take effect
after reboot.
There are four protocols that can be selected and used to communicate through
the Ethernet ports.
•

IEC 61850

•

DNP3

•

Modbus

•

EtherNet/IP

Three Ethernet protocols can be selected at the same time, and for each protocol
IP address needs to be selected to communicate with clients.
NOTE: The IP address of the Ethernet ports cannot be set to start with 90 to
avoid communication conflict.

Virtual injections
Enable virtual injection
The PowerLogic P5 protection relay has the capability to test all the functionalities
according to the relevant access rights by:
•

Simulation of voltage and current signals

•

Injection of a Comtrade file

The virtual injection is done using eSetup Easergy Pro connected to the local
panel.
NOTE: To use the virtual injections the first time, eSetup Easergy Pro
proposes to install WinPcap library delivered with the software. This
installation is mandatory to simulate injections.
To enable virtual injection in eSetup Easergy Pro:
1. Click on the green button with a left arrow on right-hand side to expand the
injector view that is by default hidden in eSetup Easergy Pro.
2. Check the Enable virtual injections option.
3. Select Test mode or Test Block mode for the virtual injection test.
Virtual injections are available only in Test mode or Test Block mode (see
Mode of use for testing purposes, page 286 for more information).
4. Set Auto read to On in the menu bar of eSetup Easergy Pro in order to read
the measurements.

180

P5/EN M/02-503A

Commissioning

Protection Relay

Manual injection
In the Manual tab of the Virtual injection setting view, set the following
parameters:
•

Cycles:
Set the value to the number of signal period to apply for the signal simulation.

•

Frequency:
Set the frequency of the signal to inject.

•

Scalings:
Set the maximum values and angles.

•

Measurements:
Set the injection values for the testing.

The injection time can be set in cycles or in real time. For example, for 50 Hz
nominal frequency, one cycle is 20 ms, so 100 cycles equal to 2 s of injection time.
All the signals are simulated with their fundamental value (no harmonics) and
instantaneously displayed in the Graph section of the view.

Comtrade file play-back
In the File tab of the Virtual injection view, it is possible to replay the analogue
signals recorded in a Comtrade file (ASCII format, IEC 60255–24, IEEE Std
C37.111, edition 1999 and 2013):
1. Select the Comtrade file using the Open button in the bottom right corner of
the setting view.
2. Select the mode of injection:
•

Single injection: play the comtrade file once.

•

Loop mode: repeated the injection until a manual stop.

•

Followed by zero: single injection of the comtrade file followed by 0.

3. Select the assigned injection for each analogue channel.

Injection
Press on the Start button in the upper section of the view for the injection.
Any protection function that is enabled and of which the threshold setting is below
the injection will activate, with the magnitudes displayed in the MEASUREMENTS
section of the view.
The PowerLogic P5 protection relay will trip and activate digital outputs physically
in the Test mode and will stay frozen in the Test-block mode.
NOTE: Do not try to manually change the mode while using the injector.

Secondary injection test
The secondary injection test is to check the protection relay analogue input
modules and check the basic protection functions with the application-specific
settings.
The connection diagram for the secondary injection test with test block and test
plug mounted is illustrated in the Secondary injection test connection diagram with
test block, page 182.

P5/EN M/02-503A

181

Protection Relay

Commissioning

Figure 153 - Secondary injection test connection diagram with test block
A
B
C

PowerLogic P5
Connector A

Test block + Test plug
A1
A2
A3
A4
A5
A6

Test block + Test plug
A9
A10
A11
A12
A13
A14

V

A15
V

A16

V
A

A

A

A

IA IB IC N IN N

3-phase
generator

A

VA VB VC

N

V

P533I100

In the application case without test block, it is mandatory to remove the voltage
transformer cable. The trip circuit shall be disconnected to avoid the spurious
circuit breaker trip during the secondary injection test. The secondary injection test
can be performed by injecting the current and voltage into the related analogue
connection terminals on the rear panel of the PowerLogic P5 protection relay
through the test block.

Apply application-specific settings
There are different methods of applying the settings:
•

Local panel
If the application is simple without specific logic and only limited specific
settings are applied, the setting configuration can be easily performed by the
PowerLogic P5 protection relay’s local panel by entering the settings
manually.

•

eSetup Easergy Pro
If specific logic (not the default logic) is applied, or many specific settings are
applied, setting configuration through eSetup Easergy Pro is the
recommended method for configuring as it is much faster and there is less
margin for error.
NOTE: If the application-specific settings are not available, the secondary
injection test can be performed based on the default settings.

After the setting configuration, it is suggested to disable all the protection functions
applied before the current and voltage injection, to help ensure that spurious
circuit breaker trips will not happen. During the protection function test, only the
protection function under test can be enabled. After the completion of the injection
tests, all the protection functions applied must be enabled during the final check
stage.

182

P5/EN M/02-503A

Commissioning

Protection Relay

Current inputs
This test verifies that the accuracy of current measurement is within acceptable
tolerances.
•

Double check the connection and then start the injection test.

•

Apply current equal to the related CT secondary rated current.

•

Check its magnitude using a multimeter or reading from the test equipment.

•

Check the current magnitude displayed on the local panel of the PowerLogic
P5 protection relay.

•

Calculate the current measurement accuracy, it shall be within ±1%.

Typical voltage measurement modes in PowerLogic P5
According to the ordered analogue module in slot A of a PowerLogic P5 protection
relay, the application of voltage measurement modes can be various.
Following table indicates the selection of the voltage measurement modes based
on the voltage inputs type of PowerLogic P5 protection relays.
Voltage inputs type

Voltage measurement mode
3VP

3VP +
VN

3VP/
VPPy

3VP/VPy

2VPP +
VN

2VPP + VN
+ VPPy

VPP/
VPPy

VT

■

■

■

■

■

■

■

LPVT

■

■

■

LPVT + VT
Adapter

■

■

■

■

VT

■

■

LPVT

■

LPVT + VT
Adapter

■

■

P5V20

VT

■

■

P5U20

LPVT

■

LPVT + VT
Adapter

■

■

VT

■

■

LPVT

■

LPVT + VT
Adapter

■

P5F30

P5M30

P5T30
P5L30

VPP

VN

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

■

VT

■

VP

Voltage inputs
This test verifies that the accuracy of voltage measurement is within the
acceptable tolerances.
Seven modes of connection are available on the PowerLogic P5 protection relay:

P5/EN M/02-503A

Mode

U1

U2

U3

U4

3VP

VA

VB

VC

-

3VP + VN

VA

VB

VC

VN

3VP/VPPy

VA

VB

VC

VABy

3VP/VPy

VA

VB

VC

VAy

183

Protection Relay

Commissioning
Mode

U1

U2

U3

U4

2VPP + VN

VAB

VCB

-

VN

2VPP + VN +
VPPy

VAB

VCB

VABy

VN

VPP/VPPy

VAB

-

VABy

-

The following tests will be realised with the VT Connecting Mode set to 3 VT which
is the most used configuration.
•

Double check the connection and then start the injection test.

•

Apply voltage equal to the related VT secondary rated voltage.

•

Check its magnitude using a multimeter or reading from the test equipment.

•

Check the voltage magnitude on the local panel of the PowerLogic P5
protection relay.

•

Calculate the voltage measurement accuracy, it shall be within ±1%.

LPCT and LPVT inputs
These tests verify that the accuracy of the LPCT/LPVT measurements are within
acceptable tolerances.
Connection diagram for testing the LPCT and LPVT measurement accuracy, page
184 shows the connection diagram that includes the PowerLogic P5 protection
relay and a low frequency generator as described in Testing tools and equipment,
page 174.
NOTE: To avoid any slow fluctuation of current measurements during testing,
it is recommended to disconnect the signal generator earth/ground link or use
an isolator transformer.
Figure 154 - Connection diagram for testing the LPCT and LPVT
measurement accuracy
A
B
C
PowerLogic P5
S1
CSH

A1

1

A2

2

A3
A4

3
4

LPCTs

IA

RJ45

1

IB

RJ45

2
1

IC

RJ45

2
1
2

A
4
5
4
5
4
5

LPVTs

VA, VB, VC

RJ45

B
RJ45

P533I2000

A

Voltage Generator

B

LPVT hub

LPCT measurement
This test verifies that the accuracy of LPCT measurement is within acceptable
tolerances.
184

P5/EN M/02-503A

Commissioning

Protection Relay

•

Disconnect the secondary of LPCTs from the PowerLogic P5 protection relay.

•

Use a generator with low voltage output (30 V max) and connect it directly to
the PowerLogic P5 protection relay as described in Testing tools and
equipment, page 174.

•

Apply current equal to the related LPCT secondary rated current.

•

Check its magnitude using a multimeter or reading from the test equipment.

•

Check the current magnitude displayed on the local panel of the PowerLogic
P5 protection relay.

•

Calculate the LPCT measurement accuracy, it shall be within ±1%.
NOTE: To be sure everything is well reconnected after test, it is recommended
to perform a primary injection, at low level.

LPVT measurement
This test verifies that the accuracy of LPVT measurement is within acceptable
tolerances.
•

Disconnect the secondary of LPVTs from the LPVT hub.
If the LPVT hub is not accessible inside the cubicle, disconnect the secondary
of the LPVT hub from the PowerLogic P5 protection relay, and connect
another one to replace it during the tests.

•

Use a generator with low voltage output (10 V max) and connect it directly to
the LPVT hub as described in Testing tools and equipment, page 174.

•

Apply voltage equal to the related LPVT secondary rated voltage.

•

Check its magnitude using a multimeter or reading from the test equipment.

•

Check the voltage magnitude on the local panel of the PowerLogic P5
protection relay.

•

Calculate the LPVT measurement accuracy, it shall be within ±1%.
NOTE: To be sure everything is well reconnected after test, it is recommended
to perform a primary injection, at low level.

Check the protection functions
The tests described in PowerLogic P5 protection relay check, page 175, Current
inputs, page 183, LPCT and LPVT inputs, page 184, and Voltage inputs, page 183
have already demonstrated that the protection relay inputs and outputs work
correctly and the analogue inputs are within calibration, thus the purpose of the
tests for protection functions is as follows:
•

To determine that each active protection function of the protection relay can
trip according to the correct application settings.

•

To verify correct assignment of the trip and alarm contacts by monitoring the
response to the related fault injection.

The following sections only present the test procedures for current protection and
voltage protection. The basic test procedures are similar for the other protection
functions.

Current protection
This test, performed on stage 1 of the overcurrent protection function in setting
group 1, is to check that the protection relay is operating correctly at the
application-specific settings.
1. Determine which output relay has been selected to operate when an I> trip
occurs.
2. Connect the output relay so that its operation will trip the test set and stop the
timer of the injection box.

P5/EN M/02-503A

185

Protection Relay

Commissioning

3. Connect the current outputs of test set (current injection source) to the
protection relay current input terminals.
4. Apply a current of 120% of the current setting to the protection relay and the
relay shall trip according to the operation time setting.
5. Check the tripping time from the test set and compare with the operation time
setting.
6. Check the related fault recorder, events, and the related LEDs for trip
indications.
A similar test procedure can be applied for the secondary injection test to check
the other protection functions with the application-specific settings.

Voltage protection
This test, performed on stage 1 of the undervoltage protection function in setting
group 1, is to check that the protection relay is operating correctly at the
application-specific settings.
1. Determine which output relay has been selected to operate when a U< trip
occurs.
2. Connect the output relay so that its operation will trip the test set and stop the
timer.
3. Connect the voltage outputs of the test set (voltage injection source) to the
protection relay voltage input terminals.
4. Apply normal voltage first and then a voltage of 80% of the voltage setting to
the protection relay. The relay shall trip according to the operation time
setting.
5. Check the tripping time from the test set and compare with the operation time
setting.
6. Check the related fault recorder, events, and the related LEDs for trip
indications.
A similar test procedure can be applied for the secondary injection test to check
the other protection functions with the application-specific settings.

186

P5/EN M/02-503A

Commissioning

Protection Relay

Testing with LPIT test box (reference REL51037)
DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

This equipment must be only be installed and serviced by qualified electrical
personnel.

•

Turn off all power supplying this equipment before working on or inside it.

•

Always use a properly rated voltage sensing device to confirm that all power
is off.

•

Apply appropriate personal protective equipment (PPE) and follow safe
electrical work practices.

•

Do not install this product in ATEX zone 0 or 1 areas.

Failure to follow these instructions will result in death or serious injury.

Introduction
The secondary injection tests can be carried out with the LPIT test box. This test
box is an adapter for secondary testing of PowerLogic P5 protection relays with
LPCT/LPVT measuring inputs. It is an interface between the OMICRON(53) testing
kit's low-power outputs and PowerLogic P5 inputs. Thanks to this adapter, the
testing is comfortable and the right accuracy in the entire measuring range is
ensured. For the LPCT signal testing, the LPIT Test Box offers 4 sets of current
and 2 sets of voltage outputs depending on the measuring ranges tested. The
LPIT test box is delivered with all cables required to perform the tests.
The OMICRON CMC 356, CMC 256plus and CMC 353 low level output allows 2
sets of three phase injections (LL1,2,3 and/or LL4,5,6).
The injection accuracy of these outputs is 0.07% from 0.71 V to 7.10 V (phase to
neutral).
The overall accuracy (OMICRON + LPIT test box) is 0.25%(54) from 0.71 V to 7.10
V (phase to neutral).
Figure 155 - LPIT test box

For the model number of the LPIT test box, refer to Order codes of LPIT test box
and test sockets/plugs, page 193 section for details.
The LPIT test box can be connected to the OMICRON low-level outputs with 3
inputs as shown below.

(53) Omicron is a trademark of OMICRON Electronics GmbH, Oberes Ried 1, 6833 Klaus, Austria
(54) Typical value at 25 ℃ and variable in range of ultimate operation temperature 0 ℃ to 50 ℃.

P5/EN M/02-503A

187

Protection Relay

Commissioning

Figure 156 - The rear panel of LPIT test box

The LPIT test box can output different voltages in relation to the rated voltages of
LPCTs (22.5 mV or 225 mV) and/or LPVTs (3.25 V (phase to phase)/1.88 V
(phase to neutral)) linked to the three inputs shown above.
Figure 157 - The front panel of LPIT test box

Table 37 - Output ports on LPIT test box front panel
Current/
voltage

IA

IB

IC

IA,B,C

IA

IB

IC

IA,B,C

VA,B,C

VA,B,C

Input
Output

2V
225 mV

1V
22.5 mV

1.88 V
1.88 V

1.88 V
1.88 V

LPCT/
LPVT

LPCT Input 1 (a: LL 1,2,3)

LPCT Input 1 (b: LL 4,5,6)

LPVT (2a)

LPVT (2b)

Port

1

2

3

4

5

6

7

8

9

10

Port

11

12

13

14

15

16

17

18

19

20

LPCT/
LPVT

LPCT Input 3 (a: LL 1,2,3)

LPCT Input 3 (b: LL 4,5,6)

LPVT (2c)

Test

Current/
voltage

IA

IA

VA,B,C

Input
Output

IB

IC
2V
22.5 mV

IA,B,C

IB

IC
1V
1V

IA,B,C

Pin
1 to 8

1V
1V

NOTE: The 20th RJ45 is not an output but an input. As an example, it
distributes its pins to the pin connections listed below of the LPIT output for
test purposes. See Test input (20th RJ45), page 192 section for more details.
The outputs 1, 2, 3, 5, 6, 7, 11, 12, 13, 15, 16 and 17 are dedicated to single phase
LPCT direct injections to IEDs.
The outputs 4, 8, 14 and 18 are dedicated to three phase LPCT injections through
ESSAILEC® test plugs.
The outputs 9, 10 and 19 are dedicated to three phase LPVT injections.

188

P5/EN M/02-503A

Commissioning

Protection Relay

When Input 1 is used, the possible LPCT outputs are:
•

2 V OMICRON outputs 1 to 3 to 225 mV scaling for outputs 1 to 3 (single
phase) and 4 (three phase) LPCT

•

1 V OMICRON outputs 4 to 6 to 22.5 mV scaling for outputs 5 to 7 (single
phase) and 8 (three phase) LPCT

When Input 2 is used, the possible LPVT outputs are:
•

3.25 V/1.88 V OMICRON outputs 1 to 3 with no scaling for outputs 9 (three
phase) LPVT

•

3.25 V/1.88 V OMICRON outputs 4 to 6 with no scaling for outputs 10 (three
phase) LPVT

When Input 3 is used, the possible LPCT and LPVT outputs are:
•

2 V OMICRON outputs 1 to 3 to 22.5 mV scaling for outputs 11 to 13 (single
phase) and 14 (three phase) LPCT

•

OMICRON outputs 4 to 6 with no scaling for outputs 15 to 17 (single phase)
and 18 (three phase) LPCT and 19 (three phase) LPVT

LPCT/LPVT testing diagram
There are two cases for LPCT/LPVT testing:
•

direct testing without test socket/plugs

•

with test socket/plugs

Figure 158 - LPCT/LPVT direct testing without test sockets/plugs

A

OMICRON

P5
V
I

P533SNA

A

LPIT test box

REL51037

NOTE:
•

For current, use 1st/2nd/3rd connector of each scaling block.

•

Test cables are connected in place of LPCT/LPVT cables during the
testing.

•

To find out the order codes, refer to Order codes of LPIT test box and test
sockets/plugs, page 193 section for details.

.
Figure 159 - LPCT/LPVT testing with test sockets/plugs
OMICRON

A

P5
V

B

C

D

E

I

P533SOA

P5/EN M/02-503A

189

Protection Relay

Commissioning
A LPIT test box

REL51037

B

LPVT test plug

REL51093

C LPVT test socket (with cover)

REL51092

D

LPCT test plug

REL51090

E LPCT test socket (with cover)

REL51089

NOTE:
•

For current, use 4th connector of each scaling block.

•

To find out the order codes, refer to Order codes of LPIT test box and test
sockets/plugs, page 193 section for details.

Current injection test
For a 22.5 mV rated LPCT
1. From 0 to 3.5 In with accuracy needed from 0.35 In to 3.5 In
•

Connect to input 3

•

Outputs to be used are 11 to 14

•

Set 2 V rated OMICRON output on LL1,2,3

•

Example In = 100 A, injection is from 0 A to 350 A (accuracy from 35 A to
350 A)

2. From 0 to 7.1 In with accuracy needed from 0.71 In to 7.1 In
•

Connect to input 1

•

Outputs to be used are 5 to 8

•

Set 1 V rated OMICRON output on LL4,5,6

•

Example In = 100 A, injection is from 0 A to 710 A (accuracy from 71 A to
710 A)

3. From 0 to 35 In with accuracy needed from 3.5 In
•

Connect to input 1

•

Outputs to be used are 1 to 4

•

Set 2 V rated OMICRON output on LL1,2,3

•

Example In = 100 A, injection is from 0 A to 3500 A (accuracy from 350 A
to 3500 A)

For a 225 mV rated LPCT
1. From 0 to 0.35 In with accuracy needed from 0.035 In to 0.35 In
•

Connect to input 3

•

Outputs to be used are 11 to 14

•

Set 2 V rated OMICRON output on LL1,2,3

•

Example In = 100 A, injection is from 0 A to 35 A (accuracy from 3.5 A to
35 A)

2. From 0 to 0.71 In with accuracy needed from 0.071 In to 0.71 In

190

•

Connect to input 1

•

Outputs to be used are 5 to 8

•

Set 1 V rated OMICRON output on LL4,5,6

•

Example In = 100 A, injection is from 0 A to 71 A (accuracy from 7.1 A to
71 A)

P5/EN M/02-503A

Commissioning

Protection Relay

3. From 0 to 3.5 In with accuracy needed from 0.35 In to 3.5 In
•

Connect to input 1

•

Outputs to be used are 1 to 4

•

Set 2 V rated OMICRON output on LL1,2,3

•

Example In = 100 A, injection is from 0 A to 350 A (accuracy from 35 A to
350 A)

4. From 0 to 35 In with accuracy needed from 3.5 In to 35 In
•

Connect to input 3

•

Outputs to be used are 15 to 18

•

Set 1 V rated OMICRON output on LL4,5,6

•

Example In = 100 A, injection is from 0 A to 3500 A (accuracy from 350 A
to 3500 A)

Voltage injection test
For a 3.25 V (phase to phase) rated LPVT (= 1.88 V (phase to neutral))
1. From 0 to 3.8 Vn with accuracy needed from 0.38 Vn to 3.8 Vn
Method 1:
•

Connect to input 2

•

Outputs to be used are 9 and 10

•

Set 3.25 V rated OMICRON output on LL1,2,3 or LL4,5,6

Method 2:
•

Connect to input 3

•

Output to be used is 19

•

Set 3.25 V rated OMICRON output on LL4,5,6

2. If lower voltage injection is needed:
a. From 0 to 0.42 Vn with accuracy needed from 0.042 Vn to 0.42 Vn
•

Connect to input 1 to obtain 0.188 V rated output

•

Output to be used is 4

•

Set 1.668 V rated OMICRON output on LL1,2,3

b. From 0 to 0.042 Vn with accuracy needed from 0.0042 Vn to 0.042 Vn
•

Connect to input 1 to obtain 0.188 V rated output

•

Output to be used is 14

•

Set 1.668 V rated OMICRON output on LL1,2,3

Current and voltage injections test
NOTE: The simultaneous current and voltage injection test is only possible
connected to input 3 of the LPIT test box.
Use one of the above solutions described in current injection test and voltage
injection test for outputs 11 to 19.

P5/EN M/02-503A

191

Protection Relay

Commissioning

Test input (20th RJ45)
This input allows for an easy multimeter connection to measure either voltages or
resistances between different pinouts of an IEC 61869-11 LPVT (or an IEC 6186910 LPCT) connected to this RJ45 input.
Table 38 - Pin assignment for RJ45 connectors
RJ45 Pin

1

2

LPCT

S1

S2

3

4

5

n

a

6

LPVT
LPVT (old)

7

8

a

n

LPCT/LPVT Test Sockets and Plugs ESSAILEC®
Description
The Essailec® LPCT/LPVT test sockets and plugs from TE Connectivity allow the
PowerLogic P5 protection relay LPCT/LPVT measuring inputs to be tested using
RJ45 cable connections. The test socket is installed on the front panel of the
switchgear, interconnecting the LPCT/LPVTs and PowerLogic P5 protection relay.
The solution offers "make before break" principle so the test procedure is exactly
the same as for protection relays with conventional measuring inputs.
•

RJ45 connection type (Cat.5)

•

Allow easy measurement and injection operations

•

Signal protection against emission and radio frequency interferences thanks
to a screened cover on the screened socket

•

Shielding tests according to IEC 62271-1 Annex J

•

Earthing/grounding point: M5 screw to be wired with an adapted ring lug
termination. Ø = 4 mm (0.16 in.), torque = 1.2 Nm (10.8 lb.in).

Make before break principle:
•

The circuits are automatically disconnected with the insertion of the plug,

•

The circuits close automatically when the plug is removed.

Figure 160 - LPCT/LPVT Test Sockets and Plugs ESSAILEC®
REL51089 LPCT Test Socket with cover

Test socket cover

192

LPCT test socket

REL51090 LPCT Test Plug

LPCT test plug

P5/EN M/02-503A

Commissioning

Protection Relay
REL51092 LPVT Test Socket with cover

Test socket cover

REL51093 LPVT Test Plug

LPVT test socket

LPVT test plug

Main technical data
Connecting capacity

IEC 947-1

Body

Polycarbonate UL94 V0

Conductive parts

Silver-plated

Rated voltage

125 V

Impulse withstand voltage

1000 V

Rated current

1.5 A

Accuracy

0.5 %

Storage temperature range

-40 ... +85 °C

Working temperature range

-40 ... +85 °C

Protection without lid / with lid

IP20 / IP40

Pollution degree

3

Ordering table
Please refer to Model numbers of test sockets/plugs, page 194 for ordering
information of test sockets/plugs.

Model numbers for LPCT/LPVT accessories
The model numbers for the LPIT test box and test sockets/plugs are listed in the
following two tables.
Table 39 - Model numbers of LPIT test box

P5/EN M/02-503A

Order code

Description

REL51037

LPIT test box including:
Test box × 1
Test cable for test box × 1
RJ45 2m cable × 8

REL51088

Spare cable for LPIT test box

59660

0.6 m remote module connection cord

59661

2 m remote module connection cord

59662

4 m remote module connection cord

193

Protection Relay

Commissioning

Table 40 - Model numbers of test sockets/plugs

194

Order code

Description

REL51089

LPCT test socket with cover

REL51090

LPCT test plug

REL51092

LPVT test socket with cover

REL51093

LPVT test plug

P5/EN M/02-503A

Commissioning

Protection Relay

Primary injection test
DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
The primary injection test shall be performed by the qualified electrical
engineers and strictly follow the related primary injection testing instructions
from the utility.
Failure to follow these instructions will result in death or serious injury.
Primary injection testing is recommended to:
•

Confirm the external wiring to the current and voltage inputs is correct

•

Check the polarity of the current transformers at each end is consistent

•

Check the directionality of the directional elements

For the application where the directional overcurrent or earth/ground fault
protection, distant protection or current differential protection is installed, it is
mandatory to check the correct polarity of the current transformers. If the current
or voltage positive or negative sequence components are applied in the protection
functions, it is mandatory to help ensure the correct phase sequence of current or
voltage inputs.

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
If any of the external wiring was disconnected from the protection device to run
any tests, make sure that all connections are restored according to the external
connection or scheme diagram.
Failure to follow these instructions will result in death or serious injury.
For primary injection testing on conventional CT’s, it is necessary to calculate the
current and voltage magnitudes to be injected in the primary side according to the
actual application scenario, check that the current magnitude is more than 20 mA
and the voltage magnitude is more than 100 mV on the secondary side. Normally
the auxiliary 380 V power supply in the substation or power plant can be applied
for primary injection tests.

Voltage connections

NOTICE
CIRCUIT OVERLOAD
•

Using a multi-meter, measure the voltage transformer secondary voltages to
ensure they are compliant with the PowerLogic P5 protection relay’s input
ratings.

•

Check that the system phase rotation is correct using a phase rotation
meter.

Failure to follow these instructions can result in equipment damage.
Primary Voltage Injection:

P5/EN M/02-503A

•

Inject the voltage into the voltage transformer primary connection terminals.

•

Check that the voltage magnitudes and angles are displayed on the
protection relay’s HMI in primary values.

•

The voltage magnitudes should be equal to the applied voltage.

•

The voltage angles should be correct according to the phase sequence.

195

Protection Relay

Commissioning

Thus, the VT ratio, polarity, phase sequence and the external wiring from the
primary system to the protection relay can be verified by the primary voltage
injection.

Current connections

NOTICE
CIRCUIT OVERLOAD
Measure the current transformer secondary values for each input using a
multimeter connected in series with corresponding protection device current
input.
Failure to follow these instructions can result in equipment damage.
Primary Current Injection:
•

Inject current into the primary system through the phase under test.

•

Check that the current magnitudes and angles are displayed on the protection
relay’s HMI in primary values.

•

The current magnitudes should be equal to the applied current.

•

The current angles should be correct according to the phase sequence.

•

Check that the current transformer polarities are correct against a phase
meter already installed on site and known to be correct by measuring the
phase angle between the current and voltage, or by contacting the system
control center for the direction of power flow.

When using a neutral current transformer (core balance) or a sensitive current
transformer, inject a single phase to validate the functionality.
Therefore, the CT ratio, polarity, phase sequence and the external wiring from the
primary system to the protection relay can be verified by primary current injection.

LPCT connections

NOTICE
MEASUREMENT LOSS
Make sure that the LPCTs are connected to all 3 phases with low power sensors
or with RJ45 plug.
Failure to follow these instructions can result in no current measured.
Primary Current Injection:
•

Inject current into the primary system through the phase under test.

•

Check that the current magnitudes and angles are displayed on the protection
relay’s HMI in primary values.

•

The current magnitudes should be equal to the applied current.

•

The current angles should be correct according to the phase sequence.

•

Check that the current transformer polarities are correct against a phase
meter already installed on site and known to be correct by measuring the
phase angle between the current and voltage, or by contacting the system
control center for the direction of power flow.

Therefore, the CT ratio, polarity, phase sequence and the external wiring from the
primary system to the protection relay can be verified by primary current injection.
NOTE: The passive Rogowski coils are not compatible with our LPCT input of
PowerLogic P5.

196

P5/EN M/02-503A

Commissioning

Protection Relay

Demonstrate circuit breaker operation
The correct operation of the circuit breaker shall be verified sufficiently during the
commissioning test. Circuit breaker operation can be controlled by the local or
remote-control commands.
Circuit breaker Operation Test:
•

Check the actual circuit breaker position and read the circuit breaker position
status from the protection relay HMI if the related circuit breaker position (52a,
52b) has been connected to the protection relay opto-isolated inputs.

•

Perform a local circuit breaker control command to trip and close the circuit
breaker, the circuit breaker shall operate correctly per the control command.

•

Read the circuit breaker position status from protection relay HMI after one
control command, the circuit breaker position information shall be the same
as the actual circuit breaker status.

Arc-flash detection system setup and testing
Setting up the arc-flash system

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Apply appropriate personal protective equipment (PPE) and follow safe
electrical work practices. See NFPA 70E, NOM-029-STPS-2011, or
CSAZ462.

•

The arc fault detection system is not a substitute for proper PPE when
working on or near equipment being monitored by the system.

•

Information on this product is offered as a tool for conducting arc-flash
hazard analysis. It is intended for use only by qualified persons who are
knowledgeable about power system studies, power distribution equipment,
and equipment installation practices. It is not intended as a substitute for the
engineering judgement and adequate review necessary for such activities.

•

Only qualified personnel is allowed to install and service this equipment.
Read this entire set of instructions and check the technical characteristics of
the device before performing such work.

•

Perform wiring according to national standards (NEC) and any requirements
specified by the customer.

•

Observe any separately marked notes and warnings.

•

NEVER work alone.

•

Before performing visual inspections, tests, or maintenance on this
equipment, disconnect all sources of electric power. Assume all circuits are
live until they are completely de-energised, tested, and tagged. Pay
particular attention to the design of the power system. Consider all sources
of power, including the possibility of back feeding.

•

Always use a properly rated voltage sensing relay to ensure that all power is
off.

•

The equipment must be properly grounded.

•

Connect the device's protective ground to functional earth according to the
connection diagrams presented in this document.

•

Do not open the device. It contains no user-serviceable parts.

•

Install all devices, doors and covers before turning on the power to this
device.

Failure to follow these instructions will result in death or serious injury.

P5/EN M/02-503A

197

Protection Relay

Commissioning

Before setting up the arc flash system:
•

Mount and connect all components and sensors.

•

Make sure that you understand the customer application.

•

Identify the wiring connection of sensors to the device’s connectors.

•

Identify the wiring connection to breaking devices.

•

Power up the device.

•

Verify LED indication as described with consideration of the customer
application.

Commissioning and testing
This section contains the commissioning testing instructions. The figure below
shows the testing sequence.
Figure 161 - Testing sequence
Arc system commissioning

Verifying the installation against
drawings and customer specifications

Checking zones

Testing arc-flash sensors

Testing alarm contacts

Cross-checking between zones

Testing the circuit breaker failure
protection

Trip circuits

Filling in test results

Restoring the current measuring and
trip circuits

Gathering of test equipment

Finalizing the test report

End
P533I300

Checking zones

198

•

Check the protected zones where sensors have been installed and compare
them against the drawings.

•

Consult the customer if the configuration does not match with the drawings.

P5/EN M/02-503A

Commissioning

Protection Relay

Disconnecting trip circuits

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION, OR ARC FLASH
Removing trip wires may cause loss of protection. Review system drawings and
diagrams before disconnecting trip circuits.
Failure to follow these instructions will result in death or serious injury.
•

Disconnect the trip signals to the circuit breakers that may disturb other parts
of the system during the test.

•

Also disconnect trip signals routed to other parts of the system, such as the
breaker failure (ANSI 50BF) backup trip to upstream breakers and the
transfer trip signals.

•

Test the disconnected trip signals with a multimeter.

Test the arc-flash sensors

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Apply appropriate personal protective equipment (PPE) and follow safe
electrical work practices. See NFPA 70E, NOM-029-STPS-2011, or
CSAZ462.

•

The arc fault detection system is not a substitute for proper PPE when
working on or near equipment being monitored by the system.

•

Information on this product is offered as a tool for conducting arc-flash
hazard analysis. It is intended for use only by qualified persons who are
knowledgeable about power system studies, power distribution equipment,
and equipment installation practices. It is not intended as a substitute for the
engineering judgement and adequate review necessary for such activities.

•

Only qualified personnel is allowed to install and service this equipment.
Read this entire set of instructions and check the technical characteristics of
the device before performing such work.

•

Perform wiring according to national standards (NEC) and any requirements
specified by the customer.

•

Observe any separately marked notes and warnings.

•

NEVER work alone.

•

Before performing visual inspections, tests, or maintenance on this
equipment, disconnect all sources of electric power. Assume all circuits are
live until they are completely de-energised, tested, and tagged. Pay
particular attention to the design of the power system. Consider all sources
of power, including the possibility of back feeding.

•

Always use a properly rated voltage sensing relay to ensure that all power is
off.

•

The equipment must be properly grounded.

•

Connect the device's protective ground to functional earth according to the
connection diagrams presented in this document.

•

Do not open the device. It contains no user-serviceable parts.

•

Install all devices, doors and covers before turning on the power to this
device.

Failure to follow these instructions will result in death or serious injury.
Testing the arc flash sensors with the light-only criteria operates the trip outputs of
the device.

P5/EN M/02-503A

199

Protection Relay

Commissioning

Testing the arc flash sensors with the light and current criteria, without an injected
current, only generates an indication on PowerLogic P5 that protects the zone.
NOTE:
Testing the arc-flash sensors using a light source can trip the neighboring
zones.
Because of their placement, some sensors cannot be tested without
dismantling parts of the system. After completing the testing, reassemble the
parts and validate the compliance with original mounting. Consult the
equipment manufacturer before dismantling any parts.

Testing the standard or pipe type sensors
Test the sensors with the PowerLogic P5 protection relay. Reset the PowerLogic
P5 protection relay before the test.
NOTE:
Because of their placement, some sensors cannot be tested without
dismantling parts of the system. After completing the testing, reassemble the
parts and validate the compliance with original mounting. Consult the
equipment manufacturer before dismantling any parts.
Figure 162 - Testing point sensors

P533I400

1. Point a powerful light source such as a flashlight or camera flash unit to each
arc-flash sensors until the sensor is activated.
2. Check the arc-flash sensor indication from the PowerLogic P5 protection
relay.
3. Check the address of the activated arc-flash sensor from the PowerLogic P5
protection relay.
4. Compare the arc-flash sensor address information from the protection relay
with that on the sensor location map.
5. Fill in the test result in the test report.
6. Reset the protection relay.
7. Repeat the procedure with the next arc-flash sensor.

Testing the supervision of arc-flash sensors
Test the sensors with PowerLogic P5 protection relay.
1. Disconnect one wire from the standard arc-flash sensor (or one end of the
pipe type arc-flash sensor) to see that the sensor status supervision
recognises the fault in the arc-flash sensor.
2. Wait until the fault indication appears.
3. Check that the internal fault relay operates and that the event information is
communicated to any external systems.
4. Fill in the test result in the test report.
5. Reconnect the arc-flash sensor and reset the system.
6. Repeat the procedure with the other arc-flash sensors.

200

P5/EN M/02-503A

Commissioning

Protection Relay

Connecting a current injection device with/without time measurement

CAUTION
CIRCUIT OVERLOAD
Do not open a loaded current measuring circuit before the secondary circuit of
the current transformer is reliably short-circuited.
Failure to follow these instructions can result in injury or equipment
damage.
1. Short circuit the secondary circuit of the current transformer and disconnect
the PowerLogic P5 protection relay from the measuring circuit.
2. Connect a current injection device, one phase at a time, to the PowerLogic P5
protection relay of the current measuring circuit.
3. For a current injection device with time measurement, connect the injection
device either to inject the current continuously or when triggered by the time
measuring circuit:
a. Use the digital input of the current injection device for the stop trigger in
the time measurement circuit.
b. Connect the trip output of the tested unit to the digital input of the current
injection device for the stop trigger. For measuring the total operating time,
use the NO contact of the circuit breaker, which indicates that status of
circuit breaker is open, for the stop trigger.
c. Connect the time measuring start signal output to the flashlight. Configure
the time measuring start signal to either trigger only the flashlight or both
the flashlight and the current injection.
Preferably, the current injection should be triggered before the flashlight.
d. Measure the operate time between the start trigger and stop trigger.

Testing the alarm contacts
Alarm signals generated by the arc-flash protection system (trip and selfsupervision alarms) can be forwarded to higher-level switchgear supervision and
control systems through the output contacts.
1. Activate an alarm by generating an arc fault trip or sensor status supervision
alarm.
2. Check the alarm contact operation from the higher-lever system. The alarm
signals can also be sent through communication.
3. Reset the protection relay.
4. Repeat the procedure with the next alarm contact.

Testing the pick-up setting of the arc-flash protection function
1. Check the pick-up setting of the current criteria by injecting a current to the
PowerLogic P5 protection relay.
2. Increase the current until the overcurrent criterion picks up.
3. Reset the protection relay.
4. Compare the current settings with the results.

Testing the arc-flash protection function without the time measurement
1. Inject a current, two times greater than the pick-up current level, to the
PowerLogic P5 protection relay. Inject a current in each phase, one phase at
a time.
Verify that the technical characteristics of the channels are not exceeded.

P5/EN M/02-503A

201

Protection Relay

Commissioning

2. While injecting the current, apply light with a flashlight to at least one of the
arc-flash sensors, one at a time.
3. Check that the arc-flash protection function activates.
4. Generate at least one trip with current for the PowerLogic P5 protection relay.
5. Reset the protection relay.

Testing the arc-flash protection function with the time measurement
1. Inject a current, two times greater than the pick-up current level, to the
PowerLogic P5 protection relay. Inject current to all three phases.
The current can be injected in two ways:
•

Continuous injection

•

Injection triggered by the time measurement start signal.

Verify that the technical characteristics of the channels are not exceeded
2. Position a flashlight to each of the light sensors in sequence. Start the time
measurement to trigger the flash.
3. Check that the arc-flash protection function operates.
4. Check the operation time from the time measuring device.
5. Generate at least one trip with current.
6. Reset the protection relay and repeat for other light sensors.

Testing the circuit-breaker failure protection
1. Inject a current above the overcurrent setting value to the PowerLogic P5
protection relay.
2. Point light to one of the light sensors in the protected zone with flash light.
The light pulse has to be longer than the CBFP time setting. Thus, the light
pulse from a camera flash is too short.
3. Check that the circuit breaker failure protection function operates.
4. Reset the protection relay.
NOTE:
Use a torch to test the CBFP because the light pulse from a flashlight is too
short.
Ensure that the light pulse is not too long. If the light pulse is longer than 3
seconds, the daylight blocking function generates an alarm.

Testing the selectivity of the arc-flash protection
1. Test the selectivity of the protection zones, one at a time, by pointing light to
an arc-flash sensor in a protection zone.
2. Compare the operation against the protection plans.
3. Inject current and at the same time point light to one arc-flash sensor in the
tested zone.
4. Compare the operation against the protection plans.
5. Repeat the procedure for the other zones.

202

P5/EN M/02-503A

Commissioning

Protection Relay

Test report
•

Check the protected zones where sensors have been installed and compare
them against the drawings.

•

Consult the customer if the configuration does not match with the drawings.

Filling in the test report
Fill in all the required information about the system, the tested arc flash units and
the test results.

Test report example
Figure 163 - Test report example
PowerLogic P5x3x Arc stage commissioning and testing report
Customer
Information

Customer name

Substation

Customer address

Bay

Unit

Device name:

Device location:

Serial number:

Model number:

FW version:

IP Address:

NetMask:
MAC address:

Gateway:
NTP Server:

Scaling

CT primary current input:

A Pick-up setting:

CT secondary current input:

A Pick-up value:

A

CT residual current primary input:

A Pick-up setting:

xln

A Pick-up value:

A

CT residual current secondary input:
Sensor

Arc sensors

Arc stages

CBFP

Arc sensor status

Tested

Remarks

Tested

Remarks

Delay setting / ms

Tested

Remarks

Tested

CBFP

Remarks

1

OK

NA

2

OK

NA

3

OK

NA

4

OK

NA

5

OK

NA

6

OK

NA

Stage number

Activation criteria

1

Light

I>int

IN>int

2

Light

I>int

IN>int

3

Light

I>int

IN>int

4

Light

I>int

IN>int

5

Light

I>int

IN>int

6

Light

I>int

IN>int

7

Light

I>int

IN>int

8

Light

I>int

IN>int

Stage number

xln

1
Trip relays

Led indications

Trip relay
D01(B)

OK

NA

D02(B)

OK

NA

D03(B)

OK

NA

D01(D)

OK

NA

D02(D)

OK

NA

D01(E)

OK

NA

D02(E)

OK

Led name

NA
Tested

Led name

Tested

A

Yes

NA

F

Yes

NA

B

Yes

NA

G

Yes

NA

C

Yes

NA

H

Yes

NA

D

Yes

NA

I

Yes

NA

E

Yes

NA

J

Yes

NA

Testing device

Device

Signatures

Commissioner(s)

Calibration date

Supervisor
Date
P533I5B

P5/EN M/02-503A

203

Protection Relay

Commissioning

InterRelay functional test
The InterRelay function provides test features for simple and efficient testing of
signal transmission. The test features can be found in eSetup Easergy Pro in
DEVICE/TEST/InterRelay test. The section InterRelay test lists the selectable
test types, and the section Send signal is for the setting of test signals.
NOTE: Functional test can only be executed when device is in Test or Test
block mode, see Mode of use for testing purposes, page 286.
There are 2 test types for selection.

Loopback
In this mode, a user-settable bit pattern will be sent and the function checks that
the received pattern is equal to the sent pattern. Only if the received signal pattern
is equal to the sent pattern, a “Loopback test OK” signal will be raised, otherwise a
“Loopback test NOK” signal.
NOTE: In loopback mode, the tested relay shall be in test mode, and its
address shall be set to 00.

Manual
By this type of test, user can select any single of the digital sent signals and force
sending it with a user defined value (0 or 1) for a user set definite duration time. All
other digital signals in the frame are not affected. When user checked the box of
Execute manual test of a signal, the test will be triggered and lasts for a user set
duration, the value of received signal at the remote device can be read from local
HMI or by eSetup Easergy Pro.

Line differential protection functional test
Different test conditions can be addressed as follows.

Stand-alone relay test
A PowerLogic P5L30 device without communication link to remote end device can
be tested by looping the fibre optic send output back to the receive input using a
short fibre optic wire and setting the communication address to 00. With this
configuration, the P5L30 line differential protection function is in ready state and
accepts message frames from itself. The line differential function can now be
tested by activating local test mode.

Inter-connected relay test
In this case, local end relay and remote end relays are connected through
communication link and have matching addresses at local & remote relay (1A&1B
or 2A&2B and so on). Without changing this configuration, the line differential
function of each P5L30 can now be individually tested by activating local test
mode.

204

P5/EN M/02-503A

Commissioning

Protection Relay

Local test mode
For easy testing of the line differential characteristic a “local test” feature (often socalled “Loopback test”) is provided, which can be enabled in DEVICE/TEST menu.
NOTE: Local test mode can only be enabled when the device is already in test
mode!
In local test mode,
•

The “LocTest” output at the tested P5L30 is set to TRUE (active) for
indication.

•

This “LocTest” signal is transmitted to the remote P5L30, which then indicates
it as “RemTest active” and gets blocked (to prevent false operation).

•

The line differential protection function automatically activates high stability
operating mode, so that the maximum measured bias current is applied to all
3 phase elements. Upon exiting this local test mode, the user set operating
mode gets active again.

•

Differential and bias current calculation will not consider the current from
remote P5L30. Currents received from remote P5L30 are processed with
values “zero”, regardless the data received through communication link. This
implies that also their values in MEASUREMENTS menu are displayed as
zero.

•

Direct and permissive intertrip signals are blocked:
◦

no signal will be sent,

◦

received intertrip signals will be forced to inactive/low state.

Loopback test procedure
The following description of the procedure to verify the parameters of the tripping
characteristic is illustrated in Illustration of the local test procedure, page 206.
NOTE: PowerLogic P5L30 line differential protection in local test mode
processes received data with value zero, so the measured differential current
will be equal to the injected current and the bias currents will be half of this
value (Id = Itest, Ib = Itest/2).
1. Test of low set pick up value
Infeed single phase current, starting from zero, until this phase element trips.
2. Test of characteristic within Slope 1
Feed a certain current in one phase, for example: IA1 with a magnitude within
[Id.LS and 2 * Ib.S2].
This results in measured value (Id,Ib)A1 = (IA1, ½ IA1), which is in the tripping
area.
Hence “L-diff trip A” signal gets active (logged in event list, but could also be
configured to LED or digital output for monitoring purpose).
Then, starting from zero, the current in another phase (for example phase B =
IB) is increased, until also “L-diff trip B” signal gets active. This shall happen at
a current:
IB1 = [ Id.LS + ½ * s1 * (IA1 – Id.LS) ] +/- 5%
3. Test of characteristic within Slope 2
This is same procedure as for test within Slope 1, just at higher currents.
For example: IA2 with a magnitude higher than 2 * IbS2.
Increase IB from zero until “L-diff trip B” signal gets active.
This shall happen at a current:
IB2 = [ Id.LS + s1 * (Ib.s2 – ½ * Id.LS) + s2 * (½ * IA2 – Ib.s2) ] +/- 5%

P5/EN M/02-503A

205

Protection Relay

Commissioning

4. Test of unbiased high set pick up value
This is theoretically same procedure as before, but with even higher currents.
Respect thermal limits of CT inputs!
List of abbreviations:
•

Id.LS: Low set Id

•

Ib.S2: Ib for start of Slope 2

•

s1: Slope 1

•

s2: Slope 2

Figure 164 - Illustration of the local test procedure

Id/IRef
Id.HS
IA2

A

D

2 x Ib.s2

C

IA1

Id.LS

B
1/2 IA1

Ib.s2

Ib/IRef

1/2 IA2

P533VP00

A

Characteristic for single side fed fault
= 200% slope

B

Slope 1

C

Slope 2

D

Trip

Analogue outputs test
The analogue outputs of CLIO modules can be tested through eSetup Easergy
Pro in DEVICE/TEST / Analogue outputs. To set the test values, double click on
the cells of the table in Analogue outputs n (n = 1 to 3), then check the Execute
test box to trigger the test.
While executing the test, the DC output current will be forced to the set test value,
but only up to 0.5 mA above the maximum value of the selected range. For
example, for a range setting of 0-10 mA, setting the test current above 10.5 mA
will only force an output of 10.5 mA.
As complementary information, the Signal value will be displayed, which
represents the output of the test current in normal operation. Its value is
determined by the ratio of the test value to the interval between the minimum and
maximum of the assigned output signal range. For example, when Minimum = 0.0
A, Maximum = 100.0 A, and DC range = 0-10 mA, with a test value of 2 mA, the
Signal value will be displayed as 20 A.
NOTE: Functional test can only be executed when device is in Test or Test
block mode, see Mode of use for testing purposes, page 286.

206

P5/EN M/02-503A

Commissioning

Protection Relay

Final check
NOTICE
CIRCUIT OVERLOAD
•

Remove all test or temporary shorting leads.

•

If any external wiring was disconnected to perform the wiring verification
tests, make sure that all connections are replaced according to the relevant
external connection or scheme diagram.

Failure to follow these instructions can result in equipment damage.
The commissioning is now complete, but before putting the protection relay into
normal operation, check the following items:
•

Ensure that the protection relay is restored to service.

•

Circuit breaker maintenance and current counters should be zero. These
counters can be reset.

•

Double check the application-specific settings, to help ensure that all the
desired protection and control functions are enabled with the correct settings.
Extract the final setting file from the protection relay.

•

Check the Date and Time of the protection relay, to help ensure the date and
time are exactly synchronised.

•

Reset all event records, fault records, and disturbance records. Make sure
that alarms and LEDs have been reset before leaving the protection relay.

The device is now ready for operation.

P5/EN M/02-503A

207

Protection Relay

Cybersecurity

Cybersecurity
Cybersecurity overview
This chapter contains up-to-date information about cybersecurity of PowerLogic
P5. Network administrators, system integrators and personnel that commission,
maintain or dispose of a device should:
•

Apply and maintain the device’s security capabilities. See Device security
capabilities, page 211 for details.

•

Review assumptions about protected environments. See Protected
environment assumptions, page 212 for details.

•

Address potential risks and mitigation strategies. See Potential risks and
compensating controls, page 213 for details.

•

Follow recommendations to optimise cybersecurity.

To communicate a security topic affecting a Schneider Electric product or solution,
go to https://www.se.com/ww/en/work/support/cybersecurity/vulnerability-policy.
jsp.
The PowerLogic P5 device is delivered with auto-login feature. It will be disabled
when the passwords for all three levels are changed from the default ones.

WARNING
POTENTIAL COMPROMISE OF SYSTEM AVAILABILITY, INTEGRITY, AND
CONFIDENTIALITY
•

Change default passwords to help prevent unauthorised access to device
settings and information.

•

Disable unused ports/services and default accounts, where possible, to
minimise pathways for malicious attacks.

•

Place networked devices behind multiple layers of cyber defenses (such as
firewalls, network segmentation, and network intrusion detection and
protection).

•

Use cybersecurity best practices (for example: least rights, separation of
duties) to help prevent unauthorised exposure, loss, modification of data and
logs, interruption of services, or unintended operation.

Failure to follow these instructions can result in death, serious injury, or
equipment damage.

208

P5/EN M/02-503A

Cybersecurity

Protection Relay

Security policy
NOTICE
LOSS OF ACCESS
•

Setup a security policy and procedure to back up the security administrator
user account.

•

Do not share a single user account with multiple users. Set one user account
associated to roles and rights per user.

•

Do not excessively decrease "user parameters" values.

Failure to follow these instructions can result in loss of access to the
protection relay.
Cybersecurity helps provide:
•

Confidentiality (to help prevent unauthorised access)

•

Integrity (to help prevent unauthorised modification)

•

Availability/authentication (preventing the denial of service and assuring
authorised access)

•

Non-repudiation (preventing the denial of an action that took place)

•

Traceability/detection (logging and monitoring)

For an efficient security, the instructions and procedures should structure the roles
and responsibilities in terms of security within the organisation; in other words,
who is authorised to perform what and when. These should be known by the
users.
The anti-intrusion and anti-physical access to any sensitive installation should be
set up.
All the security rules implemented in the PowerLogic P5 protection relays are in
complement of the points above.
In the PowerLogic P5 protection relays, the control of accessibility to the settings,
parameters, configuration and logs is done with a user authentication after "Log
in", with a name and password.
The PowerLogic P5 protection relay controls the access:
•

through the local panel

•

through eSetup Easergy Pro (front and rear connection)

•

through the web HMI server

•

through the EcoStruxure Power Device application

The Ethernet communication with the EcoStruxure Power Device application and
eSetup Easergy Pro are encrypted.
The access through the communication protocols is not controlled by the
PowerLogic P5 protection relay but by the SCADA system. The protocols do not
include any specific secured commands.

P5/EN M/02-503A

209

Protection Relay

Cybersecurity

NOTICE
CYBER SECURITY RISK OF INFORMATION DISCLOSURE, BEING
TAMPERED WITH, OR DENIAL OF SERVICE
•

Except for private GetSet protocol over the secured communication (SSH),
the device can not transmit data encrypted with the following protocols: IEC
61850, DNP3 over Ethernet, Modbus slave over Ethernet, EtherNet/IP, IEC
60870-5-103 serial, IEC 60870-5-101 serial, DNP3 serial, Modbus slave
serial, Modbus master serial, PTP and SNTP.

•

Only personnel with authentication can access to your device network, if
unauthorized personnel got the access, the transmitted information can be
disclosed or subject to tampering.

•

For transmitting data over an internal network, physically or logically
segment the network. The access to the internal network needs to be
restricted by using standard controls, such as firewalls, and other relevant
features supported by your device, such as IP Table whitelisting.

•

For transmitting data over an external network, encrypt protocol
transmissions over all external connections using an encrypted tunnel, TLS
wrapper or a similar solution.

Failure to follow these instructions can increase the risk of unauthorised
access.
The access through the digital inputs is not controlled.
Any SCADA system, and any computer using eSetup Easergy Pro, CAE software
and a central server, should have an updated anti-virus, anti-malware, antiransomware application activated during the use.
If a central server is used, a backup is recommended.
Even if PowerLogic P5 protection relay has an extension module with backup
memory, it is recommended to archive any setting and files in a secured area.
A password policy should be implemented with:

210

•

Change of the default passwords before the PowerLogic P5 protection relay
is put into operation (see Password complexity, page 219).

•

Periodic change of the passwords

•

Revocation of the passwords of users who leave or do not need to use the
device any more

P5/EN M/02-503A

Cybersecurity

Protection Relay

Product defense-in-depth
Use a layered network approach with multiple security and defense controls in
your IT and control system to minimise data protection gaps, reduce single-point
of failure and create a strong cybersecurity posture. The more layers of security in
your network, the harder it is to breach defenses, take digital assets or cause
disruption.

Device security capabilities
This section describes the security capabilities available with your device.

Information confidentiality
These security capabilities help protect the confidentiality of information through
secure protocols that employ cryptographic algorithms, key sizes and
mechanisms used to help prevent unauthorised users from reading information in
transit, i.e. SSH, SFTP and HTTPS.

Physical security
In order to help prevent unauthorised access, lock the shutter on the local panel of
the PowerLogic P5 protection relay with a wired lead seal. See Lock the shutter
and handle, page 60 for details.

Cybersecurity configuration
These security capabilities support the analysis of security events, help protect the
device from unauthorised alteration and records configuration changes and user
account events:
•

Internal time synchronisation.

•

Time source integrity protection and the PowerLogic P5 protection relay
configuration event logging.

•

Timestamps, including date and time, match the PowerLogic P5 protection
relay clock.

•

SSH server hosts an internal SFTP site and stores files in the PowerLogic P5
protection relay’s flash memory, such as: COMTRADE records and firmware
files.

•

Embeds user information with changes.

•

Offload information to syslog or a protected storage or retention location.

User accounts and rights
These security capabilities help enforce authorisations assigned to users,
segregation of duties and least rights:

P5/EN M/02-503A

•

User authentication is used to identify and authenticate software processes
and devices managing accounts.

•

User account lockouts configurable with number of unsuccessful login
attempts.

•

Password strength feedback using CAE.

211

Protection Relay

Cybersecurity

Port hardening
The communication port of PowerLogic P5 protection relay can be disabled. Each
logical port can be independently disabled. Port hardening configuration can be
set from the local panel of PowerLogic P5 protection relay, from eSetup Easergy
Pro, or from the web HMI, with the ENGINEER access right.

Firmware upgrades
This security capability helps protect the authenticity of the firmware running on
the PowerLogic P5 protection relay and facilitates protected file transfer: digitally
signed firmware is used to help protect the authenticity of the firmware running on
the PowerLogic P5 protection relay and only allows firmware generated and
signed by Schneider Electric.

Device backup creation and restore
This security capability helps PowerLogic P5 participate in system level backup
operations by creating backups of the device state. In case of need, PowerLogic
P5 can recover with help of those backups to a known good operational state. The
protection, control and communication settings can be saved with eSetup Easergy
Pro; the security configuration can be saved with CAE.
For how to create such backups and to use them to restore the protection relay
please refer to the corresponding sections in eSetup Easergy Pro and CAE user
manuals.

Security event logging
These security capabilities help provide a method to generate security-related
reports and manage event log storage:
•

Machine and human-readable reporting options for current device security
settings.

•

Audit event logs to identify:
◦

The PowerLogic P5 protection relay configuration changes.

◦

Energy management system events.

•

PowerLogic P5 keeps the security logs with cyclic non-volatile memory, when
the limit of the memory size is reached the oldest entries will be replaced by
new ones.

•

Time source integrity protection and event logged when changed.

Protected environment assumptions

212

•

Cybersecurity governance – available and up-to-date guidance on governing
the use of information and technology assets in your company.

•

Perimeter security – installed devices, and devices that are not in service, are
in an access-controlled or monitored location.

•

Emergency power – the control system provides the capability to switch to
and from an emergency power supply without affecting the existing security
state or a documented degraded mode.

•

Firmware upgrades – the PowerLogic P5 protection relay upgrades are
implemented consistently to the current version of firmware.

•

Controls against malware – detection, prevention and recovery controls to
help protect against malware are implemented and combined with
appropriate user awareness.

P5/EN M/02-503A

Cybersecurity

Protection Relay

•

Physical network segmentation – the control system provides the capability
to:
◦

Physically segment control system networks from non-control system
networks.

◦

Physically segment critical control system networks from non-critical
control system networks.

•

Logical isolation of critical networks – the control system provides the
capability to logically and physically isolate critical control system networks
from non-critical control system networks. For example, using VLANs.

•

Independence from non-control system networks – the control system
provides network services to control system networks, critical or non-critical,
without a connection to non-control system networks.

•

Encrypt protocol transmissions over all external connections using an
encrypted tunnel, TLS wrapper or a similar solution.

•

Zone boundary protection – the control system provides the capability to:
◦

Manage connections through managed interfaces consisting of
appropriate boundary protection devices, such as: proxies, gateways,
routers, firewalls and encrypted tunnels.

◦

Use an effective architecture, for example, firewalls protecting application
gateways residing in a DMZ.

◦

Control system boundary protections at any designated alternate
processing sites should provide the same levels of protection as that of
the primary site, for example, data centers.

•

No public internet connectivity – access from the control system to the
internet is not recommended. If a remote site connection is needed, for
example, encrypt protocol transmissions.

•

Resource availability and redundancy – ability to break the connections
between different network segments or use duplicate devices in response to
an incident.

•

Manage communication loads – the control system provides the capability to
manage communication loads to mitigate the effects of information flooding
types of DoS (Denial of Service) events.

•

Control system backup – available and up-to-date backups for recovery from
a control system failure.

Potential risks and compensating controls
Address potential risks using these compensating controls:

P5/EN M/02-503A

213

Protection Relay

Cybersecurity
Area

Issue

Risk

Compensating controls

User
accounts

Default account
settings are often
the source of
unauthorised
access by
malicious users.

If you do not
change the
default password,
unauthorised
access can occur.

Change the default password for all
accounts to help reduce unauthorised
access. See Password complexity, page
219.

Secure
protocols

IEC 61850, DNP3
over Ethernet,
Modbus slave
over Ethernet,
EtherNet/IP, IEC
60870-5-103
serial, IEC 608705-101 serial,
DNP3 serial,
Modbus slave
serial, Modbus
master serial,
IEEE 1588 and
SNTP protocols
are unsecure.

If a malicious user
gained access to
your network, they
could intercept
communications.

For transmitting data over an internal
network, physically or logically segment
the network.
For transmitting data over an external
network, encrypt protocol transmissions
over all external connections using an
encrypted tunnel, TLS wrapper or a similar
solution.
See Protected environment assumptions,
page 212.

The device does
not have the
capability to
transmit data
encrypted using
these protocols.

214

P5/EN M/02-503A

Cybersecurity

Protection Relay

Cybersecurity configuration
The PowerLogic P5 with firmware V01.500.101 or higher are delivered with Basic
Cybersecurity level. The User can upgrade them to Advanced Cybersecurity level
with a setting parameter available in the relay's local panel. Both levels can be
described in the following way:
•

Basic Cybersecurity level: Cyber Security Level 0 (CSL0)
Most of cybersecurity rules are fixed by default configuration which cannot be
customized. User accounts also fixed. Changing of password directly on
device HMI. No security logs. Advanced features such as sending logs to
Syslog server and centralized authentication mode are not provided.

•

Advanced Cybersecurity level: Cyber Security Level 1 (CSL1)
Customized cybersecurity rules option provided. Management of user
accounts and update password (55) for all PowerLogic P5 devices in batch
mode in a same local area network. Security logs provided, and the logs can
be transmitted to Syslog server. Supports centralized authentication with
Microsoft Active Directory as backend.

The Advanced Cybersecurity level of the protection relay holds certification for
IEC 62443-4-1 for Secure Development Lifecycle and IEC 62443-4-2 Security
Level 1 (SL1) for security features provided.
An overview of the differences between security features offered with Basic and
Advanced levels is listed in the following table.
Security features

Basic CS level

Advanced CS
level

Connect with Cybersecurity Admin Expert (CAE)(56)

-

■

Change/add/remove user account

-

■

Change password of user account

■(57)

■(55)

Generate security Logs

-

■

Backup security logs to Syslog server

-

■

Customize role privileges

-

■

Batch update user passwords of multiple PowerLogic
P5

-

■

Communication ports hardening

■

■

Secure connection with eSetup Easergy Pro software

■

■

Discoverable by eSetup Easergy Pro

-

■

Centralized authentication

-

■

Web HMI with HTTPs

■

■

Cybersecurity reset without losing settings and records

■

■

The cybersecurity level used to be an order option. In the products delivered with
firmware versions prior to V01.500.101 (earlier version V01.30x.yyy or V01.40x.
yyy), the cybersecurity level was fixed. The character no. 17 in the model number
informed about cybersecurity level available in the product:
P

5

x

2

0

-

_

_

_

_

-

_

_

_

_

_

-

_

_

A

_

P

5

x

3

0

-

_

_

_

_

-

_

_

_

_

_

-

_

_

B

_

(55) In Advanced Cybersecurity level, changing password of user account can only be done on device HMI.
(56) CAE is a free engineering tool software which is used to manage cybersecurity rules for PowerLogic P5.
(57) In Basic Cybersecurity level, changing password of user account can only be done on device HMI.

P5/EN M/02-503A

215

Protection Relay

Cybersecurity
Second last
character of
reference number

Security features
V01.30x.yyy and
previous

V01.40x.yyy

V01.50x.yyy and next

A

CS Basic

CS Basic

N/A

B

CS Advanced

CS Advanced

C

N/A

CS Basic + Advanced
logic

D

CS Advanced +
Advanced logic

E

N/A

F

Settable CS
Settable CS +
Advanced logic

NOTE:
•

From firmware version V01.500.101, only E or F options are available.

•

In case of a firmware upgrade of a device with older firmware version to
V01.50x.yyy, the options A and B will evolve to E. The options C and D
will evolve to F.

To configure CS level:
1. With the local panel, enter the Home menu/General sub-menu/
Cybersecurity/CS level config, you can upgrade the level from CS Basic to
CS Advanced.

The change is always possible from CS Basic to CS Advanced under
condition of having right access level.
NOTE: After changing CS Basic to CS Advanced and pushing RBAC with
CAE tool, it's not possible to downgrade the product back to CS Basic.
2. The pop-up page displays to inform this change, press OK key to confirm the
restart operation.

After the restart, the new CS level configuration is valid.

HMI Auto-login
To facilitate the commissioning work by panel builder and system integrator,
PowerLogic P5 is provided with an Auto-login feature when manufactured. This
feature grants privilege of the role of INSTALLER for HMI access, without request
of password. All roles and their rights are described in chapter of Roles and rights,
page 217.
This feature is applicable for both Basic and Advanced CS levels.
The Auto-login feature will be disabled:

216

P5/EN M/02-503A

Cybersecurity

Protection Relay

•

For Basic CS level: when the passwords for all three levels are changed from
the default ones. More details about the default passwords for all the levels,
refer to Default settings, page 226.

•

For Advanced CS level: when security rules are pushed to device by CAE
software, the auto-login feature will be immediately disabled.

The following chapters will describe how the cybersecurity rules of PowerLogic P5
can be managed for Basic and Advanced CS levels. Before that, the roles and
rights definitions must be described.

Roles and rights
PowerLogic P5 operations are protected by Role-Based Access Control (RBAC)
concept. The roles are assigned with rights. The user accounts are then created
upon those roles with granted rights which are associated with the corresponding
roles. The following table provides an overview of the roles and their default rights.
For Basic CS level the rights of role cannot be changed from default. For
Advanced CS level the rights of role can be customized with CAE software.
Table 41 - List of roles for cybersecurity
Role

Description

VIEWER
(Advanced CS level only)

Can view information except for security logs. Viewer cannot
modify any settings and files.

OPERATOR

In addition of VIEWER’s rights, OPERATOR can perform control
actions and change setting groups.

ENGINEER

In addition of OPERATOR’s rights, ENGINEER can make setting
change, retrieve events, and fault records.

INSTALLER

In addition of ENGINEER’s rights, INSTALLER can update the
device firmware

SECAUD
(Advanced CS level only)

Can read security logs.

SECADM
(Advanced CS level only)

Can change security rules, this is the only role which can be used
to work with CAE software.

All user accounts are password protected and granted up to 256 concurrent
sessions.
The PowerLogic P5 default RBAC setting is compliant with IEC 62351-8
guidelines. With CAE it can be modified and extended depending on user
requirements. The default RBAC setting is as the following table.
Table 42 - Roles vs. their access rights
VIEWER

OPERATOR

ENGINEER

INSTALLER

Logs
Security

■

■

Configuration change

■

■

Control

■

■

■

Clear statistics data

■

■

■

Internal data

■

■

■

■

Configuration read

■

■

■

■

Settings read

■

■

■

■

Control status read

■

■

■

■

Read statistics data

■

■

■

■

Read data

■

■

■

■

Debug system

P5/EN M/02-503A

SECADM

SECAUD

■

■

■

■

217

Protection Relay

Cybersecurity

Table 42 - Roles vs. their access rights (Continued)
VIEWER

OPERATOR

ENGINEER

INSTALLER

SECADM

SECAUD

■

Debug application
■

Secure communication

■

■

■

Device cybersecurity data full
access

■

Backup memory copy

■
■

Device user data file read

■

Device user data file full
access

■

Device system data file full
access

■
■

Function key control
Setting change

■

■

■

■

Firmware update

■

Firmware verify

■

Zigbee sensors pairing

■

EOS-BM100 firmware update

■

Please find detailed explanation of the rights from following table.
Table 43 - List of rights
Right

Name of right in CAE(58)

Description

Logs

LOGS

Permission to retrieve security logs from PowerLogic P5 with CAE

Debug application

P5_RightApplicationDebug

Permission to execute firmware (application level) debug
command (internal manufacturer user)

Backup memory copy

P5_RightBackupRootDirDefaultAccess

Permission to read, write, delete, transfer through SFTP, back up
memory data in /backup/ directory of file system embedded in the
device.

Configuration read

P5_RightConfigDft

Permission to read the configuration which need a reboot of the
device, for example, scaling values like CT ratio or voltage
connection mode.

Configuration change

P5_RightConfigMgt

Permission to modify the configuration, it means we can change
any setting which need a reboot of the device, for example, scaling
values like CT ratio or voltage connection mode.

Control status read

P5_RightCtrlObjDft

Permission to read the status of controllable objects such as
status of switches, alarms, digital inputs/outputs, LED mode, etc.

Control

P5_RightCtrlObjMgt

Permission to change the status of controllable objects such as
switches, alarms, digital inputs/outputs, LED mode, etc.

Device cybersecurity data
full access

P5_RightCybSecRootDirDefaultAccess

Permission to read, write, delete, transfer through CAE,
cybersecurity data in /cyb_sec/ directory of file system embedded
in the device.

Read data

P5_RightDataDft

Permission to read all the data (i.e., measurements, fixed
parameters (i.e. model number, ….), logs, …

Internal data

P5_RightDescMgt

Permission to read and write internal data (internal manufacturer
user)

Firmware update

P5_RightFirmwareProgram

Permission to update firmware

Firmware verify

P5_RightFirmwareVerify

Permission to verify firmware authenticity and integrity before
updating the firmware to the device

Function key 1-8 control

P5_RightFnkey01-07

Permission to operate with the function keys. There is one
permission per function key Fx (x = 1 to 7)

Secure communication

P5_RightSecureComm

Permission to connect eSetup Easergy Pro to PowerLogic P5

(58) The name of right in CAE is needed when the rights will be assigned for new roles or to be customized for existing roles.

218

P5/EN M/02-503A

Cybersecurity

Protection Relay

Table 43 - List of rights (Continued)
Right

Name of right in CAE(59)

Description

Settings read

P5_RightSettingDft

Permission to read any setting which do not need a reboot of the
device, for example, protection threshold or operation time.

Settings change

P5_RightSettingMgt

Permission to modify any setting which does not need a reboot of
the device, for example, protection or communication settings.
Includes also logic and Mimic configuration in eSetup Easergy
Pro, switching device mode (normal use or tests mode) and
allowing test execution.

Read statistics data

P5_RightStatDft

Permission to read only statistics data like counters, demand,
max, min., thermal capacity, …, etc.

Clear statistics data

P5_RightStatMgt

Permission to read and clear statistics data like counters, demand,
max, min., thermal level, …, etc.

Debug system

P5_RightSystemDebug

Permission to execute firmware (low level) debug command
(internal manufacturer user)

Device user data file read

P5_RightUserRootDirDefaultAccess

Permission to read through SFTP or eSetup Easergy Pro, user
data in /usr/ directory of file system embedded in the device like
disturbance records, …, etc.

Device user data file full
access

P5_RightUserRootDirFullAccess

Permission to read, write, delete, transfer through SFTP or eSetup
Easergy Pro, user data in /usr/ directory of file system embedded
in the device like disturbance records, …, etc., except security
logs.

Device system data file
full access

P5_RightUserRootDirFullAccess

Permission to read, write, delete, transfer through SFTP, system
data in /sys/ directory of file system embedded in the device
(internal manufacturer user); permission to update, through
eSetup Easergy Pro and the device firmware.

Security

SECURITY

Permission to change security settings including RBAC, password
complexity, and timeout options…, etc.

Password complexity
The following rule of password complexity is available for both Basic CS level and
Advanced CS level.
•

Length of password must be 1 to 8 characters

•

Passwords can be composed by the following ASCII [33 to 122] characters:
◦

Latin capital letters from A to Z

◦

Latin lowercase characters from a to z

◦

Figures from 0 to 9

◦

Non-alphabetic characters: [ \ ] ^ _ ’ ! “ # $ %` & ‘ ( ) * + , - . / : ; < = > ? @

NOTE: Passwords cannot contain the user account name or parts (no more
than two consecutive characters) of the user's full name. To help to secure the
PowerLogic P5 protection relay, the password should be as long as possible,
mixing lowercase and uppercase characters, figures and non-alphabetic
characters.
It is possible to configure password with CAE according to NERC and
IEEE 1686 standard recommendations.
Standard

Configuration

NERC

8 characters minimum with ASCII [33 to 122] characters.
The lesser of three or more different types of characters (e.g., uppercase
alphabetic, lowercase alphabetic, numeric from 0 to 9, non-alphabetic
characters)

IEEE
std1686

8 characters minimum with ASCII [33 to 122] characters
1 lowercase letter, 1 uppercase letter, 1 digit from 0 to 9 and 1 non-alphabetic
character

(59) The name of right in CAE is needed when the rights will be assigned for new roles or to be customized for existing roles.

P5/EN M/02-503A

219

Protection Relay

Cybersecurity

Password reset and factory reset
Starts from the firmware V02.501.101, the PowerLogic P5 protection relay
supports password reset or factory reset. The solution depends on the
cybersecurity level set to the device:
•

For Basic Cybersecurity level, the reset will be only of the password, the
settings will be kept.

•

For Advanced Cybersecurity level, the reset will execute a factory reset of the
device.

For Advanced Cybersecurity level, the reset can be disabled, however, the reset
cannot be disabled for Basic Cybersecurity level. The available functions are
summarised in the following table:
Type of reset

Basic CS level

Advanced CS level

Password reset

Yes

No

Factory reset

No

Yes

Reset can be disabled

No

Yes, INSTALLER rights is required.
The default setting is "No".

Both password reset and factory reset are operated on local HMI of PowerLogic
P5, under condition of having physical access to the device.
The cybersecurity level of the device is displayed at the upper right corner of the
local HMI.
stands for the Basic Cybersecurity level,
stands for the
Advanced Cybersecurity level.
The applied solution is different with the firmware versions prior to V02.501.101,
please consult related documentation or contact Schneider Electric Customer
Care Centre.
Figure 165 - Padlock icons standing for the cybersecurity levels

Basic Cybersecurity level: password reset
When the PowerLogic P5 with Basic Cybersecurity level is in operation mode, the
password reset can be made on the local HMI:
1. From the main menu, move the focus to General, then press the
enter the submenu.
2. Select Cybersecurity option and press the

220

key to

key.

P5/EN M/02-503A

Cybersecurity

Protection Relay

3. Then on the Reset password to default screen, press the
key to
activate the selection bar. Since the Start password reset is the only
selection, press again the
key, an option window will pop-out as shown
below:

4. Select On option and press the
key.
A message will appear to prompt a password input.

5. Press the key in sequence
the
key.

and press

NOTE:

P5/EN M/02-503A

•

After inputting the password (
),
make sure press the
key in five minutes. Otherwise the system
will switch to the Mimic screen.

•

The PowerLogic P5 allows up to five attempts of password mistake.
If you have reached the limitation, you will have to wait for four
minutes.

•

It is recommended to short press each arrow, since there is no
confirmation of the arrow pressing displayed on the screen, long
pressing the arrow (more than 250 ms) can make an incorrect
password input.

221

Protection Relay

Cybersecurity

6. If the password is correct, a Caution message will be pop-outed as below.
Press the
key to reboot.

If the password is incorrect, a message will appear as shown below. Press
the

key to cancel and input the correct password again.

Please wait until the reboot completes.

Advanced Cybersecurity level: factory reset
By default, enable factory reset setting is enabled. In case of the enable factory
reset setting is enabled, and the PowerLogic P5 with Advanced Cybersecurity
level is in operation mode, the factory reset can be made on the local HMI:
1. From the main menu, move the focus to General, then press the
enter the submenu.
2. Select Cybersecurity option and press the

key.

3. Then on the Reset IED to factory default screen, press the
activate selection bar, select Start factory reset option.

222

key to

key to

P5/EN M/02-503A

Cybersecurity

Protection Relay

4. Press the

key to enter the edit page.

5. Select On option and press the
key.
A message will appear to prompt a password input.

6. Press the key in sequence
the
key.

and press

NOTE:

P5/EN M/02-503A

•

After inputting the password (
),
make sure press the
key in five minutes. Otherwise the system
will switch to the Mimic screen.

•

The PowerLogic P5 allows up to five attempts of password mistake.
If you have reached the limitation, you will have to wait for four
minutes.

•

It is recommended to short press each arrow, since there is no
confirmation of the arrow pressing displayed on the screen, long
pressing the arrow (more than 250 ms) can make an incorrect
password input.

223

Protection Relay

Cybersecurity

7. If the password is correct, a message will appear as below. Press the
key to reboot.

If the password is incorrect, a message will appear as below. Press the
key to cancel and input the correct password again.

Please wait until the reboot completes. All the settings, passwords, logs and
disturbance records will be reset to default values.

Advanced Cybersecurity level: disable the factory reset
Only the INSTALLER users are permitted to disable the factory reset by setting
the Enable factory reset to Off.
NOTE: Once the factory reset is disabled, in case of the user’s credentials
lost, it will be impossible to perform a factory reset from PowerLogic P5 local
HMI, please contact with Schneider Electric to get the technical support.
The operations to disable the factory reset are:
1. From the main menu, move the focus to General, then press the
enter the submenu.
2. Select Cybersecurity option and press the

key.

3. On Reset IED to factory default screen, press the

224

key to

key.

P5/EN M/02-503A

Cybersecurity

Protection Relay

4. Press the
after.

key, then press the

key to select off, press

key

A message will appear with warning that the factory reset function will be
disabled and account information must be remembered.

5. Press the
key to confirm.
Now the Enable factory reset setting is set to Off.

Login and logout
Basic CS level comes with three fixed user accounts. Users cannot change name
of those accounts. The available access interfaces for the three user accounts are
as follows:
Table 44 - Accessible interfaces for user accounts of Basic CS level
User account

Role

Web HMI

Device HMI

Easergy
Pro

SSH

OperatorLevel

OPERATOR

Y

Y

Y

Y

EngineerLevel

ENGINEER

Y

Y

Y

Y

InstallerLevel

INSTALLER

Y

Y

Y

Y

Advanced CS level allows user to manage user accounts and assign roles for
them. The available access interfaces for roles of Advanced CS level are as
follows:
Table 45 - Accessible interfaces for user accounts of Advanced CS level

P5/EN M/02-503A

Role

Web HMI

Device HMI

Easergy Pro

SSH

CAE

OPERATOR

Y

Y

Y

Y

N

ENGINEER

Y

Y

Y

Y

N

INSTALLER

Y

Y

Y

Y

N

SECAUD

Y

Y

N

N

Y (only for
retrieving
logs)

SECADM

N

N

N

N

Y

225

Protection Relay

Cybersecurity

Login
•

Local HMI panel: go to User Login menu from HMI main menu, then select
account and enter password. Refer to Login and logout, page 265 for more
information.

•

Easergy Pro software (with SSH): refer to Connecting to a single protection
relay using USB cable, page 277 or Connecting to protection relays through
Ethernet, page 277 for more information.

•

Web HMI (with HTTPS): Web HMI feature is disabled by default. Before use,
it must be enabled in Communication menu by selecting the Ethernet port for
HTTPS server. Refer to the communication user manual, search for “HTTPS
server” for more information.

•

CAE (with HTTPS, only for Advanced CS level) : only a Security Admin
role (SECADM) can login to a CAE project.

Logout
For security reasons, it is recommended to logout after any operation on the
PowerLogic P5 protection relay.
On the main menu screen, Login screen and Mimic screen, a padlock icon is
presented at top-right corner of the title bar to signify that there is no user logged
in to PowerLogic P5 protection relay. The padlock icon disappears when any user
logs in.

Basic CS level setting
For Basic Cybersecurity level, the cybersecurity rules setting is straightforward:
1. The device is provided with three hardcoded account names and the names
cannot be changed. Only the passwords can be changed.
2. Password change is available from the PowerLogic P5 HMI only.

Default settings
Basic Cybersecurity level comes with three fixed user accounts. CS rules are as
follows:
Table 46 - Accessible interfaces for user accounts of Basic Cybersecurity level
User account

Role

Default
password

OperatorLevel

OPERATOR

AAAA

EngineerLevel

ENGINEER

AAAA

InstallerLevel

INSTALLER

AAAA

Login
session
timeout
(min)

15

Maximum
login
attempts

5

Password
attempts
timer (min)

User account
locking
duration (s)

Password
complexity

3

240

Not required

The name of user account cannot be changed. The above table does not describe
the rights of accounts. By default, the eSetup Easergy Pro and the P5 local HMI
support maximum five consecutive failed login attempts. Once exceed the
attempts, you have to wait for 240 seconds to unlock password attempts timer.
The login will expire after 15 minutes of inactivity.
NOTE:

226

•

It is strongly recommended to change default passwords of all accounts
before PowerLogic P5 is put to operation.

•

More information about the definition of user account parameters, refer to
EcoStruxure™ Cybersecurity Admin Expert User Manual.

P5/EN M/02-503A

Cybersecurity

Protection Relay

Changing password
For Basic Cybersecurity level, the length of the password is 1 to 8 ASCII
characters [33 to 122].
The scope of the rights of changing password for the three accounts are:
•

InstallerLevel can change password for self, OperatorLevel and
EngineerLevel.

•

EngineerLevel can change password for self and OperatorLevel.

•

OperatorLevel can change password only for self.

The password change is managed directly by the device local HMI as the
following procedures:
1. Login to device by entering password. If the auto-login feature is still active,
then the device is already logged in with InstallerLevel account.
2. Enter the GENERAL SETTINGS menu and select Change password option.

GENERAL SETTINGS
Modbus master
DNP3
IEC60870-5-101
IEC60870-5-103
IEC 61850
Port hardening
Change password
Cybersecurity

3. Select user.

Change password
User 1
User 2
User 3

1/1

OperatorLevel
EngineerLevel
InstallerLevel

4. Enter new password and then enter once again to confirm.

Change password
Name

EngineerLevel

Input new password
A * * * * * * * *

5. A “Password Change succeeded” message will be displayed on screen.

Change password
Name

EngineerLevel

Password Change succeeded

Special access control
Only for Basic CS level, PowerLogic P5 protection relay provides special access
functions to further simplify commissioning with HMI and to enhance security:
1. Via F1 key can be used to switch the protection relay temporarily into a mode
in which the device is opened for setting change through local HMI without
request of authentication.
2. Via SCADA can be used to switch the protection relay between local/remote
modes. Therefore, once the device is set to local mode all remote setting
change requests and control commands will be rejected.

P5/EN M/02-503A

227

Protection Relay

Cybersecurity

PowerLogic P5 protection relay provides special access functions:
•

F1 key access control: while “Via F1 key” disabled, F1 key works as normal
function key. When “Via F1 key” is enabled. PowerLogic P5 can be switched
between locked and unlocked states with F1 key. In locked state, all settings
of the device become read-only, the front USB communication port is
disabled, too. In unlocked state, settings of PowerLogic P5 become
modifiable, settings can be modified through local panel HMI directly without
username and password, front USB communication port also gets enabled.
Please note that login is still required when using eSetup Easergy Pro and
Web HMI in unlocked state. By setting PowerLogic P5 to unlocked state, it will
bring convenience for users to configure the device during commissioning.

•

Communication SCADA access control: the setting Via SCADA provides
option to forbid any setting change and control command from SCADA
communication protocols (Modbus, IEC61850, IEC103). If the setting is set to
disabled, PowerLogic P5 rejects all SCADA protocol setting changes and
control commands. However, this setting will not effect on local panel HMI,
front USB communication port, eSetup Easergy Pro and Web HMI.

The settings Via F1 Key and Via SCADA can be configured from local panel HMI.
This special access control is operational in Basic Cybersecurity level only.
Figure 166 - Config access Via F1 Key and Via SCADA shown on HMI

GENERAL SETTINGS
Cybersecurity

-

Firmware upgrade
FW upgrade

On

Config Access
Via F1 Key
Via SCADA

Enabled
Enabled

F1 key access control
PowerLogic P5 can be switched between lock/unlock states by F1 key.

NOTICE
IMPROPER EQUIPMENT OPERATION
If F1 key is configured as the quick switch of PowerLogic P5 lock/unlock, it will
be not available for other functions.
Failure to follow these instructions can result in improper operation.
Table 47 - Via F1 Key configuration parameters
Via F1 Key
Disabled(60)

Enabled
Locked

Unlocked

Access through HMI

Read/Write

Read

Read/Write

Access through USB
(eSetup Easergy Pro)

Read/Write

Cannot login

Read/Write

Access through rear
comms (eSetup
Easergy Pro)

Read/Write

Read

Read/Write

Access through rear
comms (Web HMI)

Read/Write

Read

Read/Write

(60) When F1 key is disabled which means it is used as a normal function key, the read/write permission is decided by existing RBAC setting.

228

P5/EN M/02-503A

Cybersecurity

Protection Relay

Communication SCADA access control
For communication SCADA (Modbus, IEC 61850, IEC 103), when Via SCADA is
disabled, setting change or control command are disabled for PowerLogic P5,
whether in locked or unlocked state, with or without communication board.
Table 48 - Via SCADA configuration parameters
Via SCADA
Disabled

Enabled

Access through rear comms
SCADA (IEC 61850)

Read

Read/Write

Access through rear comms
SCADA (Modbus)

Read

Read/Write

Access through rear comms
SCADA (IEC 103)

Read

Read/Write

Auto log-out
While Via F1 Key is enabled, PowerLogic P5 will be switched to locked state
automatically in below conditions, which is called “auto log-out”:
•

if PowerLogic P5 is not connected with eSetup Easergy Pro, nor with
WebHMI, and without any operation on HMI for 3 minutes;

•

if PowerLogic P5 is disconnected from eSetup Easergy Pro for 3 minutes;

•

if PowerLogic P5 is disconnected from WebHMI for 18 minutes.

Table 49 - Login requirements and auto log-out time out
Auto log-out time out
Access

Login
required
If without operation

If log out

If disconnected
without log out

Through HMI

No

3 minutes

N/A

N/A

Through rear
comms (eSetup
Easergy Pro)

Yes

Depends on
Automatic
Disconnection
setting in eSetup
Easergy Pro

3 minutes

3 minutes

Through rear
comms (Web
HMI)

Yes

Never

3 minutes

18 minutes(61)

