As long as connected with eSetup Easergy Pro or WebHMI, PowerLogic P5 will
not be switched to locked state.

Advanced CS level setting
With Advanced CS level, all PowerLogic P5 security rules are managed with
Cybersecurity Admin Expert (CAE) software.
Please be advised that CAE offers an independent user manual which describes
its function in a higher detailed level, which can be downloaded from website of
Schneider Electric in more detail.
The purpose of describing CAE software in this manual is to help PowerLogic P5
users start with the Advanced CS level configuration without having to read the
complete CAE user manual. For this reason, only basic operations of the software
will be described. For a thorough understanding of the CAE functions, please refer
to CAE user manual.
(61) It is proposed to click on “Logout” button at top right of WebHMI before closing the web browser, the auto log-out will be launched in 3
minutes.

P5/EN M/02-503A

229

Protection Relay

Cybersecurity

Before configuring with CAE, PowerLogic P5 device of Advanced CS level is
equipped with default security settings.

Default settings
The default Advanced Cybersecurity level users of PowerLogic P5 are:
Table 50 - Accessible interfaces for user accounts of Advanced Cybersecurity level
User account

Role

Default
password

Login
session
timeout
(min)

OperatorLevel

OPERATOR

AAAA

EngineerLevel

ENGINEER

AAAA

InstallerLevel

INSTALLER

AAAA

SecurityAdmin

SECADM

AAAAAAAA

Maximum
login
attempts

Password
attempts
timer (min)

User
account
locking
duration (s)

Password
complexity

5

3

240

Not required

15

By default, the eSetup Easergy Pro and the P5 local HMI support maximum five
consecutive failed login attempts. Once exceed the attempts, you have to wait for
240 seconds to unlock password attempts timer. The login will expire after 15
minutes of inactivity.
More information about the definition of user account parameters, refer to
EcoStruxure™ Cybersecurity Admin Expert User Manual.

Introduction of CAE software
CAE allows users to centrally update usernames and passwords for all
PowerLogic P5 devices in the same local area network without having to do it bayby-bay. It can customize the rights of user roles and user accounts. More
advanced features of CAE include configuring the Syslog server, extracting locally
saved security logs from PowerLogic P5 devices, and centralized authentication
over RADIUS/LDAP protocol with a Microsoft Active Directory as the back end.
NOTE: CAE projects can be only opened and edited by SECADM (Security
Administrator) accounts.
CAE

RBAC

Ethernet

Security logs

P533JX00

System requirements
CAE is a software with no requirement of license nor cost. It can be downloaded
for free from Schneider Electric’s website.
CAE runs in Windows® 10 Professional version 32/64 bit.
Administrator’s privilege is required to install CAE application components to
Windows. After installed, non-administrator users will be also able to use the
software.

230

P5/EN M/02-503A

Cybersecurity

Protection Relay

To connect and manage PowerLogic P5 devices with CAE, the computer with
CAE shall be in the same local area network with the devices.

CAE download and install
Go to https://www.se.com/ww/en/all-products and search for Cybersecurity Admin
Expert to find the product page of CAE, click to enter product page.
Figure 167 - Product page of CAE

Click See software to choose package between x86 and x64 versions according
to operating system of the computer to install CAE. The latest version of CAE at
the time when this chapter was written is 2.2.1.2304.
NOTE: CAE only runs in Window 10. It will not run in Windows 7.
After downloading the installation package, unzip the package and run the
Cybersecurity Admin Expert Installer.exe file to install. The files in folder
ISSetupPrerequisites will be installed automatically.

Changing initial password
When launching CAE for the first time it will prompt for a username and password.
The default username is SecurityAdmin with default password: AAAAAAAA. The
username and password are both case sensitive.
Figure 168 - Initial password of CAE

Account will be locked if password is entered incorrectly up to 5 times. If this is the
only SECADM account of a project, a few minutes of waiting is obliged before any
further attempts with the same account. Alternatively, the blocked account can be
unblocked with another SECADM account immediately by using it to open the
project. Once the project is opened, all blocks of SECADM accounts will be
cancelled immediately.

P5/EN M/02-503A

231

Protection Relay

Cybersecurity

After correctly entering the default username and password, CAE will ask for the
default password of the SecurityAdmin account to be changed.

There is no password complexity requirement for a new project. When entering
password input, you can click and hold the icon of eye to verify input.

CAE user interface overview
Cybersecurity Admin Expert (CAE) user interface window is composed of three
main work areas:
1. Project Manager pane at left
2. Selection pane in the center
3. Settings pane at right

232

P5/EN M/02-503A

Cybersecurity

Protection Relay

•

Menu Bar: From the menu bar user can select required function. The
organization of functions follows a typical configuration workflow, however,
user can jump from one to another.

•

Preferences: Click to choose language and activate/deactivate window
restore preferences.

•

Username: Logged in username is displayed in this area.

•

Log out: To log out from the application, click on the power on/off icon.

•

Help: click ? icon then Audit Logs to see CAE application logs.

•

Create/Export/Import: Use those buttons to create, export or import CAE
security configuration project database.

Most of the CAE functions can be used without connection to PowerLogic P5
devices. Connection with devices in the same local area network is only required
when using function of MANAGEMENT OF SYSTEM for pushing new CS rules to
devices.
CAE functions are grouped in the following menu bars:

•

USER ACCOUNTS: the functions for account edit such as create, rename,
remove account, change password of account, and assign accounts to roles.
Please note that one user account can be assigned to multiple roles. This
user account will then have the rights of all corresponding roles combined.

•

ROLES: edit PowerLogic P5 user roles and rights. User’s rights are decided
by the roles the user accounts are assigned to.

•

SECURITY SETTINGS: set miscellaneous security-related features, such as
session time out duration, password complexity requirement, Syslog server,
account locking.

•

SYSTEM EDITOR: list the discovered protection relays so that CAE can push
new CS settings to the devices. Please note that PowerLogic P5 devices can
be discovered automatically by CAE, since PowerLogic P5 supports DPWS
and UDP. Therefore declaring of devices is optional. For devices that do not
support UDP they must be added to the list otherwise CAE cannot find them.

•

MANAGEMENT OF SYSTEM: discover PowerLogic P5 devices so that new
CS settings can be pushed.

CAE recommended workflow
The CS rules of devices are managed with CAE by projects. Each project contains
a set of roles and user accounts, with various security-related settings. The project
can be worked offline, meaning there is no need to connect to PowerLogic P5
devices when changing the settings. When offline work is done, CAE can be
connected to devices and push the project settings to them.
NOTE: changing CS rules with CAE is a one-direction process. It means new
settings can be pushed from CAE to PowerLogic P5, but existing CS settings
cannot be pushed back to CAE.
The recommended workflow with CAE for PowerLogic P5 is as follows:
1. Manage the project: use the Project manager to open an existing CAE project
or to create a new one.
2. Manage the user accounts: go to USER ACCOUNTS menu to create/remove/
modify user accounts, assign roles to the accounts, and set passwords for
accounts.
3. Manage the roles: go to ROLES menu to check whether the default rights of
roles are in line with your organization cybersecurity policy. Rights can be
changed for existing roles. New roles can be created. Existing roles can be
removed.
4. Manage other security settings: go to SECURITY SETTINGS menu to set
options including timeout, user account locking, password complexity, Syslog
server, Security banners, and centralized authentication methods.

P5/EN M/02-503A

233

Protection Relay

Cybersecurity

5. Define the devices: go to SYSTEM EDITOR to provide IP addresses of
devices to CAE to let CAE connect with them. This step is optional for
PowerLogic P5 because CAE can discover PowerLogic P5 devices
automatically through DPWS and UDP.
6. Prepare the connection between computer with CAE and PowerLogic P5
device: CAE can connect with PowerLogic P5 through Ethernet and the front
USB port. To connect through Ethernet connection make sure the computer
with CAE is in the same local area network with PowerLogic P5 devices to be
managed. Ensure quality of connection by USB cable if connect with front
USB port. Use only one type of connection at a time.
7. Push new CS rules to PowerLogic P5: go to MANAGEMENT OF SYSTEM,
use discover function to automatically find all PowerLogic P5 devices, and
push new CS rules to them.

CAE menu: Projects
Click Create a new project button to create new project.
Example settings are as follows:

Selection in Architecture will impact the Security Settings menu which will be
described in CAE menu: Security settings, page 237.
If the selection Factory is selected in Created from setting, the default CAE
template will be used. Alternatively, it can be created from one of existing projects.
Click Save to save the project. Then double-click the new project in the project
manager pane to switch to the project. CAE will ask for authentication upon
opening the new project.
Use the account name SecurityAdmin and default password “AAAAAAAA” to
login. CAE will then force changing of the initial password. There is no password
complexity requirement for a new project.
After the password of SecurityAdmin has been changed, the project will be loaded
with CAE default template settings if Factory is chosen to create the project from.
NOTE: CAE projects can only be opened by accounts of SECADM (Security
Administrator) role.

CAE menu: User accounts
The default user accounts for any new project created from Factory template are
as follows:
234

P5/EN M/02-503A

Cybersecurity

Protection Relay

It is advised to delete the “DefaultRbacMnt” account, because this role is not
supported by default in PowerLogic P5’s roles template.
New created accounts can be assigned with roles. Each account can be assigned
with multiple roles. It will then get the rights of all the assigned roles combined.
The “Username” is the account name which will be used for authentication.
The default alphanumeric password for all user accounts is “AAAAAAAA”.
The arrow password facilitates operation of password input on the device HMI with
arrow buttons.
Default passwords for all default accounts are as follows.
Table 51 - Default CAE alphanumeric and arrow passwords for PowerLogic
P5
Account name

Role

DefaultEngineer

ENGINEER

DefaultInstaller

INSTALLER

DefaultOperator

OPERATOR

DefaultSecAud

SECAUD

DefaultViewer

VIEWER

SecurityAdmin

SECADM

Alphanumeric
password

AAAAAAAA

Arrow password

↓←↑→↓←↑→ (then
press OK key)

If the arrow password is set in CAE, the PowerLogic P5 always prompts this
authentication mode in the local HMI. If the feature is not required, please make
sure to clear the arrow password for all the accounts as shown in below example.

Alphanumeric password will always be asked for authentication requests from
Easergy Pro and Web HMI.

P5/EN M/02-503A

235

Protection Relay

Cybersecurity

NOTE:
1. It is strongly recommended to change the default passwords for all
accounts before PowerLogic P5 is put to operation.
2. It is strongly recommended to create a 2nd user account assigned with
SECADM role, so that in case of SecurityAdmin password lost, the 2nd
SECADM account can be used to open the CAE project and recover
passwords.
3. In case of managing multiple CAE projects in parallel, keep at least one
SECADM account with the same password in all projects, so that to
switch easily between CAE projects.
4. SecurityAdmin is the account with a hardcoded username for all CAE
projects as well as for the devices. The username cannot be changed or
deleted. Other roles cannot be assigned to this account (except
SECADM).
5. Make sure to save changes for each account.

CAE menu: Roles
The default roles for CAE projects are as follows:

It is recommended to remove the role RBACMNT unless it is absolutely needed.
The rights of existing roles can be modified in the Role Details fields. Please note
that CAE is designed to manage CS rules for multiple Schneider Electric products.
To modify rights of PowerLogic P5, please click on the + sign at left of P5 and
leave the other products.
NOTE: the setting EasergyP is not for PowerLogic P5.

236

P5/EN M/02-503A

Cybersecurity

Protection Relay

New roles can be added as needed.

CAE menu: Security settings
The functions in this menu make settings of various security parameters.

User Accounts
CAE is delivered with default security parameters as follows:

To facilitate operation and setting through local HMI, Activate ‘Local Default
Access’ can be set to Yes to automatically grant selected rights of the role.
Anyone who can access to the PowerLogic P5 local HMI will have the rights of the
roles assigned with ‘Local Default Access’. The default setting is VIEWER, but it
can be extended to multiple ROLES if needed as follows:

Please note that the ‘Local Default Access’ option is only available for Substation /
Feeder Automation architecture.
NOTE: The setting of project architecture will also impact the following
options:

P5/EN M/02-503A

•

Allow user account locking: can only be YES for Critical Power and
Plant Automation.

•

Automatic user account unlocking: can be only YES for Critical Power
and Plant Automation.

237

Protection Relay

Cybersecurity

Logs
•

Logging parameters: no standard logging parameters were enabled when
PowerLogic P5 was released from factory. It will not generate any security log
before being managed with CAE. During creation of a new CAE project the
default standard enabled by CAE is BDEW. PowerLogic P5 also supports
security logs according to IEEE 1686 standards. For type of logs and which
will be generated for both standards refer to Security event logging, page 251.

•

Syslog parameters: input remote Syslog server address and port in this
section. PowerLogic P5 will send all the internally generated security logs to
the server for backup after address and port defined.

•

SNMP parameters: the options shall not be used since PowerLogic P5 does
not support SNMP.

Security Banners
The security banners are warning messages displayed on the device HMI and
Web HMI login interface for system use notification.
PowerLogic P5 will display Authorized User Access Only before authentication
takes place in the device HMI and Web HMI. The displayed message can be
customized in Security banner medium of CAE.

Certificate whitelist
PowerLogic P5 connects with CAE by HTTPs. PowerLogic P5 works as a server
with device self-signed HTTPs certificate to help ensure the credentials and
contents will not be transmitted in clear text.

238

P5/EN M/02-503A

Cybersecurity

Protection Relay

During network discovery period, CAE discovers a new PowerLogic P5 device
and makes connection. You will be prompted to add HTTPs certificate to the white
list. Verify the validity of the certificate of the device. Select it, then click Accept to
accept a new certificate of the device.

CAE menu: System editor
This function is optional for PowerLogic P5 because CAE can discover
PowerLogic P5 devices in the same local area network automatically with
Advanced CS level thanks to support of DPWS and UDP protocols.
NOTE: in rare occasions CAE may not discover all PowerLogic P5 devices in
same network. In this case, declaring them will help CAE find them. Specifying
the Model and IP Address is sufficient, leave the Port by default to 9867. The
remaining of information can be free text as follows:

After making the settings, CAE should be able to find the devices.

CAE menu: Management of system
After all Cybersecurity rules have been defined, the rules will be pushed to
PowerLogic P5 devices.

Connecting to PowerLogic P5 with CAE
CAE can connect to PowerLogic P5 through Ethernet or front USB port. To make
Ethernet connection, ensure the computer with CAE is on the same local area
network as the PowerLogic P5 devices to be managed. To connect through front
USB port, ensure the connection quality of the USB cable between computer and
PowerLogic P5.
It is recommended to use the PING command to verify the connection between
PowerLogic P5 and computer with CAE when using an Ethernet connection to
PowerLogic P5.

Push the new CS rules to PowerLogic P5
Click Discover button to find all PowerLogic P5 devices automatically in the same
network as shown in image:

P5/EN M/02-503A

239

Protection Relay

Cybersecurity

Click Send security configuration to push new CS rules to the devices.
NOTE: for PowerLogic P5 devices that have already been managed by a CAE
project, the passwords of SecurityAdmin in P5 devices and the CAE project
must be the same. It means if the password of SecurityAdmin of PowerLogic
P5 is “ABCD”, the password of SecurityAdmin account in the CAE project
must be also “ABCD”. Otherwise the user will be prompted to provide
SecurityAdmin’s password. In that case the password “ABCD” must be
entered to enable connection with PowerLogic P5 devices. As in image below:

As an example, if password of SecurityAdmin is changed to “EFGH”, CAE will
attempt to connect with PowerLogic P5 devices with existing password
“ABCD”. If it succeeds the new password “EFGH” will be pushed to
PowerLogic P5 devices.
Please note that the new password and new security settings will be pushed to
PowerLogic P5 devices only by clicking Send security configuration button
again.

Retrieving PowerLogic P5 device internal security logs
Right click on PowerLogic P5 in the list of discovered devices to retrieve security
logs saved internally to device. The duration of operation takes about 30 seconds.
PowerLogic P5 stores security logs in a non-volatile memory. If the memory is full,
the oldest log is replaced by the newest one.

240

P5/EN M/02-503A

Cybersecurity

Protection Relay

Centralized authentication
PowerLogic P5 supports centralized authentication with RADIUS and LDAP
protocols, so that its user account and privilege management can be merged into
an existing authentication infrastructure of the customer network. This means that
the existing RADIUS server or Active Directory server in the customer network can
also manage the user account and privilege for PowerLogic P5. Users can use
their existing username for other devices in their network, such as other protection
relays, network switches, workstations on PowerLogic P5. Once the account
settings are changed at the RADIUS or LDAP server, all PowerLogic P5 devices
will take account of the changes for user authentication and authorization.

Solution overview
Depending on the existing authentication mechanism used in your network, and
the firmware version of the PowerLogic P5, different solutions are available:
•

If your existing authentication server is Microsoft Active Directory Server
(referred to AD server hereinafter)
◦

for the firmware version V01.500.101 and newer, you can connect to AD
server directly, or with the Cybersecurity Application Platform (CAP) as a
proxy. It is recommended to use the CAP as a proxy because it can
simplify your firewall setup.

◦

for the firmware version V01.402.201 and earlier, which only supports
RADIUS, it is necessary to use the CAP as a proxy to connect to your AD
server. This is because CAP can connect with the protection relay over
RADIUS and connect with AD sever over LDAP.

•

If your existing authentication server is RADIUS, the protection relay can be
directly connected to the server

•

We will use TekRADIUS as an example for connecting the protection relay
and mapping the roles.

AD Server
If the existing authentication server is an AD server, it is recommended to use the
CAP as a proxy to connect to the AD server. Using a CAP as a proxy can make
firewall setup easier.
NOTE: The description of CAP in this document serves as a quick guide. For
complete details on installing and using CAP, see the CAP documentation.
Figure 169 - Using the CAP as a proxy for connecting to the AD server
Secure Zone 1

LDAP

RADIUS/LDAP
request

Login request
Grant access

OT device users

Secure Zone 2

LDAP login request

RADIUS/LDAP
accept

RADIU/LDAP clients

LDAP grant access

CAP server (Linux)
Firewall

Windows Active
Directory Server

IT device user
(Laptop, Workstation)

As shown above, the CAP server can be placed in Secure Zone 1 where
PowerLogic P5 is located. Within the same zone there can be other devices such
as RTUs, switches, and other protection relays. The firewall only needs to allow
connection between the CAP server and the AD server, which makes the setup
easier and more scalable.
NOTE: Secure Zone 1 is normally the most secure segment because it has
OT devices which control the critical infrastructure devices such as circuit
breakers and switches. Secure Zone 1 is more isolated than other network
segments. Secure Zone 2 is the network used for information management
services such as e-mail, file servers and Internet. Secure Zone 1 and 2 are
isolated using firewalls and/or network diodes to ensure that the Secure Zone
1 is better secured.

P5/EN M/02-503A

241

Protection Relay

Cybersecurity

However, if using CAP is not wanted or possible, PowerLogic P5 can connect
directly to the AD server with LDAP. In this case, the firewall needs to allow all
PowerLogic P5 devices to connect to the AD server, as shown below.
Figure 170 - Direct connection between PowerLogic P5 and AD server,
within two secure zones
Secure Zone 1

Secure Zone 2
LDAP login request
LDAP grant access

Login request

LDAP login request

Grant access

LDAP grant access

OT device users

RADIU/LDAP clients
Firewall

Windows Active
Directory Server

IT device user
(Laptop, Workstation)

Alternatively, if the AD server resides in the same Secure Zone with PowerLogic
P5, there is no need to install the firewall, as shown below.
Figure 171 - Direct connection between PowerLogic P5 and AD server,
within one secure zone
Secure Zone 1

OT device users

Login request

LDAP login request

LDAP login request

Grant access

LDAP grant access

LDAP grant access

RADIU/LDAP clients

Windows Active
Directory Server

IT device user
(Laptop, Workstation)

In the following sections, both connection methods between PowerLogic P5 and
the AD server will be detailed, namely the indirect connection with CAP as the
proxy, and the direct connection without CAP.
Again, it is recommended to use the CAP as the proxy if the AD server is not in the
same Secure Zone as PowerLogic P5 as in Using the CAP as a proxy for
connecting to the AD server, page 241.
The following items are required to carry out the configuration:
•

A Microsoft Active Directory server. This is the central authentication server
and the domain controller for your network. Windows Server 2019 was used
when this document was written. Domain administrator privilege is required.

•

A laptop with Active Directory Users and Computers (ADUC) installed. ADUC
is the software to manage Active Directory objects, including users,
computers, groups, organizational units (OU), and attributes. This laptop
must be able to join the domain controlled by the above Windows server, for
doing so the domain administrator privilege is required. This is “Laptop 1”.

•

A laptop with CAE installed. With this laptop you can finish the PowerLogic P5
settings. Security Admin privilege to both the CAE project and to the
PowerLogic P5 devices is required. There is no need for this laptop to join the
above domain. This is “Laptop 2”. Note that you can also install CAE on your
“Laptop 1” and to use only one laptop.

•

A configured CAP server. For installation and configuration of the CAP server,
see the CAP documentation. Administrative privilege to the CAP server is
required.

•

PowerLogic P5 devices in the Advanced CS mode.

When the above is all set as depicted in the following figure, the configuration can
take place.

242

P5/EN M/02-503A

Cybersecurity

Protection Relay

Figure 172 - Required devices and software for Indirect connection to AD
server with CAP

LDAP
Configure

Login request

Configure

Grant access

Laptop 2 with CAE

CAP server (Linux)
Firewall

Windows Active
Directory Server

Laptop 1 with ADUC

The configuration consists of 2 or 3 steps, namely:
1. Configuration at the AD server end: this ensures that the user account is
created and assigned to the user groups.
2. Configuration of the RADIUS server at the CAP end: it is only needed for
older versions of PowerLogic P5. For newer versions it is not needed
because LDAP can be used between PowerLogic P5 devices and the CAP.
3. Configuration at the PowerLogic P5 end: to map between user groups in the
AD server and user roles in PowerLogic P5 devices.
We will use an example to walk you through.
In this example, a new user Alice WANG will be created in the AD sever. She
belongs to the user group “Relay Engineer” in the domain controlled by that AD
server. She should have the “ENGINEER” role privilege for the PowerLogic P5
devices.

Configuration at the AD server
In this step we will add a user and assign it to a user group in the AD server.
Use Laptop 1 to open the ADUC to connect to the AD server.

Create the user
Create a new user in the designated OU, here we use the OU “VALIDATION” as
an example. The OU name “VALIDATION” and the domain “val.ctc.se.com” will be
needed again in Assign user to group(s), page 244.
In ADUC (Active Directory Users and Computers), expand the domain val.ctc.
se.com, right click on the OU VALIDATION, then click on New/User on the pop-up
menu.
The new user is to be created with the detailed information as below:
•

First name: Alice

•

Last name: Wang

•

Full name: AWang

•

User logon name: Alice Wang

•

User logon name (pre-Windows 2000): Alice Wang

Note that the full name “AWang” is the username to be used for authentication at
PowerLogic P5 end.
After the input of the above information, click on Next > button to next page.
NOTE: If the user is newly created, do not check the User must change
password at next logon option, as there is no mechanism at PowerLogic P5 to
change the password. If it is required to force the user to change the initial
password then they will need to log in with a PC and change the initial
password before they can authenticate with PowerLogic P5.

Create the group
In ADUC, expand the domain val.ctc.se.com, right click on the Common Name
(CN) Users, then click on New/Group on pop-up menu.
P5/EN M/02-503A

243

Protection Relay

Cybersecurity

The new group is to be created with the detailed information as below:
•

Group name: Relay Engineer

•

Group name (pre-Windows 2000): Relay Engineer

•

Group scope: Global

•

Group type: Security

Click OK button.
Figure 173 - Create the group in Users common name

Assign user to group(s)
Add the user “AWang” to the group “Relay Engineer” with the detailed information
as below:
•

Select this object type: Groups or Build-in security principals

•

From this location: val.ctc.se.com

•

Enter the object names to select (examples): Relay Engineer

Click OK button.
If you want to assign the user to multiple groups, you can repeat the above step.

Configuration of the RADIUS server at CAP end
This step is only needed for older PowerLogic P5 versions which only have the
RADIUS client. If your PowerLogic P5 version is V01.500.101 or later you can
skip to the next section.
The setting at CAP end consists of two steps:
1. Mapping between AD groups and device roles
2. Setting the shared secret

Mapping between AD groups and device roles
Use the Laptop 1 to SSH into CAP with command:
ssh capuser@10.10.10.99 -p 4422
NOTE: capuser is the only username for managing CAP when the installation
is completed. CAP will ask you the password for capuser.

244

P5/EN M/02-503A

Cybersecurity

Protection Relay

After successful login, enter the following command to enter the CAP setting:
cap-config
When the CAP setting menu is displayed, navigate to the following item:
•

Configuration/Configure RADIUS/AD proxy/Edit user configuration file

If you want to map the “ENGINEER” role in PowerLogic P5 to the “Relay
Engineer” group in AD server, do the following:
•

In the editor, for the user group “Relay Engineer” in common name “Users”,
and domain “val.ctc.se.com”, add the following lines
◦

DEFAULT Ldap-Group == “CN=Relay Engineer,CN=Users,DC=val,DC=
ctc,DC=se,DC=com”
Reply-Message = “ENGINEER”

If you want to assign multiple roles in the PowerLogic P5 to one specific group in
AD server, for example to map “INSTALLER” and “ENGINEER” roles to group
“Relay Power User”, add the following lines:
•

DEFAULT Ldap-Group == “CN=Relay Power User,CN=Users,DC=val,DC=
ctc,DC=se,DC=com”
Reply-Message = “INSTALLER”,
Reply-Message += “ENGINEER”

Figure 174 - CAP server RADIUS configuration for mapping groups to roles

When the above modification is done, press Ctrl + X, then press y and Enter to
confirm the modification and exit the nano editor with the changes saved.
The CAP will now restart the RADIUS service. To confirm the RADIUS service is
successfully restarted, navigate to the following menu to check the logs:
•

Configuration/Configure RADIUS/AD proxy/Read logs

The message “Ready to process requests” means that the RADIUS server has
successfully restarted.

Setting the shared secret
The shared secret is a text string that serves as a password between the RADIUS
client (PowerLogic P5) and the RADIUS server (CAP).
To set the shared secret, navigate to the following menu:
•

Configuration/Configure RADIUS/AD proxy/Edit clients configuration
file

Add the following lines to the file:

P5/EN M/02-503A

245

Protection Relay

Cybersecurity

•

client ctc-val-test {
ipaddr = 10.10.10.0/24
secret = Test*#12
}

The client name can be any text as you want, as an example we have used “ctcval-test” here.
The ipaddr shall be the network segment in which the PowerLogic P5 devices are
located, with 24 being the length of the subnet mask, the specified network
segment is 10.10.10.0 to 10.10.10.255 in this case.

Configuration at the PowerLogic P5 end
Open the CAE software installed on Laptop 2, go to the menu SECURITY
SETTINGS/Authentication Configuration.

LDAP setting
PowerLogic P5 versions later than V01.500.101 is equipped with an LDAP client
thus it is recommended to use LDAP as it offers better security than RADIUS.
The LDAP protocol details for the setting are as following:
•

In the section LDAP Protocol Details, for Base DN, for the OU VALIDATION
and the domain val.ctc.se.com in this example, use value “ou=VALIDATION,
dc=val,dc=ctc,dc=se,dc=com”.

•

Value of input box Server IP Address and Server Port:
◦

If you are using CAP as a proxy between PowerLogic P5 devices and the
AD server, provide the proxy IP address and port number.

◦

If PowerLogic P5 devices are connecting directly to the AD server, provide
the AD server address and port number instead.
NOTE: The port number depends on the type of protocol to be used. For
detailed information about the port number and corresponding protocols
please refer to the CAE and CAP documentation, and the setting of your
AD server. PowerLogic P5 supports LDAP and LDAP + StartTLS
protocols.

Figure 175 - LDAP setting in CAE

•

246

To grant the ”ENGINEER” role privilege to the “Relay Engineer”, click Add a
new group button, input name Relay Engineer in the text box above the
button, and check ENGINEER in the list of Role(s), then click Add a new
group button again.

P5/EN M/02-503A

Cybersecurity

Protection Relay

Figure 176 - Map one role to one group

•

To grant the ”ENGINEER” and “INSTALLER” roles privilege to the “Relay
Power User”, click Add a new group button, input name Relay Power User in
the text box above the button, and check ENGINEER and INSTALLER roles
in the list of Role(s), then click Add a new group button again.

Figure 177 - Map multiple roles to one group

RADIUS setting
For older PowerLogic P5 versions, the only option is to connect to CAP over
RADIUS.
Most of the settings can be left as defaults, except for the following in the section
LDAP Protocol Details:

P5/EN M/02-503A

•

Shared secret: it must be the same as set in the CAP server, which is
“Test*#12” in this example.

•

Role attribute name: it must be “Reply-Message”.

•

Mode and Port: For details about the settings of Mode and Port, please refer
to the CAE and CAP user documentation. PowerLogic P5 supports RADIUS_
CLEAN and EAP_TTLS protocols.

247

Protection Relay

Cybersecurity

Figure 178 - RADIUS setting in CAE for using CAP as proxy

Congratulations! After completing the above steps, user Alice WANG can use her
credentials set by the AD server for PowerLogic P5 authentication and obtain the
role privileges in device mapped to her user group in AD server accordingly.

RADIUS as existing authentication server
PowerLogic P5 can use a RADIUS server directly as the authentication server —
no AD server or CAP server is required. The RADIUS server can be in the same
secure zone with the PowerLogic P5 devices, as shown in RADIUS server in the
same secure zone with PowerLogic P5, page 248. Or the RADIUS sever can be in
another secure zone, and the firewall is set to allow the RADIUS protocol between
the PowerLogic P5 devices and the RADIUS server, as shown in RADIUS server
in a different secure zone with PowerLogic P5, page 249
Figure 179 - RADIUS server in the same secure zone with PowerLogic P5

Secure Zone 1

OT device users

248

Login request

RADIUS request

Grant access

RADIUS accept

RADIU clients

RADIUS
Server

P5/EN M/02-503A

Cybersecurity

Protection Relay

Figure 180 - RADIUS server in a different secure zone with PowerLogic P5
Secure Zone 1

Secure Zone 2
RADIUS request
RADIUS accept

OT device users

Login request

RADIUS request

Grant access

RADIUS accept

RADIU clients
Firewall

RADIUS
Server

Other devices

The configuration consists of 2 steps, namely:
1. Setting at the RADIUS server
2. Setting at the PowerLogic P5 end with CAE

Setting at the RADIUS sever
Using TekRADIUS as an example, the setting at the server end is as shown
below.
Figure 181 - User role mapping in TekRADIUS server

On the left side you can find all the usernames and groups in the RADIUS server
database. Note that the group “Engineer” here does not have any mapping
relation with the roles in PowerLogic P5.
On the right side you can find the attributes for highlighted user. There are two
attributes to be configured:
1. The first attribute specifies the password for user AAA1. The Attribute name
shall be User-Password. The Type shall be Check. The Value contains the
password.
2. To assign user AAA1 a role in PowerLogic P5, the 2nd attribute is needed. Its
Type shall be Success-Reply. The Attribute name can be anything but must
be the same as the Role attribute name setting in CAE. We use IEC62351-8RoleID as an example. The role to be assigned to user AAA1 shall be entered
in the Value field, which is INSTALLER in this example.
By providing the above two attributes, user AAA1 will get the INSTALLER role
privilege in PowerLogic P5.
If you want to assign multiple roles to user AAA1, for example to assign
“INSTALLER” and “ENGINEER” roles to AAA1, set the values of Attribute
IEC62351-8-RoleID as INSTALLER;ENGINEER by repeating the sequence of
operations above.
Figure 182 - Mapping multiple roles to TekRADIUS user

P5/EN M/02-503A

249

Protection Relay

Cybersecurity

Setting at the PowerLogic P5 end with CAE
Open the CAE software, go to the menu SECURITY SETTINGS/Authentication
Configuration. Choose Radius for Centralized authentication protocol. In the
section of Radius Protocol Details, change the settings of the following items:
1. Mode, IP address and Port number of the TekRADIUS server: for details
about the settings please refer to the CAE documentation and your RADIUS
server setting. PowerLogic P5 supports RADIUS_CLEAN and EAP_TTLS
2. Shared secret needs to be the same as set in the TekRADIUS server.
3. Role attribute name must be the same as the TekRADIUS setting which is
“IEC62351-8-RoleID” in this example
Figure 183 - CAE setting for RADIUS server

Now the user AAA1 can authenticate to PowerLogic P5 with the credential set in
the TekRADIUS server and obtain accordingly the role privileges as specified in
the TekRADIUS server.

250

P5/EN M/02-503A

Cybersecurity

Protection Relay

Port hardening
It is possible to disable PowerLogic P5 communication ports from the local panel,
eSetup Easergy Pro, or web HMI with ENGINEER access right.
Physical ports which can be disabled:
•

Front mini-USB port (for eSetup Easergy Pro connection)

•

Rear serial port

•

Rear Ethernet port

Wireless communication through Zigbee board can also be disabled.
The figure below shows the Port Hardening Configuration settings in eSetup
Easergy Pro/COMMUNICATION/Protocol Configuration/Port hardening
config.:
Figure 184 - Port hardening configuration settings in eSetup Easergy Pro

The port hardening can also be set from the local panel through the Port
hardening configuration view of the General menu.
When the ports or the protocols on the Ethernet module are disabled or enabled,
reboot of the PowerLogic P5 protection relay is needed.
NOTE: In addition to port hardening configuration, and in order to help prevent
access to the communication ports on the local panel, it is possible to replace
put with install physical seal (See Lock the shutter and handle, page 60).
NOTE: All the logical ports supported by PowerLogic P5 are disabled by
default except SSH. The SSH is used for the secure communication with
eSetup Easergy Pro.
It is possible to disable SSH protocol for the rear Ethernet ports. The setting can
be made only from local panel by General setting / Port hardening / Dis. Eth
SSH.

Security event logging
The function of security event log and back up remotely the logs to Syslog server
is only available in Advanced CS level. The security logs are generated by
PowerLogic P5 and saved locally with secured storage on FLASH memory. They
are read-only and undeletable for any role. In the meantime the logs will be
pushed to the Syslog server defined by CAE. Syslog server manages the logs
according to customer security policy.
PowerLogic P5 does not enable by default any of logging standards listed in the
table below . The logging standards can be selected in CAE according to
requested logs.
P5/EN M/02-503A

251

Protection Relay

Cybersecurity

Table 52 - Security logs list
Log ID

Description

BDEW

IEEE 1686–2013

CONNECTION_SUCCESS

Successful connection

■

■

CONNECTION_FAILURE

Unsuccessful connection (wrong credentials)

■

■

CONNECTION_FAILURE_AND_BLOCK

Unsuccessful connection (wrong credentials)
triggering the blocking of the account

■

■

CONNECTION_FAILURE_ALREADY_
BLOCKED

Unsuccessful authentication because the account
is already blocked

■

■

DISCONNECTION

Disconnection triggered by user

■

■

DISCONNECTION_TIMEOUT

Disconnection triggered by timeout

■

■

FIRMWARE_UPDATE

Firmware update to IED

■

■

RBAC_UPDATE

Update of the RBAC setting in the IED

■

SEC_LOGS_RETRIEVAL

CAE extraction of security logs from IED

■

TIME_CHANGE

Time change from Easergy Pro, local HMI, Web
HMI, protocol time synchronization

■

PORT_MANAGEMENT

Port hardening operations

■

SECURITY_UPDATE

Update of the Security policy database

■

Upgrades management
When the PowerLogic P5 protection relay firmware is upgraded – security
configuration remains the same until changed, including usernames and
passwords. It is recommended security configuration is reviewed after an upgrade
to analyze rights for new or changed device features and revoke or apply them
according to your company’s policies and standards.

Security functionality verification
When the Cybersecurity functionalities have been configured, it is recommended
to verify that the following functions are working as intended:
•

RBAC function is making sure that user cannot perform actions for which he
does not have privilege.

•

Security event logs (CS Advanced only) are properly generated in
PowerLogic P5 locally and the remote Syslog server (if configured) keeps
record of them.

•

Disabled logical and physical ports can no longer be accessed.

It is recommended to repeat the above tests after firmware update or security
policy update.

252

P5/EN M/02-503A

Use

Protection Relay

Use
Introduction
The local panel can be used for both entering all the data required for operation of
the PowerLogic P5 protection relay and accessing the data for equipment
management.
The following tasks can be handled from the local panel:
•

Controlling switchgear units:
◦

View equipment status on an animated mimic diagram

◦

Local opening and closing of up to 6 devices controlled by PowerLogic P5

•

Read out the list of enabled protections

•

Readout and modification of settings

•

Readout of live operating data including waveforms

•

Read out logic status signals

•

Readout of operating data logs and of monitoring signal logs

•

Readout of event logs after overload situations, ground faults, or short circuits
in the power system

•

Read out the PowerLogic P5 protection relay's module versions

•

Device resetting and triggering of additional control functions used in testing
and commissioning

•

Test the protection relay with dedicated IED modes (contact outputs forced or
not)

•

Entering a password according to different access rights for settings and
operations (see Cybersecurity, page 208)

Control is also possible through the PC interface. This requires a suitable PC
installed with a specific operating program called eSetup Easergy Pro (see eSetup
Easergy Pro, page 274).

P5/EN M/02-503A

253

Protection Relay

Use

Local panel
Presentation
The PowerLogic P5 protection relay is equipped with a user friendly local panel.
Figure 185 - Local panel of PowerLogic P5x20
1

2

3

4

5
ON

!

Bay

6
0 A
0 A
0 A
0.00 A

7

22

8
9

21

20

10

19

11

18

12
Open
adniLcraM-naeJ
neeuQ a si tcefrep si

Close
adniLcraM-naeJ
neeuQ a si tcefrep si

13
14

17
16

P533MS00

①

Power ON/OFF LED

⑫

Handle

②

Alarm LED

⑬

Label for protection relay name (inserted in the
shutter)

③

Trip LED

⑭

LED identification label (inserted in the shutter)

④

Maintenance/Test LED

⑮

Shutter

⑤

Graphic 192 x 96 monochrome LCD
screen

⑯

Label for programmable function key (stuck on
the back of the shutter)

⑥

Handle lock
(movable up and down)

⑰

Label for CB (Circuit Breaker) open and CB
close keys (stuck on the back of the shutter)

⑦

Information key

⑱

F1 function key

⑧

Reset key

⑲

Remote Control/Local Control key

⑨

6 LEDs, user programmable

⑳

CB (Circuit Breaker) Open (upper) and CB
Close (lower) keys

⑩

Mini-USB connector for connecting
laptop (behind a plastic cover)

21

Navigation keypad and confirmation key

USB connector for data transfer
(behind a plastic cover)

22

Home key

⑪

254

15

P5/EN M/02-503A

Use

Protection Relay

Figure 186 - Local panel of PowerLogic P5x30
1

2

3

4

5
ON

!

Bay

6
0
0
0
0
0
0

22

A
V
VA
kW
kVAr
Hz

7

8
9

21

20

F4

19

F1

F2

F3

F5

F6

F7

10

11

18
Open

12

adniLcraM-naeJ
neeuQ a si tcefrep si

Close

adniLcraM-naeJ
neeuQ a si tcefrep si

14

17
16

15

P533MT00

①

Power ON/OFF LED

⑫

Handle

②

Alarm LED

⑬

Label for protection relay name (inserted in the
shutter)

③

Trip LED

⑭

LED identification label (inserted in the shutter)

④

Maintenance/Test LED

⑮

Shutter

⑤

Graphic 480 x 272 color LCD
screen

⑯

Label for programmable function key (stuck on
the back of the shutter)

⑥

Handle lock
(movable up and down)

⑰

Label for CB (Circuit Breaker) open and CB
close keys (stuck on the back of the shutter)

⑦

Information key

⑱

F1 - F7 function keys

⑧

Reset key

⑲

Remote Control/Local Control key

⑨

10 LEDs, user programmable

⑳

CB (Circuit Breaker) Open (upper) and CB
Close (lower) keys

⑩

Mini-USB connector for connecting
laptop (behind a plastic cover)

21

Navigation keypad and confirmation key

USB connector for data transfer
(behind a plastic cover)

22

Home key

⑪

P5/EN M/02-503A

13

255

Protection Relay

Use

Push buttons
Symbol

Function
HOME/Cancel push-button for returning to the previous view. To return to the
default screen of the LCD display, keep the button pressed for 3 seconds.

INFO push-button for viewing additional information.

Reset key to release latches and reset LED status.

1 programmable function push-button for PowerLogic P5x20
(see Object control with function keys, page 577)

to

7 programmable function push-buttons for PowerLogic P5x30 (see Object
control with function keys, page 577)

ENTER push-button for activating or confirming a function.
UP navigation push-button for moving up in the menu or increasing a
numerical value.
DOWN navigation push-button for moving down in the menu or decreasing a
numerical value.
LEFT navigation push-button for moving back across a menu or selecting a
digit in a numerical value.
RIGHT navigation push-button for moving forwards across a menu or
selecting a digit in a numerical value.
Circuit breaker ON push-button
(see Object control with I and O buttons, page 578)
Circuit breaker OFF push-button
(see Object control with I and O buttons, page 578)

This push button allows the user to set the PowerLogic P5 protection relay to
remote control mode or local control mode.

NOTE: The programmable function push buttons, the Local/Remote control
key and the control circuit breaker push buttons are protected by a shutter in
normal operation. This shutter can be sealed (see Lock the shutter and
handle, page 60).

LED indicators
Status indicators
This includes the 4 LEDs located on top of the LCD representing the different
status of the PowerLogic P5 protection relay regarding power, alarm, trip, and
operation mode (refer to item 1 to 4 in Local panel of PowerLogic P5x20, page
254 and Local panel of PowerLogic P5x30, page 255) and the LED associated
with the "Local/Remote" push button (refer to item 19 in Local panel of
PowerLogic P5x20, page 254 and Local panel of PowerLogic P5x30, page 255).

256

P5/EN M/02-503A

Use

Protection Relay

Table 53 - The states of the status indicators
Indicators

States
OFF

ON

Flash

Power OFF

Power ON

-

No alarm

-

Alarm

No trip

Trip

-

In service

Maintenance

Test/Test-block mode

In local control mode

In remote control mode
(steady green)

-

Configurable LEDs
These LEDs can be configured in three different colors: green, red and yellow.
Their names can be edited in menu CONTROL/Names for LED of the eSetup
Easergy Pro. Also individual configuration of latched and blinking modes is
provided in menu CONTROL/LED configuration. Assignment of different signals
to LEDs is done in LED matrix (see LED matrix, page 567).
These LEDs are configured by default according to LED1 to LED6 on PowerLogic
P5x20, page 257 and LED1 to LED10 on PowerLogic P5x30, page 257.
Table 54 - LED1 to LED6 on PowerLogic P5x20
Color

LED 1

LED 2

LED 3

LED 4

LED 5

LED 6

PowerLogic P5U20
Green

CB Open

Yellow

Trip Circuit
Supervision
(TCS) Alarm

Red

CB Closed

Therm Alarm

I Trip

IN Trip

V Trip

VN Trip

PowerLogic P5V20
Green

CB Open

Yellow

TCS Alarm

Red

CB Closed

f Trip

Table 55 - LED1 to LED10 on PowerLogic P5x30
Color

LED 1

Green

CB Open

Yellow
Red

LED 2

LED 3

LED 4

TCS Alarm
CB Closed

LED 5

LED 6

LED 7

LED 8

LED 9

V Trip

VN Trip

f Trip

LED 10

Therm Alarm
I Trip

IN Trip

Customising the local panel
The local panel of the PowerLogic P5 protection relay can be customised with four
labels for:

P5/EN M/02-503A

257

Protection Relay

Use

•

Configurable LEDs

•

Configurable function keys

•

Circuit breaker control push buttons

•

Name of the protection relay or feeder
NOTE: The PowerLogic P5 protection relay is delivered with:
•

A label of configurable LEDs with default configuration (English version;
see LED1 to LED6 on PowerLogic P5x20, page 257 and LED1 to LED10
on PowerLogic P5x30, page 257)

•

A label in color for the circuit breaker control push buttons

The different labels can be defined with eSetup Easergy Pro in
DOCUMENTATION/Documentation view.
The labels can be exported from the Documentation view to a pdf file by clicking
the Export PDF button at bottom right, which then can be printed.
When the labels are printed and adjusted:
•

Insert the label for the configurable LEDs in the shutter (see 14 in Local panel
of PowerLogic P5x20, page 254 and Local panel of PowerLogic P5x30, page
255)

•

Stick the label for the programmable function push buttons on the back side
of the shutter (see 16 in Local panel of PowerLogic P5x20, page 254 and
Local panel of PowerLogic P5x30, page 255)

•

Stick the label for the circuit breaker control push buttons on the back side of
the shutter (see 17 in Local panel of PowerLogic P5x20, page 254 and Local
panel of PowerLogic P5x30, page 255)

•

Insert the label for the protection relay name in the shutter (see 13 in Local
panel of PowerLogic P5x20, page 254 and Local panel of PowerLogic P5x30,
page 255)

Introduction to the LCD display
PowerLogic P5 protection relay service cycle
During the start-up of the PowerLogic P5 protection relay, a series of boot
messages are displayed to guide the user through the whole process.
The start up process may be different dependent on whether the optional
extension module is installed.
If there is no extension module installed, the protection relay enters into the
operation mode and displays the default screen (for example the Mimic screen),
which can be set through eSetup Easergy Pro in the GENERAL menu.
If the extension module is installed, the PowerLogic P5 protection relay checks
whether the content of the extension module is a backup of its existing
configuration and settings by comparing the version numbers.
Figure 187 - Message on handling the existing content in the extension
module
Backup in extension module
2018-12-19 22:00:18
VO1.001.023
P5U20-AABB-BABEA-AABA

Block new backup
Discard

258

P5/EN M/02-503A

Use

Protection Relay

If it is, the PowerLogic P5 protection relay proceeds to the default screen; If it isn't,
a message is displayed, prompting the user to either keep or discard the content
of the extension module. If the user selects the “Block new backup” option, the
content is kept, the PowerLogic P5 protection relay will block the backup
operation; If the user selects the “Discard” option, the protection relay directly
reconfigures from the extension module.
When the PowerLogic P5 protection relay is in operation mode, it is possible to
switch to the main menu screen by pressing
key. Depending on the user role,
the user can also change the device settings at any time.
If an event or alarm occurs during operation, a popup message is permanently
displayed on the LCD screen until it is acknowledged using the

key.

If a fault occurs during operation, a popup alarm message is permanently
displayed on the LCD screen, press
key to access the Fault recorder screen.
If there is an alarm message displayed and no action on the keypad for 5 minutes,
the PowerLogic P5 protection relay will jump to the default screen and then
display the alarm message again automatically.
If there is no alarm message displayed, the default screen is displayed
automatically.

Menu structure
The PowerLogic P5 protection relay has two levels of menus: the main menu
(home menu) and sub-menus.
NOTE: The hierarchy and navigation of the menu structure are the same on
PowerLogic P5x20 and PowerLogic P5x30, but due to a larger resolution, the
PowerLogic P5x30 LCD color screens can display data and graphics in
greater detail.
The PowerLogic P5 device is delivered with auto-login feature. It will be disabled
when the passwords for all three levels are changed from the default ones. For the
default passwords for all the levels, refer to Default settings, page 230.

Main menu (home menu)
Figure 188 - The main menu with menu item Mimic in focus

A

Main menu

B

(Digital CB protocol is not
configured)

Main menu
(Digital CB protocol is configured)

1

Home menu icon

5

Remote/Local control icon

2

Full name of the menu item in focus

6

Menu item in focus

3

Cybersecurity level icon

7

Menu item not in focus

4

Padlock icon

8

Digital Circuit Breaker monitoring icon

The main menu screen has 2 widgets: the top title bar, and the main display area.

P5/EN M/02-503A

259

Protection Relay

Use

The top title bar shows the following items:
•

Menu name: full name of the menu item that is being selected (the names
next to the menu icons use their short forms)

•

Home icon: located on the left side of the top title bar, indicates that the
current screen is the home screen of the LCD display

•

Cybersecurity level icon: located on the right side of the top title bar.
stands for the Basic Cybersecurity level,
stands for the Advanced
Cybersecurity level.

•

Padlock icon ( ): located on the right side of the top title bar, indicating that
no user has logged in to the device; the icon disappears when any user has
logged in.

•

Remote/Local control icon: located on the right end of the top title bar,
indicates the protection relay's current control mode
Figure 189 - The remote/local control icons

P533RX00

P533MV00

Remote mode

Local mode

The main display area lists all the menu items (sub-menus) of the PowerLogic P5
protection relay.
In the main menu, pressing the navigation keys on the local panel moves the
focus onto a main menu item (sub-menu). The sub-menu title is displayed in the
top title bar of the main menu screen. Pressing
allows the user to enter the
highlighted sub-menu.

Sub menus
Figure 190 - The Measurement sub-menu
1

2
3

MEASUREMENTS
Main measurements
Currents
Frequency
Demands
Current min/max
Frequency min/max
Cybersecurity reset
P533MW00

1

Title of sub-menu

2

Menu item in focus

3

Menu item not in focus

In the sub-menu, pressing
or
key moves the focus onto a sub-menu item
and pressing
selects the item and allows the user to enter the setting page of
the item.

260

P5/EN M/02-503A

Use

Protection Relay

NOTE: There could be more menu items than is able to be displayed in the
view. The user needs to scroll to these items using the
key.

P5/EN M/02-503A

261

Protection Relay

Use

Data/setting page
Some sub-menu items may have more than one data/setting pages, which is
indicated by an arrow on either the left or right end, or by arrows on both ends of
the title bar:
•

Arrow on the right end
Press the
key scrolls the screen to the next data/setting page.

•

Arrow on the left end
Press the
key scrolls the screen to the previous data/setting page.

•

Arrows on both the left and right ends
or
key scrolls the screen to the previous or next data/setting
Press the
page, respectively.

Upon seeing the desired data/setting page, press
to allow the user to enter
the data/setting page, then press the
or
key moves the focus onto each
parameter field.
NOTE: There may be more parameters than the view can display. The user
needs to scroll to these parameters using the
key.
to open the parameter setting
When an editable parameter is in focus, press
view and enable the user to change the value or option by pressing the navigation
arrow keys. When a non-editable parameter is in focus, press
key to pop up a
message indicating that the parameter is not editable. When the user is not fully
authorised to edit the setting, press
key to pop up a "Permission denied"
message.
When changing the settings, use the navigation keys according to the following
instructions to get the result quickly:
•

For selecting options, use the

•

For changing the value of integer numbers, use either the
the
and
keys;

•

For changing the value of float numbers, first use the
and
keys to
quickly approach the integer part of the number in steps of 1 and then use the
and
keys to adjust the decimal part in steps of 0.01.

and

keys;
and

keys, or

In the protection menu, some protection stage items have a first setting page with
more than one view. These views belong to different setting groups of the
protection stage. In this case, upon selecting the menu item, an additional text line
"Press OK to edit groups" is displayed at the top of the main display area to
indicate that here the user can edit the settings of different setting groups.
Press the
key to enter the group editing status. Press the
scroll to the setting view for the desired setting group.

and

keys to

Figure 191 - Example of a data/setting page with 4 setting views

262

P5/EN M/02-503A

Use

Protection Relay

Moving in the menu structure
The following image describes the operation to navigate in the menu structure.

Figure 192 - Moving in the menu structure of the PowerLogic P5 protection relay

1

OK

OK

2

OK

3

OK

4

5

P533MY00

OK

1

Main menu

4

Data/setting page
(parameter selecting view)

2

Sub-menu

5

Parameter editing view

3

Data/setting page
(page selecting view)

66

object in focus

Press

,

,

and

keys to move focus in menu.

key to enter the sub menu (2), the data/setting page selecting view (3),
Press
the parameter selecting view (4), or the parameter editing view (5), depending on
where the user is situated in menu structure.
key is also used to confirm and finalise the editing in the parameter editing
view.
Press

key once to return to previous view.

Keep pressing the

key for 3 seconds to display default screens.

Moving default screens and mimics
There are two ways to display default screens:
•

keep pressing the

•

make no action on the keypad for 5 minutes.

key for 3 seconds

It is possible to scroll between visible mimics (per setting) and between default
screens.
To scroll between mimics and other default screens, please press
keys to scroll between mimics and Alarm list.
In mimics of default screen, use
Mimic 10.

and

and

keys to scroll between Mimic 1 and

NOTE: If Mimic 2 to Mimic 10 are set to invisible, press
not scroll to other mimics from Mimic 1.

and

keys will

Regardless of which mimic is actually displayed, pressing
key will scroll to
Main measurements window. When pressing
key in Main measurements
window, Mimic 1 will be displayed.

P5/EN M/02-503A

263

Protection Relay

Use

1

2

3

4
P533S4A

264

1

Mimics

2

Main measurements

3

Firmware version

4

Alarm list

P5/EN M/02-503A

Use

Protection Relay

Login and logout
NOTE: For more details about password management, see relevant sections
in Cybersecurity, page 208.

Login
The user may need to log in before changing settings or accessing the data
protected by password. The PowerLogic P5 device is delivered with auto-login
feature. It will be disabled when the passwords for all three levels are changed
from the default ones. For the default passwords for all three levels, refer to
Default settings, page 230.
Except from the home screen or alarm popup screen, access the User Login
screen by pressing the
key on the local panel and press the
key. This
feature allows you to access the User Login screen from anywhere in the menu
structure instead of returning to the Home page.
The following login procedure starts from the main menu.
1. Press the navigation keys and the
the main menu screen.

key to enter the User Login menu from

The screen displays the Login view with the focus on the "Name" field.
2. Press
to show the user list, which displays the three default user levels
provided by the PowerLogic P5: Engineer Level, Operator Level and Installer
Level.
3. Press
the

or
key to select a user name from the user list and then press
key to confirm your choice.

4. Enter the password by first pressing
or
key to select the code position,
and then press
or
key to select different letter or digits and press the
key to confirm.
NOTE: After a correct password is entered, the LCD display returns to the
home screen and the padlock icon disappears from the screen title bar,
indicating that the user is now able to view/edit the settings, depending on the
access right level of the user type.

Logout
By default, the user is automatically logged out if there is no action on the keypad
for 3 minutes.
The user can also logout manually by first going to the User Login screen from the
local panel and then pressing the
key.
NOTE: Except from the home screen or alarm popup screen, access the User
Login screen by pressing the
key on the local panel and press the
key.
This feature allows you to access the User Login screen from anywhere in the
menu structure instead of returning to the Home page.

Adjusting the LCD contrast (for PowerLogic P5x20)
The LCD contrast of the PowerLogic P5x20 protection relay can be adjusted
according to the following steps:
1. On the local panel, select the Device/Test menu icon and then press the
key to enter sub-menu.

P5/EN M/02-503A

2. Press

key to select Contrast of LCD.

3. Press

key twice to enter the setting page of LCD contrast.

265

Protection Relay

Use

4. The setting range of contrast is 1 to 15. To increase contrast, press
or
or
. After setting, press
key to confirm. The
to decrease, press
contrast of LCD will be changed after confirmed.

,

5. Press
key to go back previous view, or keep press the key for 3 seconds to
go back to default screen.
NOTE: The LCD contrast can alternatively be adjusted by pressing the key
and then pressing the
and
key. The contrast changes incrementally
with every step but the screen does not display the values.

Changing language
The interface language can be changed on the local panel according to the
following steps:
1. Press the navigation keys to select the General settings menu from the main
menu screen, then press
key to enter. The screen displays the General
settings menu with the focus on the "Language" option.
2. Press the

key to enter the Language setting page.

3. Press the

key to focus on the setting item.

4. Press the

key again to bring up the language list.

5. Press the
or
key to select the desired language and then press the
key to confirm the selection.
NOTE: The interface language can alternatively be changed through eSetup
Easergy Pro in the GENERAL menu/System info sub-menu.

Changing the parameters
WARNING
UNINTENDED EQUIPMENT OPERATION
Make sure that the reboot of the protection relay has no impact on people and
equipment.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.
After changing some settings, the protection relay needs to reboot. During this
time, the device is not operational.
Parameters can be changed on the setting pages of certain sub-menus:
1. In the main menu, enter the menu item that relates to the function you need to
access.
Refer to Main menu (home menu), page 259 for how to access the menu
items.
2. In the sub-menu, select the sub-menu item that includes the parameter you
want to change.
Refer to Sub menus, page 260 for how to access the sub-menu items.
3. With the related sub-menu item selected, press
or
key to scroll to the
specific setting page on which you can find the parameter and then press
to enter the setting page.
4. Press the
press the

266

or
key to move the focus onto the parameter field and then
key to start editing the parameter.

P5/EN M/02-503A

Use

Protection Relay

5. Use the navigation keys to change the value of the parameter and then press
key to confirm your change.
the
Refer to Data/setting page, page 262 for how to use the navigation keys
tactically.
6. Press the
key once to go back to the previous view in the menu, or press it
for 3 seconds to return to the default screen.

P5/EN M/02-503A

267

Protection Relay

Use

Manage the alarm messages
Handling the pop-up alarm message
When an alarm message box pops up on the LCD screen, the user can
acknowledge the message and close the message box by pressing the

key.

Alternatively, if there is more than one alarm, the user can press the key
for
about 2 seconds to bring up a dialog box where the user can opt to delete all the
alarm messages.

Changing the alarm settings and viewing the alarm list
Alarm settings and list can be accessed from the Logs function group in the main
menu.
The following procedure describes how to change the alarm settings and view the
alarm list:
1. From the main menu, use navigation keys to select Logs function group, click
key to enter sub-menu. Refer to Main menu (home menu), page 259 for
how to access the menu items.
2. In the Logs sub-menu, select the option Alarm logs to enter the Alarms
setting page.
Refer to Sub menus, page 260 for how to access the sub-menu items.
3. Press
key to enable selection in setting page, use
or
key to move
the focus onto the parameter field and then press
to edit setting of
parameters.
The setting page includes the following parameters:
•

Counter: number of alarms (from 0 to 200)

•

Order: scroll order (New - Old)

•

Fault value: fault value scaling (Primary or PU)

•

Alarm screen: enable alarm pop-up messages (On or Off)

•

Event synchro.: displaying event time not in sync (On or Off)

•

Clear alarms: edit DI to clear all alarms

or
key to change the settings of the parameters and then press
4. Press
to confirm change.
key once to go back to the previous view in the menu, or press it
5. Press the
for about 3 seconds to return the default screen.
NOTE: For viewing the alarm list, press
page after Step 2.

268

key once to go to the Alarm list

P5/EN M/02-503A

Use

Protection Relay

Matrix operations
The matrix mapping operation can be performed on the local panel of the
PowerLogic P5 protection relay, in the eSetup Easergy Pro software tool, or
through the web HMI.
The following procedure describes the mapping operation on the local panel of the
PowerLogic P5 protection relay. The operation is much easier in eSetup Easergy
Pro and the web HMI due to their intuitive interfaces.
1. Select the Control function from the main menu, press
menu.

to enter the sub-

2. Press
or
key to scroll to the menu item (e.g. DI) that needs matrix
mapping operation.
3. Press
or
key to scroll to the matrix mapping page and start the
mapping operation.
NOTE: The local panel LCD screen only shows the first line of mapping
relations already existing in the configuration. If no mapping relation is
available for the first line of the matrix, the screen only shows the digital
input or internal signal on the left side of the screen.
4. Press
or
then press
blink.

key to scroll to the digital input or internal signal type and
to confirm. The first crossing point on the matrix line starts to

5. Press
or
key to scroll to the crossing point for which you want to set
the mapping status.
NOTE: Some crossing points may not be visible in the screen but the
user can view all the crossing points by pressing
key.
6. Press
or
key to select the mapping status (enabled or disabled;
connected or unconnected; latched or unlatched, depending on which matrix
mapping operation is being performed) and then press
to confirm.
The screen shows the current line of mapping relations, leaving the empty
crossing points invisible on the screen.
7. Press
key to leave the matrix setting page and then
preview level in the menu structure.

P5/EN M/02-503A

key to return to the

269

Protection Relay

Use

Controlling objects
The local panel provides buttons for directly controlling objects like circuit breaker
and earth/ground switch. The user do not need to go through the menu to find out
the options for closing/opening the objects.

Controlling an object with Selective Control enabled
To enable the Selective control feature, navigate to the Control menu/Control
objects sub-menu of the local HMI, or to the GENERAL menu/Local panel conf
sub-menu of the eSetup Easergy Pro.
When Selective Control is enabled, the control operation will include a
confirmation step (select before operate).
1. Press

on the local panel to open a circuit breaker or stop a motor, or

press

on the local panel to close a circuit breaker or start a motor.

2. Press the same key (
press

or

) again to confirm your operation, or

on the local panel to cancel the previous operation.

Controlling an object with Direct Control enabled
To enable the Direct control feature, navigate to the Control menu/Control
objects sub-menu of the local HMI, or to the GENERAL menu/Local panel conf
sub-menu of the eSetup Easergy Pro (refer to Controlling an object with Selective
Control enabled, page 270 and Local panel configuration, page 573 respectively).
When Direct Control is enabled, the control operation is done without
confirmation.
1. Press

on the local panel to open a circuit breaker or stop a motor, or

press

on the local panel to close a circuit breaker or start a motor.

2. The object in control acts according to your control operation.

270

P5/EN M/02-503A

Use

Protection Relay

Specific language file change
The PowerLogic P5 protection relay can be ordered in English version only or in
English with another local language (see Order information, page 722).
The selection of the language can be done with eSetup Easergy Pro or directly on
the local panel of the PowerLogic P5 protection relay (see Changing language,
page 266).
Other languages can be uploaded to the PowerLogic P5 protection relay through
eSetup Easergy Pro, using the Update language option from the
down list in the tool bar.

(Tools) drop

NOTE: The language files use the .bin extension.
For detailed list of languages, contact Schneider Electric.

Transferring data to USB memory stick
The PowerLogic P5 protection relay supports data transfer to a USB memory stick
plugged into the USB 3.0 type A port located under the flap of the local panel.
Files of the following formats in the protection relay can be transferred:
File format

Description

manifest.mnfs

IED information and integrated check data

/DR/*.dat, *.cfg

Disturbance records

events.csv

IED sequence of events (maximum 2000 events)

Setting.xml

IED setting file in XML format

The settings stored in Setting.xml can be opened by eSetup Easergy Pro: click on
the black triangle at right of the file button of the tool bar, select Create from USB
to open the Setting.xml.
Figure 193 - Open Setting.xml by eSetup Easergy Pro

The features of the USB data transfer function are as follows:
•

Hot-plugging is supported and the USB key status is automatically detected
by the device.

•

Files are copied to a sub-folder of the folder “P5bak” of the USB disk. The
name of the sub-folder is composed of 3 parts: the date and time, the serial
number S/N, and the model number.
The sub-folder is created automatically before transferring the data.

P5/EN M/02-503A

•

Each file transferred is accompanied by a CRC32 check to help ensure the
integrity.

•

Software and hardware information is stored in the manifest file.

•

Data transfer process takes about 2 to 10 minutes.

•

The USB key used must be in FAT32 format and with write caching disabled.

•

USB 3.0 or above is recommended for use on the device.

271

Protection Relay

Use

NOTE: The USB data transfer function transfers only disturbance record files
to USB key, the digital format setting file, event, alarm files can be transferred
only by eSetup Easergy Pro.
The data is transferred to the USB key according to the following steps:
key to enter Device/Test sub
1. Use navigation keys to select and press
menu. Select USB key and press
key to enter the view of Copy files to
USB. Insert USB Key to the USB port in front of local panel.
The USB key detected status will be changed from “No” to “Yes”
automatically.

Copy files to USB 1/1
USB key detected

No

Yes

Copy files to USB 1/1
Copy P5 to USB
USB key detected
Copy to USB key
Safe remove

Yes
P533OK00

2. Press
key to enable selection. Select Copy to USB key and then select
All to copy all the files from the protection relay to USB key.

Copy files to USB 1/1
Copy P5 to USB
USB key detected
Copy to USB key
Safe remove

Yes
-

Copy files to USB 1/1
Edit:Copy P5 to USB
All
P533OJ00

3. A progress bar will be displayed on the screen for a short while. After finished
copy, a “Success” message will be displayed. Please press
this message.

Copy files to USB

key to close

1/1

Success

Press Home to cancel
P533O900

272

P5/EN M/02-503A

Use

Protection Relay

4. To remove USB key, please select Safe remove, then select On and press
key.

Copy files to USB 1/1
Safe remove USB
USB key detected
Copy to USB key
Safe remove

Yes
-

Copy files to USB 1/1
Edit:Safe remove USB
On
P533S000

P5/EN M/02-503A

273

Protection Relay

Use

eSetup Easergy Pro
Overview

WARNING
UNINTENDED EQUIPMENT OPERATION
Make sure that the reboot of the protection relay has no impact on people and
equipment.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.
After changing some settings, the protection relay needs to reboot. During this
time, the device is not operational.
eSetup Easergy Pro is a setting and operating software tool for configuring
PowerLogic P5 devices, local operation and customisation functions.
The eSetup Easergy Pro software is supplied directly through the Schneider
Electric website www.se.com, along with the eSetup Easergy Pro program for
recovering disturbance recording files, and all the PowerLogic P5 documentation
in PDF format.
Figure 194 - eSetup Easergy Pro menu bar and tool bar

The eSetup Easergy Pro software has a graphical interface where the protection
relay settings and parameters are grouped under nine menu tabs:
•

General

•

Measurements

•

Control

•

Protection

•

Matrix

•

Logs

•

Communication

•

Device/Test

•

Documentation

•

Digital CB (optional)

The contents of the tabs depend on the device type and the selected application
mode. Refer to the User Manual of eSetup Easergy Pro for detailed information on
the setting views of each menu.
The eSetup Easergy Pro stores the device configuration in a setting file. The
configuration of one physical device is saved in one setting file. The configurations
can be printed out and saved for later use.
When starting to work with eSetup Easergy Pro, there are three options:
•

Create a new setting file without connecting to a protection relay

•

Open an existing (previously saved) setting file without connecting to a
protection relay

•

Connect to a relay and read the settings from the protection relay .

eSetup Easergy Pro can be connected to a single relay through the mini-USB port
in the protection relay's local panel or to a group of protection relays through
Ethernet.
274

P5/EN M/02-503A

Use

Protection Relay

Operation modes
The eSetup Easergy Pro software can be used in three operation modes:
•

Disconnected mode

•

Single unit connecting mode

•

Network connecting mode

Using eSetup Easergy Pro in disconnected mode
The disconnected mode allows you to prepare parameters and settings files for
PowerLogic P5 prior to commissioning.
The parameter and protection setting files prepared in disconnected mode will be
downloaded later to the PowerLogic P5 protection relays in connected mode.
In this mode, the user can create a setting file from scratch, or open a previously
saved setting file as a basis for creating configuration for a protection relay of the
same type. Refer to the User Manual of eSetup Easergy Pro for more information.

Using eSetup Easergy Pro to connect with a single PowerLogic P5
The single connection mode is used during commissioning of a PowerLogic P5
protection relay:
•

To upload, download and modify PowerLogic P5 parameters and settings.
Refer to the User Manual of eSetup Easergy Pro for more information on
uploading (writing)/downloading (reading) setting files to/from the connected
protection relays.

NOTICE
UNINTENDED EQUIPMENT OPERATION AND NUISANCE TRIPPING
After writing new settings, configurations or firmware to a protection relay,
perform a test to verify that the protection relay operates correctly with the new
settings.
Failure to follow these instructions can result in unwanted shutdown of
the electrical installation.
•

To have all the measurements and supporting data available for
commissioning.

The PC fitted with the eSetup Easergy Pro software is connected to the mini-USB
port in the local panel of the PowerLogic P5 using a USB cord (reference 59700).
Figure 195 - Connecting a PC to the PowerLogic P5 using a USB cable

P533N500

P5/EN M/02-503A

275

Protection Relay

Use

Using eSetup Easergy Pro connected to an PowerLogic P5 network
The network connection mode is used during operation:
•

To manage the protection system.

•

To check the status of the power supply.

•

To diagnose any incident occurring on the power supply.

The PC fitted with the eSetup Easergy Pro software is connected to a group of
PowerLogic P5 units with a communication network (connection through serial link
or Ethernet).
The connection window allows configuration of the PowerLogic P5 network, and
provides access to the parameter and protection setting files of the PowerLogic P5
units on the network.

Setting up the connection
Installing the USB driver
If it is the first time you connect the PowerLogic P5 protection relay to a PC
running eSetup Easergy Pro, you need to install the USB driver on the PC.
The steps for installing the driver are as follows:
1. Connect the USB cable (reference 59700) to the front port of the
PowerLogic P5 protection relay and the PC (see Connecting a PC to the
PowerLogic P5 using a USB cable, page 275), after that look for a new COM
port under COM & LPT in the Device Manager window of the PC.
If you are unsure which is the right port, detach the USB cable and insert it
again when you are in this menu.

2. Right-click on the port and select Update Driver Software from the
contextual menu.

3. Select the option Browse my computer for driver software and locate the
driver in the P5 driver_files folder under the eSetup Easergy Pro directory.

4. Click the Install button in the prompt window to start installing the driver.

5. If the driver has been installed successfully, the connection now appears
under Network adapters in the Device Manager window each time you
connect the PC to a PowerLogic P5 protection relay.

276

P5/EN M/02-503A

Use

Protection Relay

Connecting to a single protection relay using USB cable
1. Install the USB driver from the eSetup Easergy Pro file package for the first
time connecting the PowerLogic P5 protection relay to a PC running eSetup
Easergy Pro (see Installing the USB driver, page 276).
2. Connect the USB cable (reference 59700) between the PC running eSetup
Easergy Pro and the local port of the PowerLogic P5 protection relay, with the
mini-USB type B connector of the cable plugged into the protection relay and
the type A connector to the PC (see Connecting a PC to the PowerLogic P5
using a USB cable, page 275).
3. On the eSetup Easergy Pro toolbar, click the ON connection button. The
Login pop-up window opens.
4. Select the right PowerLogic P5 USB serial port name.
5. Click Connect.
A new window showing the relay information opens.
6. Enter the user name and password to login.
eSetup Easergy Pro's main view opens.
NOTE: If you connect for the first time to a device on which the default users
and passwords are used, refer to Cybersecurity, page 208.

Connecting to protection relays through Ethernet
You can connect to a single or multiple protection relays through Ethernet.
1. On the toolbar of eSetup Easergy Pro, click the ON connection button. The
Login pop-up window opens.
2. Click ETHERNET.
3. Select the right IP address from the drop-down menu.
•

From local HMI: you can find the addresses in General / Ethernet port
menu.

•

To save the defined connection settings, click the floppy disk icon

.

4. Click Connect. A new window showing the protection relay information
opens.
5. Enter the user name and password to login. eSetup Easergy Pro's main view
opens.
NOTE: The IP address of the Ethernet ports cannot be set to start with 90 to
avoid communication conflict.

P5/EN M/02-503A

277

Protection Relay

Use

Web HMI
Overview
The Web HMI is used for operation and settings of PowerLogic P5 through web
browser.
The Web HMI can be accessed through the following browsers:
Operation
system

Certificate state

Mozilla
Firefox® (62)

Google
Chrome® (63)

Microsoft
Edge® (64)

Windows 7

without pre-installed certification

■

-

-

pre-installed certification

■

-

-

without pre-installed certification

■

-

-

pre-installed certification

■

■

■

without pre-installed certification

■

-

-

pre-installed certification

■

■

■

Windows 10

Windows 11

The compatibility of browsers and PowerLogic P5 firmware versions are listed as
below:
Firmware versions of
PowerLogic P5

Mozilla Firefox®

Google Chrome®

Microsoft Edge®

Versions earlier than
V02.501

Compatible

Not compatible

Not compatible

Versions later than
V02.501 (included)

Compatible

Compatible

Compatible

NOTE: Firefox is recommended for the compatibility with PowerLogic P5.

Enable the HTTPS server
Before connecting the PowerLogic P5 with Web HMI, you must enable the HTTPS
server of it. The setting is made by eSetup Easergy Pro, in COMMUNICATION/
Protocol configuration/Enable HTTPS server, enable the Enable HTTPS server
check box if it was not enabled. Then select the IP address you wish to use from
the IP address selection.

Device reboot reminder
NOTE: Attention to the reminder message of device reboot.
Some setting changes require a reboot of the PowerLogic P5 protection relay.
This is reminded by a message appearing on the HMI screen when you
change such settings through the HMI.

Find the IP address of your PowerLogic P5 device
The IP address of the PowerLogic P5 device can be found through eSetup
Easergy Pro or through the local HMI.
•

From eSetup Easergy Pro: the IP addresses are displayed in
COMMUNICATION/Protocol configuration section.

(62) Mozilla Firefox® is a registered trademark of the Mozilla Foundation.
(63) Google Chrome® is a registered trademark of Google Corporation.
(64) Microsoft Edge® is a registered trademark of Microsoft Corporation.

278

P5/EN M/02-503A

Use

Protection Relay

•

From local HMI: you can find the addresses in General/Ethernet port menu.

Troubleshooting of Web HMI connection
Ensure the connection between your laptop and the PowerLogic P5, set the IP
address and the subnet mask of your laptop to ensure a successful Ethernet
communication with the PowerLogic P5 device.
Table 56 - Web HMI connection troubleshooting
Connection issue

Possible causes

Actions

Unable to connect

The connection may be
blocked by the firewall

Make sure your browser is permitted to
access the web or temporarily deactivate
the firewall during the Web HMI connection.

Unable to find the
device

The address setting and
subnet mask are not
correctly set.

Set the IP address and the subnet mask of
your laptop to ensure a success Ethernet
communication with PowerLogic P5 device.

NOTE: The IP address of the Ethernet ports cannot be set to start with 90 to
avoid communication conflict.

P5/EN M/02-503A

279

Protection Relay

Use

Mozilla Firefox
1. We take the default IP address as example. Input "https://
192.168.1.21" to the address bar, the message will be
displayed as in the left image.

2. Click on Advanced button to extend the information zone
below, if you want to check the certificate, click on View
Certificate.
3. In the tab Warning: Potential Security Risk Ahead, click
on the Accept the Risk and Continue button to continue to
the login page.

4. The login page of Web HMI will be displayed as shown in
the image.
5. Input username and password, then click on Login button
to login.
NOTE: The default settings of username and password can be found
in Default settings, page 226 or Default settings, page 230, depends
on the cybersecurity level of the device.

280

P5/EN M/02-503A

Use

Protection Relay

Google Chrome
1. We take the default IP address as example. Input "https://
192.168.1.21" to the address bar, the message will be
displayed as in the left image.

2. Click on Advanced button to extend the information zone
below, click on the link Proceed to 192.168.1.21 (unsafe).

3. The login page of Web HMI will be displayed as shown in
the image.
4. Input username and password, then click on Login button
to login.
NOTE: The default settings of username and password can be found
in Default settings, page 226 or Default settings, page 230, depends
on the cybersecurity level of the device.

P5/EN M/02-503A

281

Protection Relay

Use

Microsoft Edge
1. We take the default IP address as example. Input "https://
192.168.1.21" to the address bar, the message will be
displayed as in the left image.

2. Click on Advanced button to extend the information zone
below, click on the link Continue to 192.168.1.21 (unsafe).

3. The login page of Web HMI will be displayed as shown in
the image.
4. Input username and password, then click on Login button
to login.
NOTE: The default settings of username and password can be found
in Default settings, page 226 or Default settings, page 230, depends
on the cybersecurity level of the device.

282

P5/EN M/02-503A

Use

Protection Relay

Download DR
To download disturbance recordings from PowerLogic P5 Web HMI:
1. Open the browser and enter the IP address of the P5 device you have
configured in eSetup Easergy Pro.
2. Login with the correct username and password.
3. Navigate to GENERAL> Disturbance recorder and scroll down to the
RECORDER LOG area.
4. Click the Download in COMTRADE *.cfg column and COMTRADE *. dat
column separately.
Figure 196 - Recorder log in Web HMI

NOTE:

P5/EN M/02-503A

•

Download both the configuration file (.cfg) and the data file (.dat) as a pair
for each DR. If you download only one of the two files, you must wait for
one minute before downloading another DR.

•

A maximum of 30 records can be displayed in the RECORDER LOG list.

•

The most recent log appears at the top of the RECORDER LOG list.

•

Access to disturbance record download through Web HMI is subject to
the configured cybersecurity roles and permissions.

283

Protection Relay

Use

The EcoStruxure Power Device application
The EcoStruxure Power Device application is used to facilitate and simplify the
operations and maintenance of the PowerLogic P5 protection relay, directly with a
smart phone a few meters from the cubicle.
The EcoStruxure Power Device application can be connected to the PowerLogic
P5 protection relay using a Wi-Fi router.
The EcoStruxure Power Device application provides easy access to device status,
control and monitoring of the circuit breaker, measurements, settings, events and
other functions through the mirror HMI or a simplified view.
•

Mirror HMI:
Duplicates the device display in the EcoStruxure Power Device application to
perform actions more easily.

•

Simplified view:
The EcoStruxure Power Device application gives you an organised view of all
the device’s functionalities for easier access to data.

Connecting to protection relays through Ethernet
You can connect to a single protection relay or multiple protection relays through
Ethernet.
Preparations before launching the EcoStruxure Power Device application
1. Equip the PowerLogic P5 protection relay with Ethernet modules (slot M or L).
2. Connect the PowerLogic P5 protection relay to a Wi-Fi router with RJ45
cable.
3. Configure the Wi-Fi network of the smart phone (IP address of the smart
phone should be in the same network segment as the PowerLogic P5
protection relay).
Connecting to protection relays
1. Launch the EcoStruxure Power Device application.
2. Sign in with the account and password created at the Schneider Electric
server.
3. Connect the new product by scanning QR code or selecting the PowerLogic
P5 protection relay in the product list.
4. Enter the IP address of the PowerLogic P5 protection relay and click
Connect.
5. Enter the username and password of the PowerLogic P5 protection relay.
6. A new window showing the PowerLogic P5 protection relay information
opens.

284

P5/EN M/02-503A

Protection functions

Protection Relay

Protection functions
General features of protection stages
Enable/disable protection functions
The different stages of the protection function can be enabled/disabled
individually.
If a protection function stage is disabled, it is not shown in the PROTECTION
menu in the local panel.
To enable or disable a protection function stage:
•

With eSetup Easergy Pro or Web HMI, enter the PROTECTION menu/Valid
protection stages sub-menu or directly go to each protection stage view in
the same menu.

•

With the local panel, enter the Home menu/PROTECTION sub-menu/List of
protection enabled menu item/Enabled Stages menu item.
The Enabled Stages menu item allows to enable or disable the protection
stage(s) of a protection function. If a protection stage is enabled here, it
appears in the PROTECTION menu as a menu option.

For the motor protection, there is a dedicated Motor status view (PROTECTION
menu/Motor status sub-menu) where it is possible to enable or disable the
following protection functions:
•

Thermal overload protection for machine (ANSI code 49M)

•

Motor start-up supervision (ANSI code 48)

•

Motor restart inhibition (ANSI code 66)

•

Locked rotor (ANSI code 51LR)

•

Motor Anti-backspin (ABS) protection

•

Motor speed detection

•

Emergency restart
NOTE: The Motor status view is comprised of settings (e.g. nominal motor
start current) common to these functions.

Setting groups
Setting groups are controlled by using controlling inputs like digital inputs, function
keys, virtual inputs, HMI or custom logic.
When none of the assigned inputs are active, the active setting group is defined by
parameter setting group control in the PROTECTION menu/Valid protection
stages sub-menu of eSetup Easergy Pro.
When one controlling input activates, the corresponding setting group is activated
as well. If multiple inputs are active at the same time, the active setting group
follows the definition by 'Setting group priority'.
By using virtual I/O the active setting group can be controlled using the local panel
display, any communication protocol, or in-built programmable logic functions.
When a controlling input is configured, the Setting group parameter in the same
menu is not operational.
Setting group changes are applied simultaneously to all protection functions.

P5/EN M/02-503A

285

Protection Relay

Protection functions

Example of setting groups
Any digital input can be used to control setting groups but in this example DI1,
DI2, DI3 and DI4 are chosen to control setting groups 1 to 4. This setting is done
with the parameter 'Setting group x DI control' where x refers to the desired setting
group.
'Setting group priority' is used to give a condition to a situation where two or more
digital inputs, controlling setting groups, are active at the same time. 'Setting
group priority' could have values: "1 to 4" or "4 to 1".
Assuming that DI2 and DI3 are active at the same time and 'Setting group priority'
is set to "1 to 4" , setting group 2 becomes active. If 'Setting group priority' is
reversed, that is, "4 to 1", the setting group 3 becomes active.
When a setting is selected by a digital input and this one is not activated, the
'Setting group' will not take effect.

Protection stage status
The status of a protection stage is one of the following:
•

Ok = '-'
The stage is idle and is measuring the analogue quantity for the protection.
No power system fault detected.

•

Blocked
The stage is blocked for some reason (for example, through block matrix).

•

Start
The stage detected a fault (i.e. pick up value reached) and is counting the
operation delay.

•

Trip
The stage has tripped and the fault is still on.

Directional operation
A global CT polarity setting is available in the GENERAL menu/Scaling submenu.
These phase and neutral CT polarity settings affect:
•

up to version v01.4xx.yyy only the ground differential protection function REF.
NOTE: All other measurements and directional protection elements are
not affected from this setting and still operate on measured current(s) and
voltage(s) as per function description.

•

from version v01.5xx.yyy additionally all measurements and directional
protection elements (directional phase and neutral overcurrent, directional
power, Wattmetric E/F, ...).

Mode of use for testing purposes
A Mode of use parameter is provided to set the PowerLogic P5 in Test or Test
block mode.
•

286

The Test mode is provided for checking correct condition, operation and – if
connected – external wiring of output relays without stimulation of any data
processing in PowerLogic P5 by secondary injection of voltage or current
signals. For more details refer to Check the digital outputs, page 175 and
Digital outputs, page 179.

P5/EN M/02-503A

Protection functions

Protection Relay

•

In Test block mode the output relay’s operation is blocked. This mode allows
secondary injection tests of functions without any output operation, thereby
avoiding signaling that could disturb the normal operation of the switchgear or
inadvertently trip the circuit breaker (CB).

In both modes, InterRelay (InterRelay functional test, page 204) and analog output
signals can be tested (Analogue outputs test, page 206).
Also update of VO data is affected from the mode of use:
•

In Test mode the value of LN.Mod will be test and the LN.DO.q.Test bit will be
set.

•

In Test block mode the value of LN.Mod will be test/blocked and the LN.DO.q.
Test bit will be set.
NOTE: When tests are completed PowerLogic P5 must be set back to normal
mode.

The Mode of use can be configured in the GENERAL menu/System info submenu.

Start and trip signals
Signals per function
Every protection stage outputs two internal digital signals: start and trip, some
even phase-selectively. The start signal is issued when a fault is detected,
triggering the set operate delay timer. The trip signal is issued after the configured
operate delay elapses, unless the fault disappears, and the start signal resets
before the delay ends.
Each protection function stage has a counter associated with the start and trip
signals, which can be cleared individually.

Fix Global trip signal
Trip signals of the short-circuit protection stages are OR-combined in fixed way to
form the “Global trip” signal. It is provided with a Global trip timer which allows for
assigning a settable dwell time delay (0.0 to 10.0 s) to the protection trip output.
This minimum global trip command time parameter can be configured in the
CONTROL / Global trip timer menu.
Using the output matrix, users can connect the internal start and trip signals to the
digital outputs and indicators (see Output matrix, page 566).

Configurable General start and trip signals
In some applications, not all enabled protection functions are used to trip the
circuit breaker. For instance, the start or trip signal of a phase overcurrent
protection stage might be used to send a “high load current” alarm to the operation
system to initiate re-dispatch actions. This approach can lead to a problem where
most protection trip signals force the “global trip,” thereby prohibiting the use of the
global trip in output configuration for the overcurrent stage.
One solution for user-defined general signals is to set them up using
programmable logic, which involves an application-specific OR combination of
start or trip signals, along with a logic timer element for the minimum trip command
time. However, these signals lack standardised correspondence with existing
dedicated signals in communication protocols, particularly LN PTRC in IEC 61850.
A better solution is available with general signals, user-configurable through a
dedicated matrix. Trip signals from all available protection functions, as well as
further binary signals (DI, VI, InterRelay input signals which may represent trip
signals), can be individually linked into one or both general trip signals.

P5/EN M/02-503A

287

Protection Relay

Protection functions

Additionally, the “Global trip” signal is linked into “General trip 1” by default for
backward compatibility.
While only the trip signals from protection functions can be linked to general trip
signals, automatically related phase-selective, neutral, and general start signals
are determined. Directional information is also considered to provide proper PTRC
modeling in IEC 61850. However, at the IED level, only general forward and
reverse direction signals are accessible. The basic principle is shown in
Configuration of general trip signals, page 289.
As the main purpose of general trip signals is to form the trip commands, they are
equipped with minimum pulse timers, settable in CONTROL / Global trip timer.
Definition of start signals:
•

If the protection element provides phase-selective start signals, these are
linked into corresponding phase-selective “General starting 1 A (B, C)”
signals. Examples: I>n, V>n, V<n, and so on (with n = stage instance).

•

If the protection element provides a neutral start signal, it is linked into the
“General starting 1 N” signal. Examples: IN>n, REF, Watt EF>n, and so on.

•

If the protection element provides a general start signal only, it is linked into all
three phase-selective “General starting 1 A (B, C)” signals. Examples: I2>n,
I<, f<n, and so on.

•

If the protection element provides no start signal, none of the phase-selective
nor the neutral start signals are triggered. Examples: SOTF, CBFn, 49F, and
so on.

These individual starting signals are OR-combined in the matrix to form general
start signals per phase and neutral start signals. From these signals then the
“General start” signal is determined.
Definition of direction signals:
•

If the protection element provides phase-selective direction signals, these are
linked into corresponding phase-selective directional signals. Example: I>n

•

If the protection element provides a neutral direction signal, it is linked into the
neutral direction signal. Examples: IN>n, Watt EF>n

•

If the protection element provides no direction signal, no further consideration
is needed.

These individual “attributes” of direction information are combined in the matrix to
form directional signals per phase and a neutral direction signal. Noteworthy,
these are not BOOLEAN signals, but enumerations with up to four values
(unknown | forward | reverse | both). For instance, in a borderline (test) case, I>1
might determine “phase A forward,” while I>2 determines “phase A reverse,”
therefore “Direction 1, A” would be “both”. If no direction is determined (for
example, for phases B and C for an A-N fault), then the general signals are
“unknown.”
From these detailed general direction information, two “general direction” signals
were derived per table below to make them available on IED level.
Table 57 - Definition of General direction signals
General direction n

=> General direction n forward

General direction n reverse

unknown

FALSE

FALSE

forward

TRUE

FALSE

reverse

FALSE

TRUE

both

TRUE

TRUE

Where: n = 1 or 2.
All mentioned signals are available as inputs to other matrices and to
programmable logic. They can also be transferred by communication protocols,
namely in IEC 61850 LN PTRC instances, but also in legacy protocols, such as
IEC 60870-5-103.

288

P5/EN M/02-503A

Protection functions

Protection Relay

G

en
er
G al t
en
ri
er p 1
al
(
tri com
p
m
1
G
an
en
d
er
pu
al
ls
st
e)
ar
t
G
1
en
er
G al s
en
t
er art
G al s 1, A
en
ta
er
rt
G al s 1, B
en
ta
er
r
al t 1,
st
ar C
t1
G
en
,N
er
al
di
re
D
ct
ire
io
n
ct
1
i
D on
ire
1,
ct
A
D ion
i re
1,
ct
B
D ion
i re
1,
ct
io C
n
1,
N

Figure 197 - Configuration of general trip signals

tmin

OR

f()

I>1 trip
I>1 start
I>1 start A
I>1 start B
I>1 start C
I>1 direction A
I>1 direction B
I>1 direction C

IN>1 trip
IN>1 start
IN>1 direction

I2>1 trip
I2>1 start

SOTF trip

P533ZJ00

Start and trip counters
Each protection function stage has a counter associated to the start and trip
signals, they can be cleared individually.

Blocking
Any protection function, except arc-flash protection (see Arc-flash (ANSI 50ARC),
page 406), can be blocked with internal and external signals through the block
matrix. Internal signals are for example:
•

logic outputs

•

start signals from other stages

•

trip signals from other stages

External signals are for example:
•

digital inputs

•

virtual inputs

Some protection stages are also inbuilt of blocking functions. For example, phase
overcurrent protection with input of inrush detection.

P5/EN M/02-503A

289

Protection Relay

Protection functions

Depending on the timing when the block input arrives at the protection function,
the state of the protection will also be different:
•

If the protection is not started, the blocking input from block matrix will inhibit
start, the protection will not trip in case of a fault condition.

•

If the protection is started but not tripped, the blocking input from block matrix
will freeze the delay counting until the blocking condition is off or the start
resets, that is, the fault condition disappears.

•

If the stage has already tripped, the blocking input from block matrix will reset
both start and trip. The protection internal timer also resets to zero.

See Block matrix, page 568 for more information.

Overshoot time
Overshoot time is the time the protection relay needs to notice that a fault has
been cleared during the operate time. This characteristic is important when
grading the operate time settings between relays.
Figure 198 - Definition for overshoot time

A
B
C
D

P533A000

A

Fault time

B

Overshoot time (≤ 50 ms)

C

Operate time configuration, have to
be greater than the sum of fault time
and overshoot time.

D

Trip contacts

For example, when there is a heavy fault in an outgoing feeder, it will start both the
incoming and outgoing feeder relay. However, the fault must be cleared by the
outgoing feeder protection relay and the incoming feeder relay must not trip.
Although the operating delay setting of the incoming feeder is more than that of
the outgoing feeder, the incoming feeder might still trip if the operate time
difference is not big enough. The difference must be more than the overshoot time
of the incoming feeder relay plus the operate time of the outgoing feeder circuit
breaker.
Definition for overshoot time, page 290 shows an overvoltage fault seen by the
incoming feeder when the outgoing feeder clears the fault. If the operation delay
setting would be slightly shorter or if the fault duration would be slightly longer than
in the figure, an unselective trip might happen (the dashed pulse in the figure). In
devices, the overshoot time is less than 50 ms.

290

P5/EN M/02-503A

Protection functions

Protection Relay

Disengaging time and reset time
The disengaging time is the time between the moment when the fault conditions
disappear and the moment the tripping contact relay opens. It is an instantaneous
time.
Disengaging time and adjustable reset time according to IEC 60255-151 standard,
page 291 shows an example of reset time, that is, release delay when the
PowerLogic P5 protection relay is clearing an overcurrent fault. When the
PowerLogic P5 protection relay’s trip contacts are closed, the circuit breaker starts
to open. After the circuit breaker contacts are open, the fault current still flows
through an arc between the opened contacts. The current is finally cut off when
the arc extinguishes at the next zero crossing of the current. This is the start
moment of the reset delay. After the reset time delay the trip contact and start
contact are opened unless latching is configured. The precise reset time depends
on the fault size; after a significant fault, the reset time is longer. The reset time
also depends on the specific protection stage. The maximum reset time for each
stage is specified under the characteristics of every protection function.
Figure 199 - Disengaging time and adjustable reset time according to IEC
60255-151 standard
Energising
quantity above
Setting value

Start (pick-up)
signal

Operate
signal
Tripping

Time delay setting
Value of
internal time
delay counter

Tr

Disengaging time

Tr

Tr: Reset time setting
Reset time

Tr

P533A100

The adjustable reset time is a definite or inverse time hold used mainly to detect
restriking faults (DT) or allow coordination with electromechanical protection
relays (Inverse). It can be used also for coordination with electromechanical
relays.
It is implemented in the following protection functions:
•

Non-directional/directional phase overcurrent protection (ANSI 50/51/67)

•

Non-directional/directional earth/ground fault overcurrent protection (ANSI
50N/51N/67N)

•

Negative sequence overcurrent (ANSI 46)

Hysteresis and reset ratio
When comparing a measured value against a start value, some amount of
hysteresis is needed to avoid oscillation near equilibrium situation. With zero
hysteresis, any noise in the measured signal or any noise in the measurement
itself would cause unwanted oscillation between fault-on and fault-off situations.

P5/EN M/02-503A

291

Protection Relay

Protection functions

Figure 200 - Example of behaviour of an over-protection with hysteresis

A

B
C

D

P533A200

A

Hysteresis

B

Start level

C

Reset level

D

Start

The reset ratio is the ratio between the reset level and the start level. To avoid any
chattering of the protection for low settings of thresholds, a reset ratio can be
claimed with a minimum value of hysteresis. For example: <93% with a minimum
of hysteresis of 0.005 Inom.
Figure 201 - Example of behaviour of an under-protection with hysteresis

A

C
B

D

P533A300

A

Hysteresis

B

Start level

C

Reset level

D

Start

Time grading for logic selectivity
When a fault occurs, the protection scheme only needs to trip circuit breakers
whose operation is required to isolate the fault.
This selective tripping is also called discrimination or protection coordination and
is typically achieved by time grading. Protection systems in successive zones are
arranged to operate in times that are graded through the sequence of equipment
so that upon the occurrence of a fault, although there are a number of protections
that devices respond to, only those relevant to the faulty zone complete the
tripping function.
The different operation time characteristics of control outputs have to be
considered:
•

the signaling of the raising edge (“make”) with high speed output is at least 5
ms faster than with conventional hinged-armature relay output;

•

the signaling of the falling edge (“break”) with high speed output is at
maximum 15 ms slower than with conventional hinged-armature relay output.

The recommended discrimination time between two PowerLogic P5 protection
relays in a distribution network is 200 ms considering a CB opening time of 60 ms.

292

P5/EN M/02-503A

Protection functions

Protection Relay

Accuracy claims
All accuracy claims on operation and reset thresholds and times are based on
tests performed according to related functional standard of the IEC 60255-1xx
series.
Unless explicitly stated (or required per standard) the tests were executed under
reference conditions:
•

quasi-stationary semisolid signals at nominal frequency fnom (frequency
protection excepted)

•

total harmonic distortion ≤ 2 %

•

ambient temperature 20°C (68°F)

•

nominal auxiliary voltage

Deviations are claimed relative to the setting under such reference conditions,
where required also with an additional absolute value (usually relevant at very
small/ low set thresholds only).

Recorded values on the last eight faults
There are detailed information available on the last eight faults for each of the
protection stages. The recorded values are specific for protection stages and
could contain information like time stamp, fault value, elapsed delay, fault current,
fault voltage, phase angle and setting group.

P5/EN M/02-503A

293

Protection Relay

Protection functions

Dependent time and definite time operation
Description
Definite time protection
The tripping time is constant and gets triggered from the protection function
starting.
Figure 202 - Definite time protection
t

T

I

I
P533A400

Dependent time operation
The dependent time operation is the Inverse Definite Minimum Time (IDMT) type
of operation in accordance with standards IEC 60255-151, BS 142 and
IEEE C-37.112. The dependent time operation is available for several protection
functions:
•

Overcurrent protection (directional or not),

•

Earth/ground fault protection (directional or not),

•

Over/under voltage protection

The operate time in the dependent time mode (IDMT) is dependent on the
magnitude of the fault. The bigger the fault, the faster the stage issues a trip signal
and vice versa. The trip time calculation resets if the injected quantity drops below
the start level.
The operate time in Definite Time (DT) mode is defined regardless of the fault
signal. It is activated as soon as the pickup value is reached.
The operate time in the definite time mode is fixed by the operate delay setting.
The timer starts when the protection stage starts and counts until the set time has
elapsed. After that, the stage issues a trip command. If the fault is cleared before
the definite time has elapsed, then the protection stage resets.
Figure 203 - Dependent time and definite time operation curves
IDMT

DT

t (s)

It (A)
P533A500

294

P5/EN M/02-503A

Protection functions

Protection Relay

Stage-specific dependent delay
Some protection functions have their own specific type of dependent delay.
Details of these dedicated dependent delays are described with the appropriate
protection function.

Operation modes
There are two operation modes to use the dependent time characteristics:
•

Standard delays
Using standard delay characteristics by selecting the Operating curve
parameter in dedicated protection function. See Standard dependent
operation delay, page 296.

•

Fully programmable dependent delay characteristics
Building the characteristics by setting 16 [current, time] points. The relay
interpolates the values between given points with second degree
polynomials. This mode is activated by the setting curve family to "PrgN",
where N = 1, 2, 3, corresponding to the three different programmable curves
available. Each programmed curve can be used independently by any
number of protection stages. See Programmable dependent time curves,
page 299.

Local panel graph
PowerLogic P5 protection relay shows a graph of the currently used dependent
delay on the local panel display. The up and down keys can be used for zooming.
Also the delays at 20 x Iset, 4 x Iset, 2 x Iset and 1.05 x Iset are shown.

Limitations
Once a ratio of measured value to pickup value (G/Gs) greater than GD is
reached, the tripping time is bounded on the lower end. Different values GD apply
to the different curves.

P5/EN M/02-503A

Curve

GD

IEC SI

30

IEC VI

30

IEC EI

20

IEC LTI

30

UK RECT

15

RI

36

IEEE MI

76

IEEE VI

76

IEEE EI

76

NI CO8

76

STI CO2

76

LTI CO5

76

MI CO7

76

VI CO9

76

EI CO11

76

IEC UTI

76

FR STI

76

BPN

76

295

Protection Relay

Protection functions
ANSI NI

76

ANSI STI

76

ANSI LTI

76

Standard dependent operation delay
The standard dependent operation delay curves follow the equation below:

(

ù
ú
k
ú
+ cú
α
G
-p ú
ú
GS
û

(

é
ê
ê
t(s) = TMS ´ ê
ê
ê
ë

P533OW00

where:
•

t(s) is the operate time in seconds.

•

G is the measured value.

•

GS is the start value.

•

TMS is Time Multiplier Setting.

Table 58 - IDMT operating characteristics
Description
IEC 60255-151
standard

k

c

α

p

Data attribute
IEC 61850-7-3
standard

setParA

setParB

setParC

setParD

SetCharact

IEC Standard
Inverse (IEC/A)

0.14

0

0.02

1

9

IEC Very Inverse
(IEC/B)

13.5

0

1

1

10

IEC Extremely
Inverse (IEC/C)

80

0

2

1

12

IEC Long Time
Inverse

120

0

1

1

14

IEC Ultra Time
Inverse

315.2

0

2.1

1

17

Rectifier Inverse

45900

0

5.6

1

18

RI

-4.2373

0

-1

1.43644

19

FR Short Time
Inverse

0.05

0

0.04

1

20

BPN (EDF)

1000

0.655

2

1

21

IEEE Moderately
Inverse (IEC/D)

0.0515

0.114

0.02

1

4

IEEE Very Inverse
(IEC/E)

19.61

0.491

2

1

2

IEEE Extremely
Inverse (IEC/F)

28.2

0.1217

2

1

1

Short-Time Inverse
(CO2)

0.1052

0.0262

0.8

1

22

Long-Time Inverse
(CO5)

4.842

1.967

1.1

1

23

Moderately Inverse
(CO7)

0.0094

0.0366

0.02

1

24

296

P5/EN M/02-503A

Protection functions

Protection Relay

Table 58 - IDMT operating characteristics (Continued)
Description
IEC 60255-151
standard

k

c

α

p

Data attribute
IEC 61850-7-3
standard

setParA

setParB

setParC

setParD

SetCharact

Inverse (CO8)

5.95

0.18

2

1

25

Very Inverse (CO9)

4.12

0.0958

2

1

26

Extremely Inverse
(CO11)

5.57

0.028

2

1

27

ANSI Normally
Inverse

8.9341

0.17966

2.0938

1

29

ANSI Short Time
Inverse

0.2663

0.03393

1.2969

1

30

ANSI Long Time
Inverse

5.6143

2.18592

1

1

31

NOTE:
•

SetCharact is for DT curve: 5.

•

The effective operate value is greater than GS.

Operating curve selection
The operating curve of the overcurrent protection can be selected to DT, standard
dependent operate delay, and programmable dependent operate delay.
When the “Operating Curve” is set to IDMT curve, the settings “DT adder” and
“Minimum operate time” will show up. “DT adder” defines the additional time delay
plus the IDMT timer (see DT adder setting impact on IDMT operating curve, page
297). “Minimum operate time” defines the minimum operating time for IDMT
curves to help ensure the IDMT stage will not trip faster than the DT stage when
the fault current is very large (see Minimum operate time setting impact on IDMT
operating curve, page 298).
Figure 204 - DT adder setting impact on IDMT operating curve
T (s)
A

B

C

Is

I (A)

GD

P533OY00

P5/EN M/02-503A

A

IDMT curve without DT adder

C

DT adder

B

IDMT curve with DT adder

297

Protection Relay

Protection functions

Figure 205 - Minimum operate time setting impact on IDMT operating curve
T (s)

T (min)

I (A)

Is

P533OZ00

Standard dependent reset delay
After the IDMT time elapses, the operation timer is reset when the start signal
goes low, according to the following equation:

tr

( GG

!

(

é
ê
ê
treset (I) = TMS ´ ê
ê1 ê
ë

ù
ú
ú
p ú
ú
ú
û

P533OX00

The reset time characteristic is defined by a setting in the protection stage. The
allowed settings are dependent on the operate curve as shown in the table.
Table 59 - IDMT reset time
Operating curve

Reset curve
IDMT

298

DT

tr(s)

P

DT

-

-

Yes

IEC Standard Inverse (IEC/A)

8.2

6.45

Yes

IEC Very Inverse (IEC/B)

50.92

2.4

Yes

IEC Extremely Inverse (IEC/C)

44.1

3.03

Yes

IEC Long Time Inverse)

40.62

0.4

Yes

IEC Ultra Time Inverse

-

-

Yes

Rectifier Inverse

-

-

Yes

RI

-

-

Yes

FR Short Time Inverse

-

-

Yes

BPN (EDF)

-

-

Yes

IEEE Moderately Inverse (IEC/D)

4.85

2

Yes

IEEE Very Inverse (IEC/E)

21.6

2

Yes

IEEE Extremely Inverse (IEC/F)

29.1

2

Yes

Short-Time Inverse (CO2)

0.1052

2

Yes

Long-Time Inverse (CO5)

4.842

2

Yes

Moderately Inverse (CO7)

0.0094

2

Yes

P5/EN M/02-503A

Protection functions

Protection Relay

Table 59 - IDMT reset time (Continued)
Operating curve

Reset curve
IDMT

DT

tr(s)

P

Inverse (CO8)

5.95

2

Yes

Very Inverse (CO9)

4.12

2

Yes

Extremely Inverse (CO11)

5.57

2

Yes

ANSI Normally Inverse

9

2

Yes

ANSI Short Time Inverse

0.5

2

Yes

ANSI Long Time Inverse

15.75

2

Yes

The TMS (inverse time coefficient) of the IDMT reset curve is the one defined for
the operating curve.
For all operating curves not listed in the table above, the reset curve is of DT type.

Programmable dependent time curves
Programming dependent time curves requires eSetup Easergy Pro setting tool
and rebooting the unit.
The [current, time] curve points are programmed using eSetup Easergy Pro PC
program. There are some rules for defining the curve points:
•

the configuration must begin from the top line

•

the line order must be as follows: the smallest current (longest operate time)
on the top and the largest current (shortest operate time) on the bottom

•

all unused lines (on the bottom) should be filled with I/Istart = 1 and operate
time = 0.00 s

Here is an example configuration of curve points:
Table 60 - Example configuration of curve points

P5/EN M/02-503A

Point

Current I/Istart

Operate delay

1

1.00

10.00 s

2

2.00

6.50 s

3

5.00

4.00 s

4

10.00

3.00 s

5

20.00

2.00 s

6

40.00

1.00 s

7

1.00

0.00 s

8

1.00

0.00 s

9

1.00

0.00 s

10

1.00

0.00 s

11

1.00

0.00 s

12

1.00

0.00 s

13

1.00

0.00 s

14

1.00

0.00 s

15

1.00

0.00 s

16

1.00

0.00 s

299

Protection Relay

Protection functions

Cold load pick-up
Description
Cold load pick-up
The cold load pickup function detects that a cold load condition exists and
provides an information to optionally change the selected current protection
settings for defined duration of time after energisation of the load.
A situation is regarded as cold load when all the three phase currents have been
below a given idle value for longer than the cold time setting and then at least one
of the currents exceeds a given pick-up level within 80 ms. In such a case, the
cold load detection signal is activated and will keep active for "CLPU time delay"
for a given time. This signal is available for the output matrix and blocking matrix.

Application for cold load detection
Right after closing a circuit breaker, a given amount of overload can be allowed for
a given limited time to take care of situations where a load has been de-energised
for an extended period of time and is then re-energised. This applies particularly to
applications such as motor loads (e.g., compressor motor inside air conditioning
loads) or thermostatically controlled heating of water where the load current is
much greater for a cold load than when it is operating normally. So, the cold load
pickup function can improve the profiling of overcurrent protection settings to
dynamic load situations caused by load de-energisation.

Example
Figure 206 - Functionality of cold load current feature
3

1

4

A
2

B
C

P533AH00

A

Pick-up value

C

Cold load

B

Idle state

1. No activation because the current has not been under the set Idle current.
2. Current dropped under the Idle current level but now it stays between the Idle
current and the pick-up current for over 80 ms.
3. No activation because the phase two lasted longer than 80 ms.
4. Now we have a cold load activation which lasts as long as the “CLPU time
delay” was set or as long as the current stays above the pick-up setting.

300

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 61 - Settings and characteristics of cold load pick-up function
Settings/characteristics
(description/label)

Value

Idle current/Idle current
Range

0.01...0.50 pu(65)

Resolution

0.01 pu(65)

Pickup current/Pickup
Range

0.30...10.00 pu(65)

Resolution

0.01 pu(65)

CLPU dead time/Dead time
Setting range

0.10...14400.00 s

Resolution

0.01 s

CLPU time delay/Max time
Setting range

0.01...300.00 s

Resolution

0.01 s

Accuracy

1% or ±20 ms

(65) Nominal CT Rating

P5/EN M/02-503A

301

Protection Relay

Protection functions

Selective Overcurrent Logic (SOL)
Description
The Selective Overcurrent Logic (SOL) function, can considerably reduce the
tripping time of the circuit breakers closest to the source, compared to a pure time
discrimination, and may be used for logic discrimination in closed ring networks
also using directional protection.
SOL function is applied to the non-directional/directional phase overcurrent
protection (ANSI 50/51/67), non-directional/directional earth/ground fault
overcurrent protection (ANSI 50N/51N/50G/51G/67N), definite time and IDMT.
With PowerLogic P5 protection relays, the discrimination can be done in two
different ways:
•

Logic overcurrent stages protection functions that send SOL signals
(downstream protection) and that may be prevented from tripping by the
reception of SOL signals (upstream protection).

•

Time-based overcurrent stages: protection stages that may delayed by SOL
signals (upstream protection). They are used as backup for the logic
overcurrent stages.

When a fault occurs:
•

Any downstream protection can activate the SOL function through the output
matrix, so that the SOL function can send a SOL signal to the upstream
protections.

•

At the reception of the SOL signal by the upstream protection, the latter
changes its operating delay from operate delay to SOL operate delay. When
the upstream protection is using IDMT delay, SOL will also have impact on
the curve settings.

Operation
To implement the SOL function, downstream and upstream protection should be
set as follows:
Set the downstream protection to send the SOL1 trip signal to upstream relay:
1. Check the Enable for SOL box in the Selective overcurrent logic view of
PROTECTION menu in eSetup Easergy Pro.
2. Select from the drop-down list of Number of SOL signals used.
3. Set the value of CB trip clearing time.
4. Select the input signal to reset SOL, there are 3 options (Global trip, General
trip 1, General trip 2 ) in the drop-down list of SOL reset by.
NOTE: The basis for choosing from the three options is that the selected
trip signal is really tripping the CB controlled by the PowerLogic P5.
5. Switch to MATRIX menu/Output matrix submenu, configure the PowerLogic
P5 output matrix:
Connect the start signals of the different protections involved in the logic
discrimination to the SOLx Start (x = 1 or 2) signal, then connect the SOLx
send (x = 1 or 2) signal to a dedicated contact relay or GOOSE output.
Set the upstream protection to receive the SOLx trip signal:
1. Configure the PowerLogic P5 output matrix:
Connect the dedicated logic input (DI or GOOSE input signal), linked with the
downstream SOLx send signal, to the SOLx input signal.
2. Switch to PROTECTION menu, select specific protection function in the left
column, set the SOL status to the value "SOLx"
3. Set the SOL operate delay to a value higher than the value of the setting
Operate delay.

302

P5/EN M/02-503A

Protection functions

Protection Relay

Up to two output signals can be provided by the SOL function.
The value of the setting SOL operate delay should be greater than the value of
the setting Operate delay in the overcurrent protection plus the value of the
setting CB trip clearing time in the SOL function. The setting SOL operate delay
can make sure the downstream protection tripping with selectivity. The setting CB
trip clearing time is used to set the release time of the SOLx send signal for the
downstream protection.
If a fault occurs at downstream, the downstream protection issues a trip command
to isolate the fault according to the value of the setting Operate delay. Then the
SOL will be reset by the signal selected in SOL reset by. At the same time, a
timer with the value of the setting CB trip clearing time is triggered by the
selected SOL reset signal and starts timing. If the downstream protection
successfully isolates the fault, the SOL signal is released and all the P5 relays of
the upstream protection will be reset. If the downstream protection cannot clear
the fault due to a circuit breaker fail, when the tripping duration time of the
downstream protection exceeds the value of the setting CB trip clearing time,
consequently upstream protection nearest to the downstream protection will
switch the value of the setting SOL operate delay to the value of the setting
Operate delay due to no reception of the SOL signal. Then the protection will trip
immediately.
The SOL operate delay of the upstream protection usually takes into account the
breaking device operating time and the protection reset time.
Downstream
Relay

Prot. Start
CB Failure!

Matrix

= Operate delay T

Prot. Trip

SOLx Start

SOLx Send

SOL CB Trip
Clearing Time Setting

Wire connection
or GOOSE message

Upstream
Relay
Digital Inputx
Matrix

SOL Status

Prot. Start

“SOL operate delay” is selected
for Operate delay
comparison

= Operate delay T
< SOL operate delay setting

Prot. Trip
Trip immediately when SOL Status
change from ON to OFF

P533R000

NOTE: Normally Prot.Start/Prot.Trip means the start/trip signal of overcurrent
protection or earth/ground fault protection (50/51/67/50N/51N/50G/51G/67N).
SOL operation delay setting should be greater than “Operation delay T + SOL
CB Trip Clearing Time Setting”.

P5/EN M/02-503A

303

Protection Relay

Protection functions

Example 1
Figure 207 - Example 1: Radial distribution with use of time-based
discrimination

0.6

0.4

0.2

T: operate delay setting in protection function
The upstream protection units are typically delayed by 0.2 s to give the
downstream protection units time to trip. When there are many levels of
discrimination, the protection tripping time at the source is long. In this example, if
the protection tripping time for the protection unit furthest downstream is Xs = 0.2
s, the protection tripping time at the source is T = Xs + 0.6 s = 0.8 s.

Example 2
Figure 208 - Example 2: Radial distribution with use of logic discrimination

Bay
0
0
0
0
0
0

A
V
VA
kW
kVAr
Hz

Bay
0
0
0
0
0
0

A
V
VA
kW
kVAr
Hz

Bay
0
0
0
0
0
0

A
V
VA
kW
kVAr
Hz

SOL

Bay
0
0
0
0
0
0

A
V
VA
kW
kVAr
Hz

T: operate delay setting in protection function
When a fault appears, the protection units that detect it inhibit the upstream
protection units by switching to the SOL operate delay setting. The protection unit

304

P5/EN M/02-503A

Protection functions

Protection Relay

furthest downstream trips since it is not blocked by another protection unit. The
delays are to be set in accordance with the device to be protected.

Closed ring network application
The SOL function can support the closed ring network which includes two
substations application, each of which comprises two PowerLogic P5 relays,
marked R11, R12 and R21, R22. Each of the PowerLogic P5 relay configures
different directional overcurrent units (stages).
R21

R22
Bay

Bay
0
0
0
0
0
0

A
V
VA
kW
kVAr
Hz

R12

A
V
VA
kW
kVAr
Hz

SOL2

0
0
0
0
0
0

SOL2

R11
Bay

Bay
0
0
0
0
0
0

A
V
VA
kW
kVAr
Hz

Bay
0
0
0
0
0
0

A
V
VA
kW
kVAr
Hz

0
0
0
0
0
0

SOL2

A
V
VA
kW
kVAr
Hz

SOL2
Bay
0
0
0
0
0
0

51

67/2

67/2

SOL1
67/1

67/2

SOL1

SOL1

67/1

67/1

Substation 1

SOL1
67/1

B

A

A
V
VA
kW
kVAr
Hz

67/2

51

A

B

Substation 2

Starting at one end of the ring, the detection direction of PowerLogic P5 unit 1 and
2 of the directional protection functions should be alternated between line and
busbars.

Characteristics
Settings and characteristics

Values

Enable for SOL/SOL
Options(66)

Disabled; Enabled

SOL1Start
Options(66)

-; Trip

SOL2Start
Options(66)

-; Trip

Number of SOL signals used/SOL op number
Range

1, 2

CB trip clearing time/CB trip time
Setting range

0.00...1.00 s

Resolution

0.01 s

SOL reset by/SOL reset by
Options

Global trip; General trip 1; General trip 2

(66) Configured with Output Matrix

P5/EN M/02-503A

305

Protection Relay

Protection functions

Incomer fault locator (ANSI 21FL)
Description
The PowerLogic P5 protection relay can locate a short-circuit in a radial operated
network.
The fault location is given in reactance (ohms) and kilometers or miles. The fault
value can then be exported, for example, with an event to a Distribution
Management System (DMS). The system can then localise the fault. If a DMS is
not available, the distance to the fault is displayed as kilometers, and as a
reactance value. However, the distance value is valid only if the line reactance is
set correctly. Furthermore, the line should be homogenous, that is, the wire type of
the line should be the same for the whole length. If there are several wire types on
the same line, an average line reactance value can be used to get an approximate
distance value to the fault. Names and reactance values for widely used overhead
wires are:
•

Sparrow: 0.408 ohms/km or 0.656 ohms/mile

•

Raven: 0.378 ohms/km or 0.608 ohms/mile
NOTE: The fault locator is normally used in the incoming bay of the
substation. Therefore, the fault location is obtained for the whole network with
just one PowerLogic P5 protection relay, by compensating the effect of the
healthy feeders.

The incomer short circuit fault locator operates if:
•

The PowerLogic P5 protection relay is located in the incoming feeder.

•

The CTs and VTs are connected such that the fault is seen in the forwards
direction. Any fault seen in the reverse direction will not produce a fault
location result.

Figure 209 - Example of fault on feeder detected by the incomer fault
detector

PowerLogic P5

P533AJ00

The algorithm functions in the following order:
1. The needed measurements (phase currents and phase to phase voltages)
are continuously available.
2. The fault distance calculation can be triggered in two ways:
•

By opening a feeder circuit breaker due to a fault and sudden increase in
phase currents (Enable incomer fault locator + Triggering digital input).

•

Another option is to use only the sudden increase in the phase currents
(Enable incomer fault locator).

3. Phase currents and voltages are registered in three stages: before the fault,
during the fault and after the faulty feeder circuit breaker was opened.
4. The fault distance quantities are calculated.
5. Two phases with the biggest fault current are selected.
6. The load currents are compensated.
7. The faulty line length reactance is calculated.

306

P5/EN M/02-503A

Protection functions

Protection Relay

ZAB =

VA - VB
IA - IB - Ipre-fault

P533AK00

VA

Phase A to ground voltage

VB

Phase B to ground voltage

IA

Phase A current

IB

Phase B current

Ipre-fault

Pre-fault load current

The reference current setting is used to start the calculation of the fault locator
based on the pre-fault current magnitude. The calculation can be triggered by a
digital or logic input.

Example
An application example where the fault location algorithm is used at the incomer
side is presented below. The settings of the Incomer fault locator function is
configured in the PROTECTION menu/Incomer fault locator sub-menu.
Figure 210 - Illustration of the fault location algorithm used at the incomer
side
V

dI
I

A

D

B

C

P5/EN M/02-503A

P533R100

A

Pre-fault time more than 2 s

B

In order to calculate the fault location,
the fault current must be present for at
least 0.08 s and last no longer than 1
s

C

When the digital input is used
together with the current change, the
input signal has to be activated at
least 0.5 s after the fault occurs

D

Post-fault only few cycles

307

Protection Relay

Protection functions

Characteristics
Table 62 - Setting parameters of incomer fault locator
Parameter

Value

Unit

Default

Description

Triggering digital
input (Trig DI)

Selection of one
digital input (DI),
one virtual input
(VI), one virtual
output (VO), or
one function key
(Fx)

-

-

Trigger mode (= triggering
based on sudden increase
of phase current, otherwise
sudden increase of phase
current + DIx/VIx)

Line reactance/
unit (Xline)

0.010...10.000

Ohm

0.389

Per unit (positive-sequence)
reactance of the line. This
value is only used to convert
the fault reactance to the
distance per set unit
(kilometers or miles).

Current change
to trig (dI)

0.10...8.00

pu

0.5

Trig current (sudden
increase of phase current)

Blocked before
next trig

10...600

s

70

Blocks function for this time
after trigger. This is used for
blocking calculation during
auto-reclosing sequences.

Xmax limit

0.5...500.0

Ohm

500.0

Limit for maximum
reactance. If the reactance
value is above the set limit,
the calculation result is not
shown.

Unit

Editable for user

-

km

-

Event

Disabled;
Enabled

-

Enabled

Event mask

Accept zero prefault current

Disabled;
Enabled

-

Disabled

-

Table 63 - Measured and recorded values of incomer short circuit fault
locator

Measured values/
recorded values

308

Parameter

Unit

Description

Distance fault

km

Distance to fault

XFlt

Ohm

Fault reactance

Date

-

Fault date

Time

hh:mm:ss:
mss

Fault time

Cntr

-

Number of faults

Pre

A

Current before fault (= load current)

Fault

A

Fault current

Post

A

Current after fault

V drop

%

Voltage drop during the fault

Duration

s

Fault duration

Type

-

Fault type (1-2, 2-3, 1-3, 1-2-3)

P5/EN M/02-503A

Protection functions

Protection Relay

Feeder fault locator (ANSI 21FL)
Description
The PowerLogic P5 protection relay can locate a short-circuit fault and an earth/
ground fault on the feeder itself in a radially operated network. The fault location
function (ANSI code 21FL) is given as a reactance (ohms) and converted to
kilometers or miles. The fault value can then be exported, for example, with an
event to a Distribution Management System (DMS). The system can then localise
the fault. If a DMS is not available, the distance to the fault is displayed as
kilometers/miles and as a reactance value.
However, the distance value is valid only if the line reactance is set correctly.
Furthermore, the line should be homogenous, that is, the wire type of the line
should be the same for the whole length. If there are several wire types on the
same line, an average line reactance value can be used to get an approximate
distance value to the fault. Names and reactance values for widely used overhead
wires are:
•

Sparrow: 0.408 ohms/km or 0.656 ohms/mile

•

Raven: 0.378 ohms/km or 0.608 ohms/mile

When the feeder fault locator is calculating short-circuit impedance, the following
formula is used:

ZAB =

VA - VB
IA - IB

P533AN00

VA

Phase A to ground voltage

VB

Phase B to ground voltage

IA

Phase A current

IB

Phase B current

When the feeder fault locator is calculating ground fault impedance, the following
is used (e.g. for phase A):

ZA =

VA
IA + k IN.calc

P533AP00

VA

Phase A to ground voltage

IA

Phase A current

k

Earth/ground factor k, needs to be set by user

IN.calc

Neutral current, calculated from phase currents

IN.calc = IA + IB + IC

P533AR00

The earth/ground factor k is calculated with the following formula:
k = (Z0L- Z1L) / (3 x Z1L)
where:
Z0L = Zero sequence line impedance
Z1L = Positive sequence line impedance
Fault reactance calculation is triggered if the start value is exceeded or both “Start
setting” and “Triggering digital input” terms are fulfilled. When used, “Triggering
digital input” can be either digital or virtual input.

P5/EN M/02-503A

309

Protection Relay

Protection functions

Example
An application example where the fault location algorithm is used at the feeder
side is presented below. The settings of the feeder fault locator function is
configured in the PROTECTION menu/Feeder fault locator sub-menu.
Figure 211 - Illustration of the fault location algorithm used at the feeder side

V

dI

I

A

D

B
C

P533R200

A

Pre-fault time more than 2 s

B

In order to calculate the fault location
the fault current must be present for at
least 0.08 s and last no longer than 1
s

C

When the digital input is used
together with the current change, the
input signal has to be activated at
least 0.5 s after the fault occurs

D

Post-fault only few cycles

Characteristics
Table 64 - Settings and characteristics of the feeder fault locator function
(ANSI 21FL)
Parameter

Value

Unit

Default

Description

Pick-up value

0.10...5.00

pu(67)

1.2

Current limit for triggering.

Triggering digital
input

Selection of one
digital input (DI),
one virtual input
(VI), one virtual
output (VO), or
one function key
(Fx)

-

-

Trigger mode (= triggering based on
sudden increase of phase current,
otherwise sudden increase of
phase current + DIx/VIx/VOx/Fx)

Line reactance/
unit (Xline)

0.010...10.000

Ohm

0.491

Per unit positive-sequence
reactance of the line. This value is
only used to convert the fault
reactance to the distance per set
unit (kilometers or miles).

Earth factor

0.000...10.000

-

0.678

Calculated earth factor from line
specifications.

Earth factor
angle

-60... +60

°

10

Angle of calculated earth factor
from line specifications.

Unit

km

-

km

Unit of distance

Off; On

-

On

Event mask

Event enabling

(67) Inom = phase CT primary nominal

310

P5/EN M/02-503A

Protection functions

Protection Relay

Table 65 - Measured and recorded values of feeder fault locator

Measured values/
recorded values

P5/EN M/02-503A

Parameter

Unit

Description

Distance

km

Distance to the fault

Xfault

Ohm

Fault reactance

Cntr

-

Number of faults

Type

-

Fault type:
IA-N, IB-N, IC-N;
IA, IB-N; IB, IC-N; IA, IC-N; IA-IB; IB-IC; IA-IC
IA-B-C; IA, B, C-N

311

Protection Relay

Protection functions

Neutral admittance (ANSI 21YN)
Description
The neutral admittance protection function can be applied in high resistance
earthed/grounded, unearthed/ungrounded or compensated power system to
detect earth/ground fault with increased sensitivity. Two stages of the neutral
admittance protection are available in the PowerLogic P5 protection relay, each
stage has three elements: over-admittance (YN>1 or YN>2), over-conductance
(GN > 1 or GN > 2) and over- susceptance (BN > 1 or BN > 2).
The neutral admittance Yn is calculated based on the neutral current IN and the
neutral voltage VN:
Yn = Gn + jBn = IN / -VN = 3IN / -3VN
The source of the neutral current is settable from the sensitive E/F CT, CSH core
balance CT, standard E/F CT, or the sum of three phase currents.
The neutral admittance protection is blocked if the following conditions are met:
•

The neutral current is based on the sum of three phase currents

•

The CTS supervision function detects a CT failure

•

The CTS output signal is configured to block neutral admittance protection
through the blocking matrix

The source of the neutral voltage is from the direct measurement when the
Voltage mode is “+VN”, otherwise the source of the neutral voltage is from the
sum of three phase voltages. The neutral admittance protection is only active
when the neutral voltage VN is above the setting threshold.
The neutral admittance protection is also blocked if the following conditions are
met:
•

The neutral voltage is based on the sum of three phase voltages

•

The VTS supervision function detects a VT failure

•

The VTS output signal is configured to block neutral admittance protection
through the blocking matrix

The settings of the admittance protection are based on the percentage of the rated
neutral admittance. The formula for calculating the rated neutral admittance are
listed in the table below.
Table 66 - Calculation of the rated neutral admittance

312

IN source

VN source

Rated neutral admittance (Yn)

Sensitive E/F CT

VN

Sensitive IN CT primary / (√3*VN primary)

Sensitive E/F CT

(VA + VB + VC)

Sensitive IN CT primary / (√3*VT primary)

CSH core balance CT

VN

Nominal IN.CSH / (√3*VN primary)

CSH core balance CT

(VA + VB + VC)

Nominal IN.CSH / (√3*VT primary)

Standard E/F CT

VN

EF CT primary / (√3*VN primary)

Standard E/F CT

(VA + VB + VC)

EF CT primary / (√3*VT primary)

(IA + IB + IC)

VN

CT primary / (√3*VN primary)

(IA + IB + IC)

(VA + VB + VC)

CT primary / (√3*VT primary)

P5/EN M/02-503A

Protection functions

Protection Relay

Operation
Operation of admittance protection
The admittance protection is non-directional. Hence, provided the magnitude of
admittance exceeds the set value YN>1, the protection relay will operate.
Figure 212 - Admittance protection operation with non-directional
characteristic
B
Y

Ys

G

A
* Y = G + jB

Y > Ys
P533AU00

A

Operate zone

Operation of conductance protection
The conductance protection may be set to non-directional, forward or reverse.
Hence, provided the magnitude and the directional criteria are met for
conductance, the PowerLogic P5 protection relay will operate. The correction
angle causes rotation of the directional boundary for conductance through the set
correction angle.
Figure 213 - Conductance protection operation characteristic

B

A

A

G > Gs

G < -Gs

Gs

G

B

B

A
G < -Gs

-Gs

G

A
G > Gs

-Gs

Gs

P533RY00

P533RZ00

P533AV00

Conductance: Forward
A

Conductance: Reverse

G

Conductance: Non-directional

Operate zone

NOTE:
Center of the characteristic area for forward direction occurs when IN is in
phase with -VN.
Assuming that the direction of the G axis is 0°. If the correction angle is set to
+30°, this rotates the boundary from 90°...270° to 60°...240°.

P5/EN M/02-503A

313

Protection Relay

Protection functions

Figure 214 - Conductance protection operation characteristic with +30°
correction angle
B

+30°

A
G > Gs

Gs

G

P533AW00

A

Operate zone

Operation of susceptance protection
The susceptance protection may be set to non-directional, forward or reverse.
Hence, provided the magnitude and the directional criteria are met for
susceptance, the PowerLogic P5 protection relay will operate. The correction
angle causes rotation of the directional boundary for susceptance through the set
correction angle.
Figure 215 - Susceptance protection operation characteristic

B

B

B

A

A

B > Bs

B > Bs
Bs

Bs
G

G

-Bs

A

A

B < -Bs

B < -Bs

P533S100

P533AX00

Susceptance: Forward
A

G

-Bs

Susceptance: Reverse

P533S200

Susceptance: Non-directional

Operate zone

NOTE:
Center of characteristic area for forward direction occurs when IN leads -VN
by 90°.
Assuming that the direction of the G axis indicates 0°. If the correction angle is
set to +30°, this rotates the boundary from 0°...180° to 330°...150°.

314

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 216 - Susceptance protection operation characteristic with +30°
correction angle
B

A
B > Bs
+30°

G

P533AY00

A

Operate zone

Block diagram
Figure 217 - Block diagram of the neutral admittance protection
>

Start
&
&

Register event
Trip
Register event
Drop off

&

>

VN

&

>

YN

&

Register event

>

IN

Start
&

A

&

Trip

>

GN

Register event

&

Register event
Drop off

&

Register event

Start
&
&
BN

Trip

>
&

Register event
Drop off

C

GN

Register event

&

B

Register event

D

BN

Inhibit Ctrl
Block

VN Min(fixed) IN Min(fixed)

VN>1 YN>1GN>1 BN>1
Correction angle

P5/EN M/02-503A

BN Direction mode
t>
SOL Mode

GN Direction mode

Enable Determination
Reset time
SOL t>

A

Admittance Calculation

B

Direction Determination

C

GN Mode = Non dir or
GN Mode = GN dir

D

BN Mode = Non dir or
BN Mode = BN dir

P533AZ02

315

Protection Relay

Protection functions

Characteristics
Table 67 - Settings and characteristics of the neutral admittance protection
Settings/
characteristics
(description/label)

Values

Enable All YN>/All YN>(68)
Options

Off/On

VN pick-up value/VN>
Setting range

0.005...0.800 pu(69) for measured values
0.020...0.800 pu(69) for calculated values

Resolution

0.001

Accuracy

±5%

Reset ratio

95% ± 2%

VN minimum
Value

0.004 pu(69) (fixed) for measured values
0.019 pu(69) (fixed) for calculated values

IN minimum
Value

0.1 A primary (fixed), for current measured by CSH core balance CT
(2A)
1 A primary (fixed), for current measured by CSH core balance CT (20A)
0.005 pu(70) (fixed) for current measured by sensitive EF CT
0.02 pu(70) (fixed) for current measured by standard EF CT
0.005 pu(70) (fixed) for current measured by standard EF CT (for CSH30
use)
0.05 pu(70) (fixed) for calculated EF current value

Enable YN>1/GN>1/BN>1(71)
Options

Off/On

Pick-up value/YN>1
Setting range

(1%...200%) IN/VN(72) for current measured by sensitive earth/ground
fault CTs
(5%...1000%) IN/VN(72) for current measured by standard earth/ground
fault CTs
(5%...1000%) IN/VN(72) for current measured by standard earth/ground
fault CTs (for CSH30 use)
(25%...5000%) IN/VN(72) for current measured by 2A CSH, 20A CSH,
and for current value that is calculated

Resolution

1% IN/VN(72) for current measured by sensitive earth/ground fault CTs
5% IN/VN(72) for current measured by standard earth/ground fault CTs
25% IN/VN(72) for current measured by 2A CSH, 20A CSH, and for
current value that is calculated

Accuracy

±5%

Reset ratio

90% ± 5%

Pick-up value/GN>1
Setting range

(1%...100%) IN/VN(72) for current measured by sensitive earth/ground
fault CTs
(5%...500%) IN/VN(72) for current measured by standard earth/ground
fault CTs
(5%...500%) IN/VN(72) for current measured by standard earth/ground
fault CTs (for CSH30 use)
(25%...2500%) IN/VN(72) for current measured by 2A CSH, 20A CSH,
and for current value that is calculated

Resolution

1% IN/VN(72) for current measured by sensitive earth/ground fault CTs
5% IN/VN(72) for current measured by standard earth/ground fault CTs
25% IN/VN(72) for current measured by 2A CSH, 20A CSH, and for
current value that is calculated

(68) General protection stage on/off control
(69) Vnom = VT primary nominal (PP)
(70) Inom
(71) This setting does not take effect if the general protection stage control is set to Off. See the previous footnote.
(72) YN.nom

316

P5/EN M/02-503A

Protection functions

Protection Relay

Table 67 - Settings and characteristics of the neutral admittance protection
(Continued)
Settings/
characteristics
(description/label)

Values

Accuracy

±5%

Reset ratio

90% ± 5%

Pick-up value/BN>1
Setting range

(1%...100%) IN/VN(73) for current measured by sensitive earth/ground
fault CTs
(5%...500%) IN/VN(73) for current measured by standard earth/ground
fault CTs
(5%...500%) IN/VN(73) for current measured by standard earth/ground
fault CTs (for CSH30 use)
(25%...2500%) IN/VN(73) for current measured by 2A CSH, 20A CSH,
and for current value that is calculated

Resolution

1% IN/VN(73) for current measured by sensitive earth/ground fault CTs
5% IN/VN(73) for current measured by standard earth/ground fault CTs
25% IN/VN(73) for current measured by 2A CSH, 20A CSH, and for
current value that is calculated

Accuracy

±5%

Reset ratio

90% ± 5%

Direction mode/Direction mode
Options

Non-dir; Forward; Reverse

Operate delay/Operate delay
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±5% or ±50 ms

SOL1/SOL1
Options

Disable/Enable

SOL operate delay/SOL operate delay
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±5% or ±20 ms

Reset delay/Reset delay
Setting range

0.00...100.00 s

Resolution

0.01 s

Accuracy

±5% or ±20 ms

Input for inhibit control/Inhibit control
Options

Digital inputs and virtual inputs for selection

Characteristic time
Start time

≤ 65 ms at 2 YN>1
100 ms at maximum

Overshoot time

≤ 40 ms at 2 YN>1

Setting group/SetGrp
Number

4

(73) YN.nom

P5/EN M/02-503A

317

Protection Relay

Protection functions

Transformer Overfluxing Protection (ANSI 24)
Description
Overview
This Transformer Overfluxing Protection (ANSI 24) function is applied for P5T30.
The transformer overfluxing protection detects an inadmissibly high induction in
the iron core of transformers which may have been caused by a voltage increase
and/or a frequency decrease.
Flux density of transformer B = K x U／f
Where: K is a coefficient depending on iron core material and dimensions.
The degree of overexcitation can be expressed by the overexcitation multiple (the
ratio based on nominal excitation Bn):

n=

B
Bn

=

V/f
Vn / fn

P533TJ00

Where:
•

n: the overexcitation ratio.

•

B, Bn: actual and nominal values of flux density of transformer cores.

•

V, Vn: actual and nominal voltage of transformer windings, phase to phase
voltage.

•

f, fn: actual and nominal frequency.

According to the overexcitation ratio, one three-stage overfluxing (V/f) element
protects the transformer against overexcitation:
•

One alarm stage with DT delay (V/f Alarm)

•

One trip stage with DT or IDMT delay (V/f>1)

•

One trip stage with DT delay (V/f>2)

The element measures the ratio of voltage to frequency and operates when this
ratio exceeds the setting. When the flux level drops below the reset value (set
pickup value minus hysteresis), the reset timer starts.

Conditions
The element is valid only when the VT measures VP or VPP. Otherwise, the
element is invisible on the HMI screen and in Easergy Pro.
Whether the VT measures VP or VPP, the voltage used in overfluxing element is
VPP.
The element is operational only when the measured frequency is 45Hz to 55Hz for
fnom = 50 Hz; 54Hz to 66Hz for fnom = 60 Hz.
The overfluxing element is equipped with a definite-time reset time for inversetime trip characteristic.

Function decomposition
V/f Alarm stage (DT)
The definite-time alarm stage is used to indicate unhealthy conditions before
damage of the transformer. The “V/f Alarm” signal is issued when the

318

P5/EN M/02-503A

Protection functions

Protection Relay

overexcitation multiple is greater than the setting of pick-up value of the operate
delay.
The “V/f Alarm” signal can be issued only when “Enable for V/f Alarm” is on.

V/f>1 Trip stage (DT/IDMT)
V/f>1 trip stage can be set to operate with a definite time (DT) or inverse time
delay (IDMT), as per set “Operating curve”. This stage can be used to provide the
protection trip output.
The “V/f>1 Start” and “V/f>1 Trip” signals can be issued only when “Enable for V/
f>1” is on.

Definite-time delay
When the overexcitation multiple is greater than the setting of pick-up value, “V/
f>1 Start” signal will be issued. The “V/f>1 Trip” signal will be issued in case of the
“V/f>1 Start” signal is active for the operate delay.

Inverse-time delay
When the overexcitation multiple is greater than the setting of pick-up value, “V/
f>1 Start” signal will be issued. There are three delay curves for selection of
inverse time delay (IDMT) setting: Prg1, Prg2, Prg3. Each curve is composed by
16 operation values and delays. For overfluxing, the value of “Gs” is always 1.00.
The “V/f>1 Trip” signal will be issued according to the operation values of selected
curve.

Definite-time reset delay
Overfluxing is a thermal heating based function, therefore the reset timer starts
whenever the flux level drops below reset value (= pick-up – hysteresis). The
accumulated heat is linearly decreased from the present value down to zero over
the course of the reset time. It will restart from half the previously accumulated
level, if that level was 100%.
The following figure explains the reset characteristic. It will take the set reset time
for the replica to reset completely to zero after the thermal replica reached 100%
of V/f>1 Trip level. If the thermal replica has not reached 100% of V/f>1 Trip, the
reset time will be reduced proportionally. For example, if the reset time setting is
100 s and the thermal replica reached only 50% of V/f>1 Trip level when V/Hz
resets, the reset time will be 50 s, as shown in Stage 2. If another V/Hz excursion
appears before replica reaches 0, the V/Hz time delay takes the remaining time
left into consideration, as shown in Stage 3.
Figure 218 - Example of Reset characteristic
V/f>1 trip replica
Stage1

Stage2

Stage3

Stage4
100%

V/f>1 Trip

0%

V/f>1 Reset

t
V/f
Reset
time
V/f>1 Start

t
P533TLA

P5/EN M/02-503A

319

Protection Relay

Protection functions

This implies that the V/f>1 trip replica is limited to 100% and kept at 100%, even if
the V/f>1 Start condition persists (for example, broken trip circuit). Likewise, the V/
f>1 trip replica never can drop below 0% level.

V/f>2 Trip Stage(DT)
The V/f>2 is a definite-time trip stage. The “V/f>2 Start” signal will be issued when
the overexcitation multiple is greater than the setting of pick-up value. The “V/f>2
Trip” signal will be issued when the “V/f>2 Start” signal is active for the operate
delay.
The “V/f>2 Start” and “V/f>2 Trip” signals can be issued only when “Enable for V/
f>1” is on.

Block diagram
Figure 219 - Block diagram of the Transformer Overfluxing Protection (ANSI 24)

Voltage

>
V/f

Alarm

Vn / fn

Frequency
V/f>1 Start
>

V/f>1 Trip

V/f>1 Start
>

V/f>1 Trip

V/f>2 Start
>

V/f>2 Trip

Pick-up value V/f Alarm
Pick-up value V/f>1

Operate delay V/f>2
Reset delay

Operating curve = DT

Prg1 (Prg2, Prg3)
Operate delay V/f>1

Operating curve = Prg1 (Prg2, Prg3)
Pick-up value V/f>2

Operate delay V/f Alarm

P533TK01

Characteristics
Table 68 - Settings and characteristics of the transformer overfluxing
protection
Settings/characteristics
(description/label)

Value

V/f>1 alarm stage
Pick-up value

1.00...1.60

Accuracy of pick-up value

±2%

Operate delay

0...10000 s

V/f>1 trip stage

320

Enable

On/Off

Pick-up value

1.05...1.60

P5/EN M/02-503A

Protection functions

Protection Relay

Table 68 - Settings and characteristics of the transformer overfluxing
protection (Continued)
Settings/characteristics
(description/label)

Value

Accuracy of pick-up value

±2%

Operate curve

DT, Prg1, Prg2, Prg3

Definite-time delay
Operate delay(74)

0...10000 s

Accuracy of definite-time delay

±1% or ±100 ms

Inverse-time delay
Reset delay(75)

0...10000 s

Accuracy of inverse-time delay

±5% or ±100 ms

Accuracy of reset-time delay

±1% or ±100 ms

V/f>2 trip stage
Enable

On/Off

Pick-up value

1.05...1.60

Accuracy of pick-up value

±2%

Operate delay

0...10000 s

Characteristics
Starting resetting ratio

98% ±2%

(74) Setting for the operate delay of the definite-time trip stage.
(75) Setting for the reset time defines the decreasing rate at the inverse-time characteristic.

P5/EN M/02-503A

321

Protection Relay

Protection functions

Synchro-check (ANSI 25)
Description
The synchro-check function (ANSI code 25) checks the synchronisation of the
electrical networks on either side of a circuit breaker to avoid closing a breaker
when phases are not aligned. This helps ensure that circuit breaker contacts have
the minimum wear when closing and avoids excessive disturbance on the
network.
The PowerLogic P5 protection relay includes a function that checks synchronism
when the circuit breaker is open. The function monitors voltage amplitude,
frequency and phase angle difference between two voltages.
The synchro-check function operates in different conditions according to three
synchronisation modes: Sync, Async and Off.
In case that the synchro-check function is set to Sync mode, the conditions to
operate are defined as below:
•

The phase angle difference is less than 2°;(76)

•

The frequency difference is less than the frequency difference setting;

•

The magnitude difference is less than the voltage difference setting.

In case that the synchro-check function is set to Async mode, the conditions to
operate are defined as when the phase angle difference, the frequency difference,
and the magnitude difference are respectively below their setting values.
•

The phase angle difference is less than the phase angle difference setting;

•

The frequency difference is less than the frequency difference setting;

•

The magnitude difference is less than the voltage difference setting.

In case that the synchro-check function is set to Off, the circuit breaker cannot be
closed when the voltage is present on both sides.
The synchro-check function is available when one of the following analogue
measurement modules and a suitable measuring mode is in use:
•

VPP/VPPy

•

3VP/VPPy

•

3VP/VPy

•

2VPP+VN+VPPy
NOTE: The voltage used for synchro-check is the phase to phase voltage.
Where only phase to neutral is available the equivalent phase to phase
voltage will be calculated.

The synchro-check function operates for a power system frequency between 46
Hz and 64 Hz.
The following signals of the stage are available in the output matrix and in the logic
editor:
•

“Request” signal
This signal is active when a request has been received but the breaker is not
yet closed.

•

“OK” signal
This signal is active when the synchronising conditions are met, or the voltage
check criterion is met. See section "Voltage checking" below.

(76) The values of phase angle difference [˚] are:
•

less than 0.1 ˚ when the frequency difference [Hz] is less than or equal to 0.003 Hz (3 mHz),

•

less than 0.5 ˚ when the frequency difference [Hz] is greater than 0.003 Hz (3 mHz) and less than or equal to 0.3 Hz,

•

less than 0.83 ˚ when the frequency difference [Hz] is greater than 0.3 Hz.

The setting of phase angle difference is used as the reset threshold of synchro-check OK, the recommended setting value of Phase
angle difference [˚] is 2 ˚.

322

P5/EN M/02-503A

Protection functions

Protection Relay

•

“Fail” signal
This signal is activated, if the function fails to close the breaker within the
request timeout setting. See The principle of the synchro-check function,
page 323.

Figure 220 - The principle of the synchro-check function
Condition to operate

Synchro request
request timeout

Sync OK
OK pulse length

Sync fail

P533AL00

NOTE: The CB close time setting can be used to anticipate the closing of the
CB and meet all the conditions to operate.

Voltage checking
When one of the two voltage is absent, coupling may be authorised according to
one of the seven checking modes.
•

VAB and VABy absent (DD)

•

VAB absent and VABy present (DL)

•

VAB present and VABy absent (LD)

•

VAB absent regardless of VABy state (present or absent) (DD/DL)

•

VABy absent regardless of VAB state (present or absent) (DD/LD)

•

One voltage is present while the other one is absent (DL/LD)

•

At least one voltage is absent (DD/DL/LD)

The presence of each voltage is detected by comparing the voltage to the Vlive
limit setting. The absence of each voltage is detected by comparing the voltage to
Vdead limit setting.

Synchro-check enable and bypass
In the application when circuit breaker closing should be guaranteed by synchrocheck result, a parameter to define the circuit breaker should be configured,
otherwise synchro-check result will not impact on the close operation, this
parameter can be found under PROTECTION menu/Sync-check sub-menu/CB
object 1. Sometimes there are also the request to bypass sync-check result, this
is also available in PowerLogic P5, which can be realised by the Bypass
parameter under PROTECTION menu/Sync-check sub-menu.

P5/EN M/02-503A

323

Protection Relay

Protection functions

Block diagram
Figure 221 - Block diagram of the synchro-check protection function (ANSI 25)

F
Fy

|ΔF| < df

VAB
VABy

|ΔV| < dv
|Δφ|

&

sync ok
< dφ

&

sync ok

< 2°

A
B
VAB

>

VABy

>

&

≥1
<

DO

&

close enable

≥1 DD/DL/LD
<

≥1
DD/DL
T 0

LD

&
≥1

no voltage

DL/LD

&

DL
≥1

DD/DL

no VAB
no VABy

Vdead

Async mode
Sync mode

Voltage mode

Vlive
P533AOB

A

Async

B

Sync

Characteristics
Table 69 - Setting and characteristics of the synchro-check function (ANSI
25)
Settings/characteristics
(description/label)

Values

Synchronisation mode/Synchro mode
Options

Off; Async; Sync

Voltage check mode/Voltage mode
Options

DD; DL; LD; DD/DL; DD/LD; DL/LD; DD/DL/LD

CB close time/CB close time
Setting range

0.04...0.60 s

Resolution

0.01 s

Vdead limit setting/Vdead
Setting range

0.01...1.20 pu(77)

Resolution

0.01 pu(77)

(77) VT Primary nominal

324

P5/EN M/02-503A

Protection functions

Protection Relay

Table 69 - Setting and characteristics of the synchro-check function (ANSI
25) (Continued)
Settings/characteristics
(description/label)

Values

Accuracy

±0.03 pu(78) or 3% of the setting

Vlive limit setting/Vlive
Setting range

0.10...1.30 pu(78)

Resolution

0.01 pu(78)

Accuracy

0.03 pu(78)

Frequency difference/Frequency diff
Setting range

0.01...1.00 Hz

Resolution

0.01 Hz

Accuracy

±20 mHz

Hysteresis

< 10 mHz

Voltage difference/Voltage diff
Setting range

0.01...0.60 pu(79)

Resolution

0.01 pu(79)

Accuracy

±0.03 pu(79)

Reset ratio

97% ± 2%

Phase angle difference/Angle diff
Setting range

2°...90°

Resolution

1°

Accuracy

±2° when Δf < 0.2 Hz; else ±5°

Request timeout/Request time
Setting range

0.1...600.0 s

Resolution

0.1 s

Accuracy

±1% or ±20 ms

Stage operation range
Frequency range

46...64 Hz

Setting groups/SetGrp
Number

4

(78) VT Primary nominal
(79) Vnom

P5/EN M/02-503A

325

Protection Relay

Protection functions

Undervoltage (ANSI 27)
Description
The Undervoltage protection function (ANSI code 27) is used to detect voltage
dips or sense abnormally low voltages to trip or trig load shedding or load transfer.
The function provides the selection of three phase to phase voltages or three
phase to ground voltages for comparison with the voltage threshold. Each phase
can start or trip independently. If the fault situation remains on longer than the
operate time setting, a trip signal is issued.
This function operates with either the definite time delay or inverse time delay or
programmable curves. These 3 options could be set in Operating curve parameter
by eSetup Easergy Pro. The inverse time delay characteristic follows the equation
below:

t(G) =

T
1 (G
GS ) P533OR00

where:
•

t(G) is the theoretical operate time in seconds with constant value of G.

•

T is the time delay setting (theoretical operate time for G = 0).

•

G is the measured value of the characteristic quantity.

•

GS is the setting value.

The [voltage, time] curve points are programmed using eSetup Easergy Pro.
There are some rules for defining the curve points:
•

the configuration must begin from the top line

•

the line order must be as follows: the smallest voltage (shortest operate time)
on the top and the largest voltage (longest operate time) on the bottom

•

all unused lines (on the bottom) should be filled with G/GS= 1.00 and operate
time = 0.00 s

Here is an example configuration of curve points:
Table 70 - Example configuration of curve points

326

Point

Voltage (pu)

Operate delay(s)

1

0.10

0.00 s

2

0.10

0.10 s

3

0.70

0.10 s

4

0.70

0.50 s

5

0.90

1.00 s

6

1.00

0.00 s

7

1.00

0.00 s

8

1.00

0.00 s

9

1.00

0.00 s

10

1.00

0.00 s

11

1.00

0.00 s

12

1.00

0.00 s

13

1.00

0.00 s

14

1.00

0.00 s

15

1.00

0.00 s

16

1.00

0.00 s

P5/EN M/02-503A

Protection functions

Protection Relay

Reset delay
The V< stage has a settable reset delay that enables the detection of intermittent
faults. This means that the time counter of the protection function does not reset
immediately after the fault is cleared, but resets after the release delay has
elapsed. If the fault appears again before the release delay time has elapsed, the
delay counter continues from the previous value. This means that the function
eventually trips if faults are occurring often enough.

Blocking during voltage transformer fuse failure
At all the protection stages, the undervoltage function can be blocked with any
internal or external signal using the block matrix. The blocking signal can also be a
signal from the custom logic (refer to Logic functions, page 580).
The VTS fast alarm output can be used to block undervoltage protection function
as internal signals. Refer to Voltage transformer supervision (ANSI 60), page 668.
This function can also be blocked when circuit breaker is opened and the setting
“CB open blocking” is ON.

Operate mode
The setting "Tripping logic" is available to configure the operate mode. When
"Tripping logic" is "Any phase", the general trip signal "V< trip" is raised when any
phase operates. When "Tripping logic" is "Three phases", the signal "V< trip" is
raised only when all three phases operate.

Three independent stages
There are three separately adjustable stages: V<1, V<2 and V<3. All these stages
have the same settings and performance.

P5/EN M/02-503A

327

Protection Relay

Protection functions

Block diagram
Figure 222 - Block diagram of the Undervoltage protection function (ANSI 27)

VA/VAB

VA

<

VC

A Start
&

VB/VBC

VB

&

A

<

Register event
B Start

&
&

VC/VCA

<

Register event
C Start

&
&

&

Register event

≥1

VTS Block

A Trip
&

Register event

&

Register event

&

Register event

≥1

&

Block
≥1

CB Open Blocking

B Trip

&

≥1

C Trip

≥1

V< start
Trip Logic Check
≥1

V< trip

Measurement mode

Pick-up value

DT / IDMT IDMT characteristic

Enable events

(*) Reset time

P533OSC

A

328

Select setting

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 223 - Block diagram of the Tripping Logic

B

&

A
≥1

≥1

VA / VAB Start

Trip Logic Check

VB / VBC Start
VC / VCA Start
&
&

C

Tripping logic
P533OTB

A

Select setting

C

“Three ph”

B

“Any ph”

Once Trip logic check passed, which means general trip happens, the general trip
resets only if all three phase are reset, no matter which trip logic is selected.

Characteristics
Table 71 - Settings and characteristics of the Undervoltage protection (ANSI
27)
Settings/characteristics
(description/label)

Values

Enable V</V<
Options

Off/On

Pick-up value/Pick-up value
Setting range

0.020...1.200 pu(80)

Resolution

0.001 pu(80)

Accuracy

±2% or ±0.0005 pu(80)

CB open blocking/CB open blocking
Options

Off/On

Measurement mode/Meas mode
Options

Phase-phase; Phase-ground

Operating curve/Operating curve
Options

DT; IDMT; Prg1-3

Tripping logic/Tripping logic
Options

Any phase; Three phases

Operate delay/Operate delay
Setting range

0.00...600.00 s

(80) Vnom = VT primary nominal (PP) or Vnom/√3 = VT primary nominal (PN) depending on measurement mode parameter setting.

P5/EN M/02-503A

329

Protection Relay

Protection functions

Table 71 - Settings and characteristics of the Undervoltage protection (ANSI
27) (Continued)
Settings/characteristics
(description/label)

Values

Resolution

0.01 s

Accuracy

DT: ±1% or ±10 ms
IDMT: ±5% or ±20 ms

Reset delay/Reset delay
Setting range

0.00...100.00 s

Resolution

0.01 s

Accuracy

±5% or ±30 ms

Hysteresis/Hysteresis
Setting range

1.0%...5.0%

Resolution

1.0%

Accuracy

±2%

Characteristic times
Start time

< 40 ms (35 ms with high speed)

Disengaging time

< 60 ms (75 ms with high speed)

Overshoot time

< 30 ms

Setting group/SetGrp
Number

330

4

P5/EN M/02-503A

Protection functions

Protection Relay

Positive sequence undervoltage (ANSI 27P)
Description
This is a protection function (ANSI code 27P) for motors against faulty operations
due to insufficient or unbalanced power system voltage. There are special selfblocking features for starting up and shutting down a motor.
This undervoltage protection function calculates the positive sequence of the
fundamental frequency component V1.
By using the positive sequence, all three phases are supervised, with one value,
and if the motor looses the connection to the network (loss of mains), the
undervoltage situation is detected even if the frequency decreases significantly
from nominal frequency.
Whenever the positive sequence voltage V1 drops below the start setting of a
particular stage, this stage activates and a start signal is issued. If the fault
situation remains on longer than the time defined in the operate time setting, a trip
signal is issued.

Blocking during VT fuse failure
Like all the protection stages, the positive sequence undervoltage function can be
blocked with any internal or external signal using the block matrix, for example, if
the secondary voltage of one of the measuring transformers disappears because
of a fuse failure. The blocking signal can also be a signal from the user's logic.

Self-blocking at low voltage
The protection is blocked when the biggest of the three phase to phase voltages is
below the low voltage block limit setting (refer to Positive sequence undervoltage
state and block limit, page 332).

Block according to circuit breaker position
The positive sequence undervoltage protection is blocked when the circuit breaker
is open or in undefined status.

Two independent stages
There are two separately adjustable stages: V1<1 and V1<2. Both stages can be
configured for definite time (DT) operate characteristic.

P5/EN M/02-503A

331

Protection Relay

Protection functions

Figure 224 - Positive sequence undervoltage state and block limit
positive sequence voltage V1

I

E

C

K

dead band
V1<1 value

H

D

F

B

block limit

J

A

G
time

V1<1 start

P533B000

A

The maximum phase to phase voltage is below
the block limit. This is not regarded as an
undervoltage situation.

G

The maximum phase to phase voltage
is below the block limit and this is not
regarded as an undervoltage situation.

B

The maximum phase to phase voltage is above
the block limit but below the start level.
However, this is not regarded as an
undervoltage situation because the voltage has
never been above the start level since being
below the block limit.

H

Same as B.

C

The voltage is OK because it is above the pickup value.

I

The voltage is OK.

D

This is an undervoltage situation.

J

Same as G.

E

The voltage is OK.

K

The voltage is OK.

F

This is an undervoltage situation.

Block diagram
Figure 225 - Block diagram for the positive sequence undervoltage protection

Start
&

VAB
VBC

Register event

Max

>

&

&

0 t

Trip

VCA
CB not closed
&

<

V1<

LV block

Pick-up value

Operate delay

Register event

Enable events
P533B1B

332

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristic
Table 72 - Settings and characteristics of the positive sequence
undervoltage protection stages V1<1 and V1<2
Settings/characteristics
(description/label)

Value

Pick-up value/Pick-up value
Setting range

0.20...1.20 pu(81)

Resolution

0.01 pu(81)

Accuracy

±1%

Reset ratio

105%

Operate delay/Operate delay
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±1% or ±30 ms

Under voltage blocking/LV block(82)
Setting range

0.02...1.00 pu(81)

Reset value

1.05 pick-up value

Resolution

0.01 pu(81)

Accuracy

±2%

Characteristic times
Start time

< 70 ms (65 ms with high speed)

Disengaging time

< 85 ms (100 ms with high speed)

Overshoot time

< 50 ms

Setting group/SetGrp
Number

4

(81) Vnom/√3
(82) Common settings for setting group 1, 2, 3, 4.

P5/EN M/02-503A

333

Protection Relay

Protection functions

Directional power (ANSI 32)
Description
Directional power protection function (ANSI code 32) can be used, for example, to
disconnect a motor in case the supply voltage is lost and thus help prevent power
generation by the motor. It can also be used to detect loss of load of a motor.
Directional power protection function is sensitive to active power. If the fault
situation stays on longer than the delay setting, a trip signal is issued.

Figure 226 - Example of loss of load

Figure 227 - Example of a motor
working as a generator

Q

Q

P

P
A

B

A

P533B200

B
P533B300

A

Reverse zone

B

Forward zone

The start setting range is from -200% to +200% of the nominal apparent power Sn.
The nominal apparent power is determined by the configured voltage and current
transformer values according to equation below.

Sn = 3 Vnom

Inom

P533B400

There are two identical stages available with independent setting parameters.
Each stage is deactivated if the maximum line voltage drops below 5% of the
nominal voltage value.

Block diagram
Figure 228 - Block diagram of the directional power protection
Start
>0

P
VAB
VBC

<
0

Max

Trip

< 5% VN
&

Register event

&

Register event

VCA
>

<0

P< / P<2

Operate delay

Enable events
P533B5D

334

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 73 - Settings and characteristics of the directional power protection
Settings/characteristics
(description/label)

Value

Pick-up value/Pick-up value
Setting range

-200.0%...+200.0% Sn(83)

Resolution

0.5%

Accuracy

±3% or ±0.5% Sn

Reset ratio

105% ± 3% if P > 0;
95% ± 3% if P < 0

Minimum hysteresis

2.5 W secondary

Operate delay/Operate delay
Setting range

0.00...300.00 s

Resolution

0.1 s

Accuracy

±1% or ± 150 ms

Characteristic times
Start time

< 250 ms

Disengaging time

< 500 ms

Setting group/SetGrp
Number

4

(83) Snom = √3 x Vnom x Inom

P5/EN M/02-503A

335

Protection Relay

Protection functions

Wattmetric earth/ground fault (32N)
Description
The wattmetric earth/ground fault protection function (ANSI code 32N) is a
directional function designed for compensated neutral power systems (namely
Petersen-coil earthed/grounded) in which the resistive part of the neutral current is
large enough (typically greater than 5 A).
The settings of the wattmetric earth/ground fault protection are based on the
fundamental component of the neutral current and of the neutral voltage. The
protection operates also with a detection of restriking faults.
The protection calculates the active and reactive neutral powers as follows:
PN = IN x VN x cosφN
QN = IN x VN x sinφN
where

IN = IA + IB + IC

P533B600

VN = VA + VB + VC

P533B700

The Pick-up value setting of neutral power setting in percentage of PN.
NOTE: Connect the VN signal according to the connection diagram to achieve
correct polarisation.
The wattmetric earth/ground fault protection provides 2 operating zones,
separated by a non-detection zone:
•

Forward fault zone
The forward zone is intended to issue a signal or trip command during a fault
at the downstream side of the protection.

•

Backward fault zone
The backward zone is intended to issue a signal during a fault at the
upstream side of the protection.

The two zone area are defined by a pickup sector setting.
If the direction mode is set to Reverse, the wattmetric earth/ground fault protection
operates in upstream fault zone.

336

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 229 - Operating zones of the wattmetric earth/ground fault protection
Q0

A

B

P0

C

D

P533B800

A

Forward zone

B

Reverse zone

C

Pick-up value

D

Pick-up value

The protection is deactivated if the neutral voltage is lower than VN pick-up value
setting.
Table 74 - The primary values corresponding to different pick-up values
P0.prim.nom = Iprim.nom x Vprim.
nom

Stage: Sw> = Ir x Vr x cosɸ

CT

VT

Iprim.
nom

Vprim.
nom

P0.prim.
nom kW

8 kW

20 kW

40 kW

80 kW

120 kW

50/1

20000/100

50

20000

1732

0.46%

1.15%

2.31%

4.62%

6.93%

100/1

20000/100

100

20000

3464

0.23%

0.58%

1.15%

2.31%

3.46%

200/1

20000/100

200

20000

6928

0.12%

0.29%

0.58%

1.15%

1.73%

300/1

20000/100

300

20000

10392

0.08%

0.19%

0.38%

0.77%

1.15%

400/1

20000/100

400

20000

13856

0.06%

0.14%

0.29%

0.58%

0.87%

600/1

20000/100

600

20000

20785

0.04%

0.10%

0.19%

0.38%

0.58%

50/5

20000/100

50

20000

1732

0.46%

1.15%

2.31%

4.62%

6.93%

100/5

20000/100

100

20000

3464

0.23%

0.58%

1.15%

2.31%

3.46%

200/5

20000/100

200

20000

6928

0.12%

0.29%

0.58%

1.15%

1.73%

300/5

20000/100

300

20000

10392

0.08%

0.19%

0.38%

0.77%

1.15%

400/5

20000/100

400

20000

13856

0.06%

0.14%

0.29%

0.58%

0.87%

600/5

20000/100

600

20000

20785

0.04%

0.10%

0.19%

0.38%

0.58%

Four memory modes
The detection of current faults is controlled by a memory hold time that extends
the transient pick-up information enabling the operation of the definite time delay
even if the faults are rapidly extinguished (< 1.5 ms) and restrike rapidly and
periodically.
The wattmetric protection can be used in different modes:
P5/EN M/02-503A

337

Protection Relay

Protection functions

•

Fault memory based on voltage
The detection of current faults is controlled by the presence of neutral voltage
that extends the transient pick-up information enabling the operation of the
definite time delay even if the faults are rapidly extinguished and restrike
rapidly and periodically. The level of the neutral voltage is settable.

•

Fault memory based on the time memory
The detection of current faults is controlled by a memory hold time that
extends the transient pick-up information enabling the operation of the
definite time delay even if the faults are rapidly extinguished and restrike
rapidly and periodically. The memory time is settable (Memory time).

•

Both criteria
The protection operates with both, memory time and memory neutral voltage.

•

Without memory criteria
When the fault is detected, the start signal is raised after confirmation. Neither
memory time nor neutral voltage memory is taken into account.

338

P5/EN M/02-503A

Protection functions

Protection Relay

Operation
With a Petersen coil system, the current in a faulty feeder is usually inductive and
in a healthy feeder, capacitive.
For the forward output, a confirmation is applied on the start signal, because the
wattmetric is based on active power and when a restriking fault occurs with a
Petersen coil system, the following phenomenon needs to be considered:
For the backward output, the wattmetric protection is able to detect the capacitive
current circulation in healthy feeders, to see that the fault is on upstream side:
•

In steady state, this capacitive current has a phase-shift of 90° with the
neutral voltage. So this capacitive current is not detected because it is outside
the backward characteristic, symmetrical to forward area.

•

During the transient, the capacitive current goes first in the backward area,
before to go outside with at the end a phase-shift of 90°. This transient signal
is not used to detect a backward fault with capacitive current, but mainly to
block other protection functions of healthy feeders. This can be the case
when a HV/MV transformer supplies two incomers at the same time (see
Faulty feeder vs. healthy feeder, page 339).

Figure 230 - Faulty feeder vs. healthy feeder

VN
IN
IN

INr
IN

INa

INv

VN

Faulty feeder

VN

Healthy feeder
P533B900

Tripping direction
The normal operate area, in PowerLogic P5 protection relay could be set to
forward or reverse area, because sometimes it is not possible to modify CT or VT
connections when there is a mistake in the wirings. In that case, to avoid a
modification of wirings, you can set the operate area to forward (default setting) or
reverse. So if you change the operate area, the confirmation must be applied to
the operate area (which could be forward or reverse).

P5/EN M/02-503A

339

Protection Relay

Protection functions

Block diagram
Figure 231 - Block diagram of the wattmetric earth/ground fault protection function (ANSI 32N)

IN

PN

>

&

&

Alarm non-operate
&

VN
>

Register event
Alarm operate

&

Register event
Start

B

&

A

0

D

&

t

C

≥1

&

0

0

Register event
Trip

Block

&
&

Register event

S

&

>

R

Inh

VN0> INVN>

VN> Memory mode: voltage

Mode

Sector

Mem time

Enable events

t>

Memory mode: time

Reset time
P533BAB

A

-Sector < φ0 < +Sector
180 - Sector < φ0 < 180 + Sector

B

Backward

C

Forward

D

Confirmation

Characteristics
Table 75 - Settings and characteristics of the wattmetric earth/ground fault
protection
Settings/characteristics
(description/label)

Value

IN input/IN input
Options

IN.meas, IN.calc, IN.sens for model with EF CT (1/
5A CT, 1A CT and CSH30)
IN.calc, IN.CSH for model with CSH

Direction mode/Direction mode
Options

Forward; Reverse

Inhibit control/Inhibit control
Options

Selection of one digital input (DI) or one virtual
input (VI)

Timer instant delay ctrl./Timer Inst control
Options

Selection of one digital input (DI) or one virtual
input (VI)

Pick-up value/Pick-up value
Setting range

0.001...0.2 Pn0(84) for IN.calc
0.001...2 Pn0(84) for IN.sens
0.1...20 Pn0(84) for IN.CSH measured with CSH 2A
0.01...2 Pn0(84) for IN.CSH measured with CSH
20A

Resolution

0.1%

(84) PN.nom = INx VN x cosφN

340

P5/EN M/02-503A

Protection functions

Protection Relay

Table 75 - Settings and characteristics of the wattmetric earth/ground fault
protection (Continued)
Settings/characteristics
(description/label)

Value

Accuracy

±10%

Reset ratio

90% ± 3%

VN pick-up value/VN>
Setting range

0.020...0.800 pu(85)

Resolution

0.001 pu(85)

Accuracy

±0.050 pu(85)

Reset ratio

95% ± 3%

Pick-up sector size/Sector
Setting range

0°...90°

Resolution

1°

Accuracy

±1° with IN and VN measured
±3° with IN and VN calculated

Hysteresis

1° with IN measured
3° with IN calculated

Operate delay/Operate delay
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

SOL status/SOL status
Options

Off, SOL1, SOL2

SOL operate delay/SOL operate delay
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

Memory mode/Memory mode
Options

None; Voltage; Time; Both

Memory time/Memory time
Setting range

0.05...10.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

Reset delay/Reset delay
Setting range

0.00...100.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

Characteristic times
Start time

< 50 ms (45 ms with high speed) for power at 2 IN
pick-up value × VN pick-up value
< 55 ms (50 ms with high speed) for power at 1.2
IN pick-up value × VN pick-up value
< 60 ms (55 ms with high speed) for power at 1.05
IN pick-up value × VN pick-up value

Overshoot time

< 40 ms for power at 2 IN pick-up value × VN pickup value

(85) Vnom = VT primary nominal (PP)

P5/EN M/02-503A

341

Protection Relay

Protection functions

Table 75 - Settings and characteristics of the wattmetric earth/ground fault
protection (Continued)
Settings/characteristics
(description/label)

Value

Disengaging time

< 60 ms (75 ms with high speed)

Setting group/SetGrp
Number

342

4

P5/EN M/02-503A

Protection functions

Protection Relay

Phase undercurrent (ANSI 37)
Description
The phase undercurrent protection (ANSI code 37) measures fundamental
component of phase currents. By detecting motor loss of load, it’s typically used to
protect pumps against loss of prime. This protection protects rather the devices
driven by motor than the motor itself, for example a submersible pump (where the
flowing liquid inherently cools the pump) or conveyor belt.
Phase undercurrent protection can be configured for definite time characteristic
only.
To differentiate normal operation of circuit breaker and undercurrent conditions, a
low current setting is available to block this protection function.

Low-current self-blocking
The value of low-current self-blocking could be different in each setting groups. To
avoid unwanted tripping, phase undercurrent protection shall be blocked when
maximum of phase currents drops under the setting.
Phase undercurrent protection will automatically become inactivated if its pickup
threshold is set equal to or lower than this undercurrent blocking limit.

Block diagram
Figure 232 - Block diagram of the phase undercurrent protection function (ANSI 37)

IA

<

Min

&

Start

IB

&

IC

Register event

Trip

Max

&
<

Register event

Block

Low current blocking

P5/EN M/02-503A

I<

Operate delay

Enable events

P533BBC

343

Protection Relay

Protection functions

Characteristics
Table 76 - Settings and characteristics of the phase undercurrent protection
function (ANSI 37)
Settings/characteristics
(description/label)

Value

Pick-up value/Pick-up value
Setting range

0.05...1.00 pu(86)

Resolution

0.01 pu(86)

Accuracy

±2% or ±0.005 Inom

Reset ratio

105% ± 2%

I< block limit/I< block limit
Value

0.02...0.50 pu(86)

Operate delay/Operate delay
Setting range

0.0...300.0 s

Resolution

0.1 s

Accuracy

±1% or ±20 ms

Characteristic times
Start time

< 60 ms (55 ms with high speed)

Disengaging time

< 65 ms (80 ms with high speed)

Setting group/SetGrp
Number

4

(86) Inom

344

P5/EN M/02-503A

Protection functions

Protection Relay

Temperature monitoring (ANSI 38)
Description
The temperature monitoring function (ANSI code 38) is used to detect abnormal
heat rise by measuring the temperature inside equipment fitted with sensors:
•

transformer: protection of primary and secondary windings

•

motor and generator: protection of stator windings and bearings. This
protection function is associated with an RTD of the Pt100 platinum (100 Ω at
0°C or 32°F) or nickel (Ni100 or Ni120) type, in accordance with the
IEC 60751 and DIN 43760 standards.

•

it picks up when the monitored temperature is greater than the set point (Ts)

•

it has two independent set points:

•

◦

alarm set point

◦

tripping set point, the trip signal of temperature monitoring is not a part of
the global trip.

when the protection function is activated, it detects whether the RTD is
shorted or disconnected:
◦

RTD shorting is detected if the measured temperature is less than -30°C
or -22°F (measurement displayed as "----")

◦

RTD disconnection is detected if the measured temperature is greater
than +200°C or +392°F (measurement displayed as "--//--").

If an RTD fault is detected, the associated threshold is inhibited and the start
and trip signals are forced to reset state.
The "RTD fault" item is also made available in the control matrix and an alarm
message is generated specifying the number of the MET148-2 module for the
faulty RTD.

Block diagram
Figure 233 - Block diagram of the temperature monitoring function (ANSI 38)

T < +200 ℃

&

>

Alarm

>

Trip

RTDx
X = 1-16
&

RTD fault

T > -30 ℃

Alarm delay

T°1>1 T°1>2
Operate delay

P5/EN M/02-503A

P533BCB

345

Protection Relay

Protection functions

Characteristics
Table 77 - Setting and characteristics of the temperature monitoring function
(ANSI 38)
Settings/characteristics
(description/label)

Value

Alarm and trip set points/T°1>1, T°1>2
Setting range

0°C...180°C (32°F...356°F)

Unit

°C

Accuracy

±1°C (±1.8°F)

Resolution

1°C (1.8°F)

Pick up/drop out

3°C (37.4°F)

Alarm delay/AlmDly
Setting range

0.00...600.00 s

Accuracy

1% ± 20 ms

Operate delay/OperDly
Setting range

0.00...600.00 s

Accuracy

1% ± 20 ms

Characteristic times
Start time

<3s

Setting group/SetGrp
Number

346

1

P5/EN M/02-503A

Protection functions

Protection Relay

Negative sequence overcurrent (ANSI 46)
Description
The negative sequence overcurrent protection function (ANSI code 46) gives
greater sensitivity to detect phase to phase faults at the end of long lines, where
phase overcurrent elements may not operate.
For rotating machines, the negative sequence overcurrent protection provides
protection against a temperature rise caused by an unbalanced power supply,
phase inversion, loss of phase, and unbalanced phase current.
The negative sequence current is calculated from the measured phase currents
according to the following formula (for standard phase rotation A - B - C):

I2 =

2
1
( IA + a IB + aIC )
3
P533BD00

with

a=e

j

2π
3
P533BE00

The negative sequence overcurrent protection function operates with inverse or
definite tripping time characteristic.
There are two separately adjustable stages available in PowerLogic P5, both
providing the same settings and performance.
With transformer differential protection P5T30 each stage can be individually
linked to the measured phase currents of one end.
If phase swapping feature is used, then this is considered in the calculation of the
negative sequence current.

Back-up mode
The back-up mode is for PowerLogic P5L30 only.
The negative sequence overcurrent protection, the non-directional/directional
phase overcurrent protection and the non-directional/directional earth/ground fault
overcurrent protection can be set as backup protections of the line differential
protection in case the line differential protection is permanently blocked. By
default, the overcurrent stages are active. Once the back-up mode is enabled, the
overcurrent protections will be active only if the line differential protection is
blocked, and when the line differential protection is not blocked or disabled, the
overcurrent protections will be inactive again.
To enable/disable the back-up mode, check/uncheck the Back-up mode in
eSetup Easergy Pro/ PROTECTION/Negative sequence overcurrent 46 and
Phase overcurrent 50/51/67 and Ground fault overcurrent 50N/51N/67N.

P5/EN M/02-503A

347

Protection Relay

Protection functions

Block diagram
Figure 234 - Block diagram of the negative sequence overcurrent protection function (ANSI 46)

IA

I2

>
&

IB

Start
&

IC

Register event

≥1

Block

Trip
&

Pick-up value

t>

DT/IDMT

k>

Register event

Enable event

IDMT characteristics
P533BFC

348

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 78 - Settings and characteristics of the negative sequence overcurrent
protection
Settings/characteristics
(description/label)

Value

Pick-up value/Pick-up value
Setting range

0.02...5.00 pu(87)

Resolution

0.01 pu(87)

Accuracy

±3% or ±0.005 pu(87)

Reset ratio

95% ± 2%

CT input selection(88)
Setting range

CT-1, CT-2

Operate delay/Operate delay
Setting range

0.00...300.00 s

Accuracy

±1% or ±20 ms

Operating curve/Operating curve
Option

DT;
IEC: SI, VI, EI, LTI, UTI;
IEEE: MI, VI, EI
ANSI: NI, STI, LTI
Others: UK_Rectifier, FR_STI, RI, STI_CO2, LTI_
CO5, MI_CO7, NI_CO8, VI_CO9, EI_CO11, BPN
Prg1-3

Accuracy

±5% or ±30 ms (for IDMT)

TMS/TMS
Setting range

0.020...20.000

Resolution

0.001

DT adder/DT adder
Setting range

0.00...1.00 s

Resolution

0.01 s

Minimum operate delay/Min operate delay
Setting range

0.00...10.00 s

Resolution

0.01 s

Reset curve/Reset curve
Options

DT; IDMT; Prg1-3

Reset delay/Reset delay
Setting range

0.03...100.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

Back-up mode
Enable back-up mode

Off/On

Characteristic times
Start time

< 50 ms (45 ms with high speed) for currents at 2 x
Pick-up value
< 55 ms (50 ms with high speed) for P5T30, for
currents at 2 x Pick-up value

(87) Inom
(88) Available for P5T30 only.

P5/EN M/02-503A

349

Protection Relay

Protection functions

Table 78 - Settings and characteristics of the negative sequence overcurrent
protection (Continued)
Settings/characteristics
(description/label)

Value

< 60 ms (55 ms with high speed) for currents at 1.2 x
Pick-up value
< 65 ms (60 ms with high speed) for currents at 1.05 x
Pick-up value
Disengaging time

< 75 ms (90 ms with high speed)

Setting group/SetGrp
Number

350

4

P5/EN M/02-503A

Protection functions

Protection Relay

Unbalance overcurrent, broken conductor (ANSI 46BC)
Description
The purpose of the unbalance overcurrent, broken conductor protection function
(ANSI code 46BC) is to detect unbalanced load conditions, for example a broken
conductor of a loaded overhead line in a radial network.
Different fault conditions may apply:
•

Broken conductor in contact with the earth/ground at the source side

•

Broken conductor in contact with the earth/ground at the load side

•

Open circuit (conductor not in contact with the earth/ground) caused by
broken conductor, blown fuse, circuit breaker pole failure, etc.

This function can also be used for motor protection in order to detect blown fuse or
phase reverse connection.
The PowerLogic P5 provides two stages of unbalance overcurrent, broken
conductor protection. Each stage can be enabled or disabled independently.
The function is inactive if only 2 phase current sensors are connected (2 CT mode
with setting Number of connected phase CT = A/C in the GENERAL menu/
Scaling sub-menu).
The operation of the unbalanced load function is based on the negative phase
sequence component I2 related to the positive phase sequence component I1.
These are calculated from the phase currents using the method of symmetrical
components. The function requires that the measuring inputs are connected
correctly. The unbalance protection has definite time operation characteristic.
The positive and negative sequence currents I1 and I2 are defined as follows (for
standard phase rotation A - B - C):

I1 =
I2 =

1 ( IA + aIB + a!IC )
3

P533BG00

1 ( IA + a IB + aIC )
3

P533BH00

with phasor rotating constant:

a=e

j

2π
3
P533BE00

NOTE: The broken conductor function is inhibited if the positive sequence
current I1 is less than 5% of the nominal current.
With transformer differential protection P5T30 each stage can be individually
linked to the measured phase currents of one end.
If phase swapping feature is used, then this is considered in the calculation of the
sequence currents.

P5/EN M/02-503A

351

Protection Relay

Protection functions

Block diagram
Figure 235 - Block diagram of the unbalance overcurrent broken conductor protection function (ANSI
46BC)

>

&

Start

I2/I1
&

Register event
Trip

Block
&

I2/I1

t>

Enable events

Register event

P533BJB

Characteristics
Table 79 - Settings and characteristics of the unbalance overcurrent broken
conductor protection
Settings/characteristics

Value

Pick-up value/Pick-up value
Setting range

2%...90%

Resolution

1%

Accuracy

±3%

CT input selection(89)
Setting range

CT-1, CT-2

Reset ratio
Value

95%

Accuracy

±2% or ±2 mA secondary

Operate delay/Operate delay
Setting range

0.00...300.0 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

Characteristic times
Start time

< 50 ms (45 ms with high speed) for currents at 2 x Pickup value
< 60 ms (55 ms with high speed) for currents at 1.2 x Pickup value
< 75 ms (70 ms with high speed), for currents at 1.05 x
Pick-up value
< 105 ms (100 ms with high speed) for P5T30, for currents
at 1.05 x Pick-up value

Disengaging time

< 75 ms (90 ms with high speed)

(89) Available for P5T30 only.

352

P5/EN M/02-503A

Protection functions

Protection Relay

Table 79 - Settings and characteristics of the unbalance overcurrent broken
conductor protection (Continued)
Settings/characteristics

Value

Setting group/SetGrp
Number

P5/EN M/02-503A

4

353

Protection Relay

Protection functions

Negative sequence overvoltage (ANSI 47)
Description
To protect a rotating machine from being energised with a reverse voltage
sequence or to help prevent overheating of the motor due to a broken conductor
condition, negative sequence overvoltage protection (ANSI code 47) can be
applied. This protection monitors the voltage phase sequence detecting a reverse
rotation or voltage unbalance due to a missing (asymmetrical) phase. The
detection of these conditions can then be used to trip the machine and help
prevent damage to both the motor and the mechanically coupled process.
The PowerLogic P5 protection relay provides two stages of negative sequence
overvoltage protection. Each stage can be enabled or disabled independently. The
negative sequence voltage is derived from the three phase voltages. If the VT
connection is configured as “VPP/VPPy”, the negative sequence voltage cannot
be derived, and the negative sequence overvoltage protection is disabled.
If the negative sequence voltage input exceeds the voltage setting, this function
starts instantaneously, and it operates with the definite time delay or inverse time
delay characteristic that has been selected. The inverse time delay characteristic
follows the equation below:

t=

T
V 1
GS
P533BK00

where:
t is the theoretical operate time in seconds.
T is the operate delay setting (theoretical operate time for V = 2 × GS).
V is the calculated value of negative sequence voltage.
GS is the pick-up setting value of the negative sequence overvoltage protection.
The V stage has a settable reset delay that enables the detection of intermittent
faults. This means that the time counter of the protection function does not reset
immediately after the fault is cleared, but resets after the release delay has
elapsed. If the fault appears again before the release delay time has elapsed, the
delay counter continues from the previous value. This means that the function
eventually trips if faults are occurring often enough. This function is blocked by
VTS operation if the setting "VTS operating mode" is set to "Blocking".

Block diagram
Figure 236 - Block diagram of the negative sequence overvoltage protection (ANSI 47)
>

V2

&

V2/Vn

Start
&

VTSInh

Register event

≥1

Blk

Trip

≥1
No
blk

&

Register event

Block

VTSOpMod

354

V2>/V2>2 DT/IDMT t> Reset time

Inh

Enable events

P533BLB

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 80 - Settings and characteristics of the negative sequence overvoltage
protection function
Settings/characteristics
(description/label)

Values

VTS operating mode/VTS operating mode
Options

No action; Blocking

Pick-up value/Pick-up value
Setting range

0.01...1.00 pu(90)

Resolution

0.01 pu(90)

Accuracy

±2% or ±0.05 V secondary

Reset ratio

98% ± 1% fixed

Minimum hysteresis

120 mV secondary

Operating curve/Delay type
Options

DT;
IDMT(the characteristic follows the equation
provided in Description, page 354)

Operate delay/Operate delay
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

DT: ±2% or ±20 ms;
IDMT: ±5% or ±20 ms

Reset delay/Reset delay
Setting range

0.03...300 s

Resolution

0.01 s

Accuracy

±2% or ±20 ms

Characteristic times
Start time

< 55 ms (50 ms with high speed) for voltage
from 0.9 Pick-up value to 1.1 Pick-up value

Overshoot time

< 40 ms for voltage from 0.9 Pick-up value to 1.1
Pick-up value

Setting group/SetGrp
Number

4

(90) Vnom = VT primary nominal (PP) / √3

P5/EN M/02-503A

355

Protection Relay

Protection functions

Thermal overload protection for feeder (ANSI 49F)
Description
The Thermal Overload protection function for Feeder (ANSI code 49F) can be
applied to minimise damage to overhead lines and underground cables when
operating at temperatures in excess of the designed maximum withstand
(deterioration of the insulation, sagging conductors etc.).
The PowerLogic P5 protection relays that are designed for feeder protection
incorporate a current based thermal replica, using phase current to reproduce the
heating and cooling of the feeder conductors. In this case, the PowerLogic P5
protection relay automatically uses the highest phase current as input information
for the thermal model. The current measurement is based on 3 phase RMS
currents, that takes into account harmonic rank up to 15. The mathematical model
used to compute the thermal level of the feeder conductors is based on the
thermal model defined in the IEC 60255-149 standard.
The thermal replica can optionally take account of ambient temperature,
preferably when an ambient temperature sensor is available. However, where an
ambient temperature sensor is not available, the user may enter a default value
for ambient temperature which is different to the value defined in the feeder
conductors data sheet (e.g. to take account of summer and winter ambient
temperature values).
The Thermal Overload for Feeder protection can be used in two different setting
modes:
•

Current based setting mode

•

Temperature based setting mode

The following sections explain the two setting modes.
Also with transformer differential protection P5T30 one such thermal overload
element is provided which can be linked to the measured phase currents of one
end as per application requirements.

Current based setting mode
This setting mode is active when "Temperature based mode" is set to "Current". In
this setting mode, the thermal level H(t) is computed according to the thermal
model defined in the IEC 60255-149.
The thermal level H(t) is computed according to the following equation:

H(t) = H(t - Δt) + (

Ieq(t) 2 Δt
) τ - H(t - Δt)
k Ib

Δt
τ P533BM00

where:
•

H(t) is the thermal level computed at time t ("Thermal level").

•

H(t - Δt) is the thermal level computed at time t - Δt.

•

Ieq(t) is the equivalent heating phase current at time t computed from the
maximum of the 3 phase RMS currents.

•

Ib is "Base current" or "Feeder basic current".

•

k is the "k" factor applied to the basic current to define the maximum
continuous current.

•

is the time constant of the feeder ("Time constant" or "Time constant "),
where is assumed to be much greater than Δt.

"[Ieq(t) / (k x Ib)]2x Δt / " expresses the heat transfer due to the phase current Ieq(t)
and "H(t - Δt) x Δt / " expresses the natural cooling of the feeder conductors.

356

P5/EN M/02-503A

Protection functions

Protection Relay

The thermal overload protection operates when the thermal level is greater than
100%. This thermal level of 100% can be reached with a permanent current above
the basic current value Ib multiplied by the k factor.
With a continuous load current "Ieq", the thermal level "H" is equal to:

H (Ieq) = (

Ieq
k

Ib

)

2
P533BN00

The table below indicates the thermal level with different values of continuous load
current:
Ieq / (k x Ib) ratio

Thermal Level (%)

1

100% (operation)

0.9

81%

0.8

64%

0.7

49%

0.6

36%

0.5

25%

0.4

16%

0.3

9%

Generally, the base current Ibis set to the feeder thermal rated current, and
overload factor k should be set to take into account the short-term overload
capability. The default overload factor k is 1.15.
A thermal alarm ("49F alarm" output) is provided which operates when the thermal
level is greater than or equal to the "Thermal alarm value" setting (expressed in %)
and is usually set to be lower than 100%, the operate level. This threshold,
expressed in %, is available only in the current based setting mode.
The thermal level in % is accessible as an output measurement.
When thermal overload is managed in the several setting groups, the thermal level
is kept after the setting group change (no thermal level reset), and the thermal
level is computed according to the new settings.

Temperature based setting mode
This setting mode is active when "Operating mode" setting is set to "Ambient". In
this setting mode, the protected object temperature computation is based on the
previous thermal level H(t) calculation (see previous section "Current based
setting mode") with an additional reference to the maximum operating
temperature of the feeder conductors, the maximum ambient temperature and the
working temperature, defined by setting.
In this mode, the thermal level H(t) is computed with the following formula, derived
from the equation of thermal level H(t) calculation:

H(t) = H(t - Δt) + Fa (

leq (t) 2 Δt
) τ - H(t - Δt)
k x lb

Δt
τ

P533BQ00

Where common values are identical to the thermal level H(t) calculation formula,
and the additional "Fa" ambient temperature factor is defined with the following
equation:

Fa = Tmax - Tnom
Tmax - Ta

P533BR00

where:
•

P5/EN M/02-503A

Tmax is the maximum temperature of the equipment ("Max object
temperature").

357

Protection Relay

Protection functions

•

Tnom is the limit of the ambient temperature designed for the feeder
conductors to operate at rated loads without causing thermal degradation of
insulation ("Nominal ambient temperature", typically equal to 40℃).

•

Ta is the real time ambient temperature of the feeder conductors measured
with the RTD number 8. When no temperature sensor is available or the
sensor is faulty, or the temperature measurement exceed "Max object
temperature" setting or lower than the "Min ambient temperature", the value
of "Default ambient temperature" will be used for this temperature.

The ambient temperature of the feeder conductors is computed with the following
formula:

Tobject = H(t) (Tmax - Ta) + Ta

P533BS00

Where H(t), Tmax and Ta are defined according to the previous equations.
The thermal overload protection operates when the computed temperature
"Tobject" is above or equals the maximum temperature Tmax.
A temperature alarm is provided ("49F T> alarm" output). This output operates
when the temperature level is greater than or equal to the alarm temperature
setting(expressed in ℃).
The ambient temperature (Ta) and object temperature (Tobject) are accessible as
output measurements in ℃ (Ta = "Ambient temperature" output and Tobject =
"Object temperature" output). The default value of the ambient temperature is
equal to the "Default ambient temperature" setting.

Additional features
The thermal level computation expressed in % is always available with the feeder
thermal level output. The current thermal level is saved in a non volatile memory
when the PowerLogic P5 protection relay is powered off. If the current thermal
level is above 90%, a value of 90% is memorised to help prevent possible
nuisance tripping on supply restoration.
A measurement output where the estimated time to trip is provided, based on the
hypothesis that the load current present remains constant until thermal overload
operation occurs.
A time remaining alarm ("49F rsv alarm" output) is provided. It operates when the
calculated remaining time is less than or equal to the "Reserve time thermal
alarm" setting.
There is a digital input (“Feeder thermal level reset” signal) to reset the thermal
level value, when the digital input is asserted, the value of thermal level is set to
Zero.
It is possible to block the protection function using the block matrix.
Typical values of time constant in minutes:

358

Applications

Time constant (min)

Dry-type transformers

40 (rating < 400 kVA)
60...90 (rating 400...800 kVA)

Air-core reactors

40

Capacitor banks

10

Overhead lines

10 ( Cu: cross section greater than or equal to 100 mm2 (0.15 in2);
or AI: 150 mm2 (0.23 in2) )

Busbars

60

P5/EN M/02-503A

Protection functions

Protection Relay

Time to trip calculation
For a continuous current higher than the current threshold (k x Ib), the operate time
of the thermal overload protection can be computed with the following equation:

Ln (

t=τ

Fa H(Ieq) - H0 )
Fa H(Ieq) - 100%

P533BO00

where:
is the time constant for the protected equipment.

•
•

Ln( ) is natural logarithm function.

•

Fa is the ongoing temperature compensation. In current based setting mode,
Fa = 1.

•

H(Ieq) is the thermal level calculated with the continuous load current (Ieq) and
the base current setting (Ib).

•

H0 is the current thermal state corresponding to the last calculation.

In the same way, for a continuous current higher than the current threshold (k x Ib),
the time for the alarm to operate is:

t=τ

Ln ( Fa H(Ieq) - H0 )
Fa H(Ieq) - Halarm

P533BT00

where:
Halarm is "Alarm" (alarm temperature setting, in %). In temperature based setting
mode, the alarm temperature setting is expressed in ℃. The corresponding
thermal level in % (Halarm) is defined by the following equation:

Halarm = Talm - Ta
Tmax - Ta

P5/EN M/02-503A

100%
P533BU00

359

Protection Relay

Protection functions

Block diagram
Figure 237 - Block diagram of the thermal overload protection function (ANSI 49F)
Blocked

Block
&
≥1

> 100%

IA RMS

&

Register event
Trip

A

Max

IB RMS
IC RMS

%

>
&

Heating H(t) init

&

≥1

FThLevRst

>

Register event
Alarm Thm

B
>
&

&

Register event
RsvAlarm

<

RTD #8

&

<

TmpAlm
&

>

T° mode Ib τ1

Alarm%

T°max T°alm

A

T°min

Current based mode calculation zone

Register event
TmpAlm

Enable events

Reserve value

Factor k T° nominal

Register event

P533BVB

B

Temperature based mode calculation

Characteristics
Table 81 - Settings and characteristics of the thermal overload protection
stage 49F
Values

Settings/characteristics
(description/label)
Base current setting/Ib
Setting range

0.1...4.0 pu(91)

Resolution

0.01 pu(91)

CT input selection(92)
Setting range

CT-1, CT-2

Overload factor k/Factor k
Setting range

0.1...1.5

Resolution

0.01

Time constant/Time constant

1

Setting range

1.0...1000.0 min

Resolution

0.1 min

(91) Inom
(92) Available for P5T30 only.

360

P5/EN M/02-503A

Protection functions

Protection Relay

Table 81 - Settings and characteristics of the thermal overload protection
stage 49F (Continued)
Settings/characteristics
(description/label)

Values

Thermal alarm value/Alarm
Setting range

50%...100% of thermal level

Resolution

1%

Reserve time thermal alarm/Reserve value
Setting range

1.0...1000.0 min

Resolution

0.1 min

Operating mode/T°mode
Options

Current; Ambient

Nominal ambient temperature/T°nominal
Setting range

-40... +300 ℃ (-40... +572 ℉)

Resolution

1 ℃ (1.8 ℉)

Max object temperature/T°max
Setting range

-40 - +300 ℃ (-40...+572 ℉)

Resolution

1 ℃ (1.8 ℉)

Alarm temperature/T°alm
Setting range

0... +300 ℃ (32...+572 ℉)

Resolution

1 ℃ (1.8 ℉)

Min ambient temperature/T°min
Setting range

-40... 300 ℃ (-40... +572 ℉)

Resolution

1 ℃ (1.8 ℉)

Default ambient temperature/T def ambient
Setting range

-40...300 ℃ (-40...+572 ℉)

Resolution

1 ℃ (1.8 ℉)

Thermal level init value/ Heating H(t) init
Setting range

0%...90%

Resolution

0.1%

Characteristics
Tripping time accuracy

±5% or ±500 ms (with the applicable factor
according to IEC 60255-149)

Setting group/SetGrp
Number

P5/EN M/02-503A

4

361

Protection Relay

Protection functions

Motor status
Description
There are three possible status for a motor: stopped, starting or running.
The PowerLogic P5 detects motor start by CB position, motor current, or both CB
position and motor current using “Motor start detection mode”.
•

CB Position: The CB position changes from open to closed.

•

Current: Three phase currents have been less than 5% Inom(phase CT
primary nominal). Then any of the three phase currents increases and
exceeds the motor start detection current.

•

CB Position and Current: Any of the three phase currents exceeds the motor
start detection current in 90 ms after CB position changes from open to close.

Figure 238 - Motor status

A
2

4
1

C

1

3

B
P533BW00

A

Stopped

C

Starting

B

Running

Criterion for motor in starting state
1. As soon as the motor start is detected, the motor changes from “Stopped”
state to “Starting” state.②
NOTE: Motor start counter counts the number of successful starts, not
including the emergency restart.

Criterion for motor in stopped state
1. If the motor start criterion is “CB Position”, the motor is in “Stopped” state
when CB is open. ①
2. If the motor start criterion is “Current” or “CB & Current”, the motor is in
“Stopped” state when three phase currents are all less than 5% Inom (phase
CT primary nominal). ①

Criterion for motor in running state
1. When the motor is in “Starting” state and three phase currents drop below the
motor start detection current for 100 ms, the motor state changes to
“Running”. ③

362

P5/EN M/02-503A

Protection functions

Protection Relay

2. If the motor start is not detected successfully and the criteria for motor in
“Stopped” state are not satisfied, the relay will consider the motor is in
“Running” state.
For example: if the motor start detection mode is “CB & Current” and all three
phase currents do not exceed the motor start detection current within 90 ms
after CB is closed, the motor start is not detected. Motor state changes from
“Stopped” state to “Running” after the 90 ms timing window. ④
Typical diagrams for the detection of successful direct-on-line start and soft start
are shown in the following diagrams, with the use of the “CB & Current” mode.
Figure 239 - Successful DOL start

A
90 ms

B
E
D

100 ms

C

P533BX00

A

Motor start detection current

B

CB Closed

C

Motor stopped

D

Motor starting

E

Motor running

Figure 240 - Successful soft start

A
90 ms

B

D
C

P533BY00

A

Motor start detection current

B

CB Closed

C

Motor stopped

D

Motor running

If the corresponding condition is satisfied in two consecutive executions, the motor
status is changed.

P5/EN M/02-503A

363

Protection Relay

Protection functions

General settings
Settings
(description/label)

Value

Nom motor start current/Imot nom start
Setting range

1.50...10.00 pu(93)

Resolution

0.01 pu(93)

Motor start detection current/Istart>
Setting range

0.10...10.00 pu(93)

Resolution

0.01 pu(93)

Reset ratio

95% ± 2%

Minimum hysteresis

5 mA secondary

Motor start detection mode/StrDetMod
Options

CB Position; Current; CB & Current

(93) Inom

364

P5/EN M/02-503A

Protection functions

Protection Relay

Motor speed detection
Description
Motor rotation speed (Ω) can be measured based on cams mounted on a rotor
with a proximity sensor. The output from the proximity sensor is a train of electrical
pulses, where each pulse corresponds to the detection of an individual cam.
Hence, if a given application has R number of cams mounted 360º/R apart on a
rotor, the number of cams R is equal to the number of pulses per rotation of the
rotor shaft. The time interval T (in seconds) between consecutive pulses can be
used to calculate the revolutions per minutes (rpm), using: Ω = 60 / (R x T).
Figure 241 - Proximity sensor
1

2

T

P533BZ00

1 Rotor with 2 cams
2 Proximity sensor
Table 82 - Characteristics of proximity sensor
Characteristics

Values

Pass-band (in Hz)

> 2 Ωn x R/60
Ωn is rated motor rotation speed.

Output

24...250 V DC, 3 mA minimum

Leakage current in open status

< 0.5 mA

Voltage dip in closed status

< 4 V (with 24 V power supply)

Pulse duration

0 status > 120 µs
1 status > 200 µs

The proximity detector output pulses are at a voltage level which is compatible
with the logic inputs (24...240 V DC), which means that a logic input must be
mapped to a given proximity detector to perform the speed measurement. The
12I4O module contains a specific digital input (DI1) to detect the motor speed. It
can recognise the high voltage signal as status 1 with > 200 us pulse width and
the low voltage signal as status 0 with > 120 us pulse width.
PowerLogic P5 protection relay can only use one speed detection input. If several
12I4O modules (such as Slot C, Slot D, Slot E) are fitted in the PowerLogic P5
protection relay, the user can select the dedicated digital input from any of the
12I4O modules for motor speed detection. If there is no 12I4O module fitted in the
relay, the motor speed detection and motor overspeed / underspeed protection will
be invisible.

NOTICE
UNINTENDED EQUIPMENT OPERATION
If the counting input DI1 on 12I4O is selected for motor speed detection, this
input cannot be used by any other protection functions.
Failure to follow this instruction can result in equipment damage.

P5/EN M/02-503A

365

Protection Relay

Protection functions

When the motor speed detection function is Enabled and one specific digital input
is selected as motor speed input, the settings, such as “Delay”, “On Event”, “OFF
Event” and “Debounce” settings in “Control/digital inputs” are automatically
noneffective for this selected digital input.
This function provides an output signal “Zero speed”. If the PowerLogic P5
protection relay does not detect the pulse from the proximity sensor for motor
speed measurement for a settable duration, the zero speed output signal is ON.

Block diagram
Figure 242 - Block diagram of zero speed detection
New pulse
Tzero

Absence of pulses

0

Zero Speed
&

Register event

Zero speed delay Enable events

P533C0B

Characteristics
Table 83 - Settings and characteristics of motor speed detection protection
Settings/characteristics
(description/label)

Values

Motor speed input/Speed input
Options

Selection of DI for motor speed
•

PowerLogic P5U20 12I4O DI1 on Slot C

•

PowerLogic P5M30 12I4O DI1 on Slot C, D, E

This selection is dependent on the hardware
configuration of the device.
Rated motor speed Ωn/Ωn
Setting range

100...3600 rpm

Resolution

1 rpm

Pulse per rotation/R
Setting range

1...900 (with limitation Ωn x R / 60 ≤ 1500)

Resolution

1

Zero speed confirm time/Zero speed delay
Setting range

1...300 s

Resolution

1s

Accuracy

±2% or ±150 ms

Motor speed measurement

366

Range

0...7200 rpm

Resolution

1 rpm

Accuracy

±1 rpm

P5/EN M/02-503A

Protection functions

Protection Relay

Table 83 - Settings and characteristics of motor speed detection protection
(Continued)
Settings/characteristics
(description/label)

Values

Refresh interval

1s

Measurement time

100 ms

Setting group/SetGrp
Number

1

Motor start time supervision (ANSI 48)
Description
The motor start time supervision protection function (ANSI code 48) helps to
protect the motor against prolonged direct-on-line (DOL) starts caused by, for
example, a stalled rotor, too high inertia of the load or too low voltage.
During the motor starting, the current exceeds the motor full load current and
motor thermal stress increases quickly. So motor overheating is possible if the
duration of the motor starting exceeds the set period.
This function is sensitive to the fundamental frequency component of the phase
currents.
The motor start time supervision protection Ist> measures the fundamental
frequency component of the phase currents.
The Ist> stage can be configured for definite operate time or dependent operate
time characteristic. For a weak voltage supply, the dependent characteristic is
useful allowing more start time when a voltage drop decreases the start current
and increases the start time. Equation 7.7 defines the dependent operate time.
Example of an dependent operation time of the motor start time supervision
protection function, page 368 shows an example of the dependent characteristic.
If the measured current is less than the specified start current Istart, the operate
time is longer than the specified start time Tstart.

(

InomMotSt
I

2

(

T=

Tstart
P533C100

Equation 7.7

Where:
T = Dependent operate time
InomMotSt = Nominal motor start current
I = Maximum of IA, IB, IC
Tstart = Motor start time

P5/EN M/02-503A

367

Protection Relay

Protection functions

Figure 243 - Example of an dependent operation time of the motor start time
supervision protection function

T(s)
250

200

150

100

50

A
1

A

2

3

4

5

6

Tstart = 15 s, maximum allowed start
time.

B

8 I(x Inom)

7

P533C200

B

Istart = 6 x Inom, rated start current.

NOTE:
The pick-up current setting Istart> is the start detection level of the start current.
While the motor status is starting and the current exceeds the pick-up setting
Istart>, the motor start-up supervision stage starts to count the operate time.
When current drops below the setting Istart>, the motor start-up supervision
stage releases. Motor start-up supervision is active only during the starting of
the motor.

Block diagram
Figure 244 - Block diagram of the motor start time supervision function (ANSI 48)
MAX

IA

>

IB

&

&

Start
&

IC

Register event

≥1

Motor status = starting
Block

Trip
&

Register event

A

IMotStart>

DT setting Delay Type

Enable event

Inverse time setting

A

368

P533C3B

IMotStr is set in motor status function as motor start detection current.

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 84 - Settings and characteristics of the motor start time supervision
protection stage Ist>
Settings/characteristics
(description/label)

Value

Operating curve/Delay type
Options

DT (definite time);
INV (inverse time)

Motor start time/Motor start operate time delay
Setting range

1.0...300.0 s

Resolution

0.1 s

Accuracy

±1% or ±20 ms (DT)
±5% or ±20 ms (INV)

Characteristic times
Start time

< 70 ms (65 ms with high speed)

Disengaging time

< 85 ms (100 ms with high speed)

Setting groups/SetGrp
Number

1

NOTE: For motor start detection current and nominal start current settings,
see Motor status, page 362.

P5/EN M/02-503A

369

Protection Relay

Protection functions

Thermal overload protection for machine (ANSI 49M)
Description
The Thermal Overload protection function for machine (ANSI code 49M) can be
applied to help prevent damage on the stator and rotor against overloading
conditions due to balanced and unbalanced currents.
•

The PowerLogic P5 protection relays designed for protecting machines
incorporate a current based thermal replica, using phase current to reproduce
the heating and cooling of the equipment to be protected. In this case, the
PowerLogic P5 protection relay automatically uses the highest phase current
as input information for the thermal model. The current measurement is
based on 3 phase RMS currents, that takes into account harmonic rank up to
15. The mathematical model used to compute the thermal level of the
protected equipment is based on the thermal model defined in the IEC 60255149 standard.

•

The thermal replica takes into account the overheating generated by the
negative sequence current in the motor, with a weighting defined by a
settable coefficient, depending on the motor characteristics.

•

The thermal replica provides the capability to set two heating time constants,
one for starting sequence or the phase current is greater than the motor start
threshold (e.g. locked stator in running state) and one for normal running, in
addition to the cooling time constant applied when the motor is stopped. The
selection of the time constants are decided according to the motor state input
from the motor status function. Besides, the time constant 2 is also decided
by the max phase current which is greater than the motor start value.
Indication of the time constant 1 and time constant 2 active is provided by
means of digital outputs.

•

The thermal replica can optionally take account of ambient temperature,
preferably when an ambient temperature sensor is available. However, where
an ambient temperature sensor is not available, the user may enter a default
value for ambient temperature which is different to the value defined in the
protected equipment data sheet (for example, to take account of summer and
winter ambient temperature values).
NOTE: The motor thermal level in thermal overload (ANSI code 49M) function
can be reset by Modbus communication.

The Thermal Overload for machine protection can be used in two different setting
modes:
•

Current based setting mode

•

Temperature based setting mode

The following sections explain the two setting modes.

Current based setting mode
This setting mode is active when "Operating mode" is set to "Current". In this
setting mode, the thermal level H(t) is computed according to the thermal model
defined in the IEC 60255-149.
According to the user settings, in general, the thermal level is computed by three
different ways according to the three different motor states:
•

Running state

•

Starting state

•

Stopped state

Motor in running state
When the motor is running, the thermal level H(t) is computed according to the
following equation:

370

P5/EN M/02-503A

Protection functions

Protection Relay

H(t) = H(t - Δt) + (

leq (t) 2 Δt
) τ1 - H(t - Δt)
k lb

Δt
τ1

P533C400

where:
•

H(t) is the thermal level computed at time t.

•

H(t - Δt) is the thermal level computed at time t - Δt.

•

Ieq =

max (IA,IB,IC)! + q (I2)!
P533C500

where:
◦

IA, IB, IC are the RMS phase currents.

◦

q is a user setting to define the unbalance factor ("Unbalance factor" or
"Factor q").
For an asynchronous motor, q is determined as follows:

q=2

TLR / ILR!
-1
Sn

P533C600

ILR is the motor locked rotor current/ starting current in pu value.
TLR is the motor locked rotor torque in pu value.
Sn is rated slip.
NOTE: In 2 CT mode it is recommended to set q = 0.
◦

I2 is the negative sequence current.
NOTE: The actual measured equivalent current is displayed as I% load =
Ieq / ( k x Ib ) in the function.

•

Ib is the "Base current" or "Machine nominal current".

•

k is the “Max. permissive current factor” or the "k" factor applied to the basic
current to define the maximum continuous current.

•

1 is the heating thermal time constant of the motor ("Heating time constant
1" or "Time constant 1"), where 1 is assumed to be much greater than Δt.

In the equation above the term "[Ieq(t) / (k x Ib)]2 x Δt / 1" expresses the heat
transfer due to the phase current Ieq(t), and the term "H(t - Δt) x Δt / 1" expresses
the natural cooling of the devices (in the running state).
The digital output Motor TC1 active is asserted in this state.
Motor in starting state
When the motor is starting, the user can set a different time constant, to take into
account the heating effect on rotor windings during the starting sequence. In that
state, the thermal level H(t) is computed according to the same equation than
above, where the time constant 1 is replaced by the time constant 2.

H(t) = H(t - Δt) + (

leq (t) 2 Δt
) τ2 - H(t - Δt)
k lb

Δt
τ2

P533C700

Where 2 is the heating time constant during starting sequence or the phase
currents is greater than the motor start threshold ("Heating time constant 2" or
"Time constant 2").
The digital output Motor TC2 active is asserted in this state.
Motor in stopped state
When the motor is stopped, the cooling effect is dominant since there is no
heating contribution, so a cooling time constant must be taken into account in the
stopped state. In that state, the thermal level H(t) is computed according to the
following equation:

P5/EN M/02-503A

371

Protection Relay

Protection functions

H(t) = H(t - Δt) - H(t - Δt)

Δt
τ3

P533C800

Where 3 is the cooling thermal time constant of the protected equipment
("Cooling time constant" or "Time constant 3").
The digital outputs Motor TC1 active and Motor TC2 active are reset in this state.
The thermal overload protection operates when the thermal level is greater than
100%. This thermal level of 100% can be reached with a permanent current above
the basic current value ("Base current" or "Ib") multiplied by the k factor (Max.
permissive current factor).
With a continuous load current "Ieq", the thermal level "H" is equal to:

H (Ieq) = (

Ieq
k

Ib

)

2
P533BN00

The table below indicates the thermal level with different values of continuous load
current:
Ieq / (k x Ib) ratio

Thermal Level (%)

1

100% (operation)

0.9

81%

0.8

64%

0.7

49%

0.6

36%

0.5

25%

0.4

16%

0.3

9%

Generally, the base current Ib is set to the motor rated current, and overload factor
k should be set to take into account the motor overload capability. For motors with
the service factor as 1.0 and thermal class F/B, the overload factor k is 1.15.
An thermal alarm ("49M alarm" output) is provided which operates when the
thermal level is greater than or equal to the "Thermal alarm value" setting
(expressed in %) and is usually set to be lower than 100%, the operate level. This
signal can be used to lock the CB reclosing until thermal state is back under the
alarm level.
The thermal level in % is accessible as an output measurement.
When thermal overload is managed in the several setting groups, the thermal level
is kept after the setting group change (no thermal level reset), and the thermal
level is computed according to the new settings.

Temperature based setting mode
This setting mode is active when "Operating mode" setting is set to "Ambient". In
this setting mode, the protected equipment temperature computation is based on
the previous thermal level H(t) calculation (see previous section Current based
setting mode, page 370) with an additional reference to the maximum operating
temperature of the equipment, the nominal ambient temperature and the working
ambient temperature, defined by setting.
In this mode, the thermal level H(t) is computed with the following formula, derived
from the equation of thermal level H(t) calculation:

H(t) = H(t - Δt) + Fa (

372

leq (t) 2 Δt
) τ - H(t - Δt)
k x lb

Δt
τ

P533BQ00

P5/EN M/02-503A

Protection functions

Protection Relay

Where common values are identical to the thermal level H(t) calculation formula,
and the additional "Fa" ambient temperature factor is defined with the following
equation:

Fa = Tmax - Tnom
Tmax - Ta

P533BR00

where:
•

Tmax is the maximum temperature of the equipment ("Max object
temperature" setting).

•

Tnom is the limit of the ambient temperature designed for the protected
equipment to operate at rated loads without causing thermal degradation of
insulation ("Nominal ambient temperature" setting, typically equal to 40 ℃).

•

Ta is the real time ambient temperature of the protected equipment measured
with the RTD number 8.

The ambient temperature of the protected equipment is computed with the
following formula:

Tobject = H(t) (Tmax - Ta) + Ta

P533BS00

Where H(t), Tmax and Ta are defined according to the previous equations.
The thermal overload protection operates when the computed temperature
"Tobject" is above or equals the maximum temperature Tmax.
A temperature alarm is provided ("49M T> alarm" output). This output operates
when the temperature level is greater than or equal to the alarm temperature
setting(expressed in ℃).
The ambient temperature (Ta) and machine temperature (Tobject) are accessible as
output measurements in ℃ (Ta = "Ambient temperature" output and Tobject =
"Machine temperature" output).

Additional features
The thermal level computation expressed in % is always available with the motor
thermal level output. The current thermal level is saved in a non volatile memory
when the PowerLogic P5 protection relay is powered off. If the current thermal
level is above 90%, a value of 90% is memorised to help prevent possible
nuisance tripping on supply restoration.
A measurement output about the remaining time to trip ("Estimated time to trip") is
provided, based on the hypothesis that the load current present remains constant
until thermal overload operation occurs.
A time remaining alarm ("49M rsv alarm" output) is provided. It operates when the
calculated remaining time is less than or equal to the "Reserve time thermal
alarm" time setting.
A remote command can be used to reset the thermal level (e.g. after
commissioning tests). This reset can be also performed from the local panel.
It is possible to block the protection function using the block matrix.
After each motor start sequence, the function is able to compute the thermal level
consumed by the latest start. This measurement is accessible with the
measurement output "Motor start thermal level/Motor start H(t)". When the thermal
level calculation is above (100% - Motor start H(t)), the output signal "Block motor
start" is asserted to inhibit CB Closing from taking place. The output time
measurement output "Time left for motor start" provides the remaining time until
the motor can be started.
There is a digital input (“MThLevRst” signal) to reset the thermal level value, when
the digital input is asserted, the value of Thermal level H(t) shall be set to Zero.

P5/EN M/02-503A

373

Protection Relay

Protection functions
Conditions
(defined by settings)

Impact on thermal level computation

Stopped state

Ieq(t) = 0
Cooling time constant

3 is used

I > MotStrVal setting or starting state

Heating time constant 1

2 is used

Running state and I < MotStrVal

Heating time constant 1

1 is used

Time to trip calculation
For a continuous current higher than the current threshold (k x Ib), the operate time
of the thermal overload protection can be computed with the following equation:

Ln (

t=τ

Fa H(Ieq) - H0 )
Fa H(Ieq) - 100%

P533BO00

where:
•

is the heating time constant for the protected equipment.
◦

When the motor is in starting state, the heating time constant 2 is used;

◦

When the motor is in running state, the heating time constant 1 is used;

•

Ln( ) is natural logarithm function.

•

Fa is the ongoing temperature compensation. In current based setting mode,
Fa = 1.

•

H(Ieq) is the thermal level calculated with the continuous load current and the
base current.

•

H0 is the current thermal state corresponding to the last calculation.

In the same way, for a continuous current higher than the current threshold (k x Ib),
the time for the alarm to operate is:

t=τ

Ln ( Fa H(Ieq) - H0 )
Fa H(Ieq) - Halarm

P533BT00

where:
Halarm is "Alarm", the alarm threshold setting in % of thermal level. In temperature
based setting mode, the threshold alarm threshold is expressed in ℃ with "Talm"
setting. The corresponding thermal level in % (Halarm) is defined by the following
equation:

Halarm = Talm - Ta
Tmax - Ta

100%
P533BU00

Time left for motor start
The thermal level of last motor start state need firstly be calculated through
following equation:

Hstart = Fa

Istart 2 tstart
k Ib τstart

P533Q100

where:
•

Fa is ambient temperature factor calculated by:

Fa = Tmax - Tnom
Tmax - Ta

P533BR00

If it is current only mode, then Fa = 1.

374

P5/EN M/02-503A

Protection functions

Protection Relay

•

Istart is the start current detected during last motor start.

•

Ib is the basic current of the machine (setting).

•

k is the factor (setting) applied to the basic current to define the maximum
continuous current.

•

tstart is the time duration of motor starting state.

•

2 is the heating time constant 2.

When the thermal level H(t) is above (100% - Hstart), time left for motor start is
defined with the following equation:

t = τcooling Ln (

H(t)
)
100% - Hstart

P533Q200

where:
•
•

H(t) is the thermal level calculated at the moment.
3 is the cooling time constant when motor is stopped.

Block diagram
Figure 245 - Block diagram of thermal overload protection function (ANSI 49M)
Blocked

Block
&

&

≥1

> 100%

Register event
Trip

A
I2
%

B

add

&

&

> 100%
Max

IA RMS

Register event
Blk Motor start

%

C

IB RMS
IC RMS

>

Heating H(t) init
&

Mot.Start H(t) init

&

≥1

>

MThLevRst

D

Register event
AlmThm

>
&

&

RTD #8

Register event
TmpAlm

<
&

Register event
Motor TC1 active

&

Register event
Motor TC2 active

&

<

Register event
TmpAlm

&

>

Register event
TmpAlm

T° mode Ib τ1 τ2 τ3

T° nominal Alarm%

T°max T°alm Reserve value T°min

Enable events
P533CGB

P5/EN M/02-503A

A

Current based mode calculation

B

Therm level

C

Motor str level

D

Temperature based mode calculation

375

Protection Relay

Protection functions

Characteristics
Table 85 - Settings and characteristics of the thermal overload protection
stage 49M
Settings/characteristics
(description/label)

Values

Base current/Ib
Setting range

0.1...4.0 pu(94)

Resolution

0.01 pu(94)

Overload factor k/Factor k
Setting range

0.10...1.50

Resolution

0.01

Heating time constant 1/Time constant Ʈ1
Setting range

1.0...1000.0 min

Resolution

0.1 min

Heating time constant 2/Time constant Ʈ2
Setting range

1.0...1000.0 min

Resolution

0.1 min

Cooling time constant/Time constant Ʈ3
Setting range

1.0...1000.0 min

Resolution

0.1 min

Unbalance factor/Unbalance factor
Setting range

0.0...10.0

Resolution

0.1

Thermal alarm value/Alarm
Setting range

50%...100% of thermal level

Resolution

1%

Reserve time thermal alarm/Reserve value
Setting range

1.0...1000.0 min

Resolution

0.1 min

Operating mode/T°mode
Options

Current; Ambient

Nominal ambient temperature/T° nominal
Setting range

-40...+300 ℃ (-40...+572 ℉)

Resolution

1 ℃ (1.8 ℉)

Max object temperature/T° max
Setting range

-40...+300 ℃ (-40...+572 ℉)

Resolution

1 ℃ (1.8 ℉)

Alarm temperature/T° alm
Setting range

0...+300 ℃ (32...+572 ℉)

Resolution

1 ℃ (1.8 ℉)

(94) Inom

376

P5/EN M/02-503A

Protection functions

Protection Relay

Table 85 - Settings and characteristics of the thermal overload protection
stage 49M (Continued)
Settings/characteristics
(description/label)

Values

Min ambient temperature/T° min
Setting range

-40...300 ℃ (-40...+572 ℉)

Resolution

1 ℃ (1.8 ℉)

Default ambient temperature/T° dft ambient
Setting range

-40...300 ℃ (-40...+572 ℉)

Resolution

1 ℃ (1.8 ℉)

Characteristics
Tripping time accuracy

±5% or ±500 ms (with the applicable factor
according to IEC 60255-149)

Setting group/SetGrp
Number

4

NOTE: To test the thermal overload protection more easily and faster, it is
possible to set a thermal level init. value and a motor start thermal level init.
value from 0% to 90%. After test, it is possible to reset the values to 0%.

P5/EN M/02-503A

377

Protection Relay

Protection functions

Locked rotor (ANSI 51LR)
Description
The locked rotor protection function (ANSI code 51LR) stage Ilr> measures the
fundamental frequency component of the phase currents and calculates the
maximum of the measured three phase currents.
The locked rotor stage protects the motor when too heavy load or a mechanical
failure of the motor causes rotor jam during the motor running condition.
The stage's start setting is relative to the motor's nominal starting current. The
nominal starting current can be configured in the Motor status view of the
Protection menu in eSetup Easergy Pro.
The locked rotor stage can be configured for definite time or inverse time
operation characteristic. Equation 7.8 defines the dependent operate time.

(

T = ( ImotNomSt
I

2

Tstart
P533FN00

Equation 7.8

T = Dependent operate time
ImotNomSt = Nominal motor start current
I = Maximum of IA, IB, IC (to be unique with Ist> function)
Tstart = Operation delay
When the measured maximum phase current I exceeds the defined start setting,
the locked rotor protection stage starts operation delay calculation. When the
calculated delay exceeds the operation delay in DT or INV delay mode, the
protection operates.
The stage releases when the maximum phase current I drops below the start
setting.
The stage operation is automatically blocked when the motor status is “starting”.

Block diagram
Figure 246 - Block diagram of the locked rotor protection stage Ilr>
IA

MAX

>

&

&

IB

Start
&

IC
t

≥1

Motor status = Running
Block

Trip
&

IMotStart.nom

IIr

DT setting
Motor starting

378

Register event

Register event

Inverse time setting Enable event

Definite/inverse time operating curve

P533FOB

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 86 - Settings and characteristics of the locked rotor protection stage
Ilr>
Settings/characteristics
(description/label)

Values

Pick-up value/Ilr>
Setting range

10%...100% IMotStart.nom(95)

Resolution

0.1%(95)

Accuracy

±3%(95)

Reset ratio

97% ± 2%

Operating curve/Delay type
Options

DT (definite time); INV (inverse time)

Operate delay/Operate delay
Setting range

1.0...300 s

Resolution

0.1 s

Accuracy

±1% or ±20 ms (DT)
±5% or ±20 ms (INV)

Characteristic times
Start time

< 60 ms (55 ms with high speed) for currents at
2 x Ilr
< 70 ms (65 ms with high speed) maximum

Disengaging time

< 85 ms (100 ms with high speed)

Setting group/SetGrp
Number

1

(95) IMotStr.nom is set in motor status function.

P5/EN M/02-503A

379

Protection Relay

Protection functions

Motor restart inhibition (ANSI 66)
Description
Any motor has a restriction on the number of starts within a defined period to avoid
the over temperature of the motor, mainly inside the rotor. A settable time interval
between two consecutive starts is also necessary to allow the motor to cool down
following the previous start. The motor restart inhibition function (ANSI code 66)
includes two elements “number of starts limitation” and “minimum time between
starts”.
To enable the motor restart inhibition function (ANSI code 66), as well as other
protection functions (ANSI 48, ANSI 49M, ANSI 51LR), which are all related with
motor, the “Motor status” detection function shall be enabled. Since the motor
restart inhibition function uses the “Thermal Level” input to differentiate between
motor cold start and hot start, the motor thermal overload protection (ANSI 49M)
must also be enabled.

Number of starts limitation
Depending on the initial motor thermal level, there are two types of motor start.
•

Cold start
The initial thermal state is not greater than setting “Hot status limit”.

•

Hot start
The initial thermal state is greater than setting “Hot status limit”.

Once the motor start is detected (refer to Motor status section for details), the
PowerLogic P5 protection relay initiates a monitor timer defined by the setting
“Reference period”, and the cold start counter or hot start counter is incremented
by one. Each motor start has one corresponding monitor timer. When the monitor
timer expires, the motor start related with that monitor timer will be removed from
the cold or hot start counter (decremented by one). When the motor is stopped,
the PowerLogic P5 protection relay will compare the cold and hot start counters
with the settings “Max motor cold starts” and “Max motor hot starts”, respectively.
If either of these two counters reaches the related setting, the motor restart is
inhibited (“N> motor start inhibition” = True) until the concerned monitor timer
expires and the cold or hot start counter is below the setting.
Example:
The maximum number of motor cold starts is 2 and maximum number of motor hot
starts is 1. Two cold starts are detected. When the 2nd motor stop is detected, the
cold start counter reaches the setting. So, motor restart is inhibited until the first
monitor timer expires.

380

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 247 - Motor restart inhibition example 1
Motor start

ON

OFF
Time

Reference period = 60 min

Start Inhibition

Reference period = 60 min

ON

OFF
Time

tn = 8 min

Reference period - tn = 60 - 8 = 52 min
P533F900

Minimum time between starts
Once the motor start is detected (refer to Motor status section for details), the
PowerLogic P5 protection relay initiates another monitor timer defined by setting
“Min time between motor starts”. When the motor is stopped (CB is open or
current is less than 5% Inom depending on the motor start detection mode), and
the monitor timer of the last motor start has not expired, the PowerLogic P5 will
also inhibit the restart until the monitor timer expires.
Figure 248 - Motor restart inhibition example 2
Motor start

ON

OFF
Time
Start Inhibition
Min time between motor starts

ON

OFF
Time

P533FA00

So, the motor restart inhibition function is active if any one of the following
conditions is satisfied:

P5/EN M/02-503A

•

Blocking due to number of starts limitation

•

Blocking due to minimum time between 2 starts

381

Protection Relay

Protection functions

Motor connection example
Motor restart inhibition application example, page 382 shows an application for
preventing too frequent motor starts using the N> stage. The close coil wire has
been connected through the normally closed (NC) contact of the signal relay ,
which is controlled with the N> start inhibit signal. Whenever the N> motor start
inhibit signal becomes active, it prevents the circuit breaker from closing.
Figure 249 - Motor restart inhibition application example
+
STOP

+
Open
Coil

START

Close
Coil

M
+
Output matrix
DO1

DOx

I> start
I> trip
N> alarm
N> motor start inhibit
P533FB00

Block diagram
Figure 250 - Block diagram of the motor restart inhibition function (ANSI 66)

A
Motor starting

&

B

≥

≥1

N> motor start inhibition
&
&

Motor thermal level

B

>

Register event

≥

Hot motor status

C

≥1

Alarm
&

D

Hot limit

Interval

T reference

Max motor cold starts

Register event

Enable events

Max motor hot starts

382

P533FCB

A

Min. time between motor starts

B

Count num. during reference period

C

≥ Hot starts/t -1

D

≥ Cold starts/t -1

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 87 - Settings and characteristics of the motor restart inhibition
function (ANSI 66)
Settings/characteristics
(description/label)

Values

Reference period/T reference
Setting range

10.0...120.0 min

Resolution

0.1 min

Hot status limit/Hot limit
Setting range

0%...100.0% H(t)(96)

Resolution

0.1% H(t)(96)

Max motor/Hot starts
Setting range

1...20

Resolution

1

Max motor/Cold starts
Setting range

1...20

Resolution

1

Min time between motor starts/Interval
Setting range

0.0...100.0 min

Resolution

0.1 min

Def. motor start elap. time/Time by default
Options

0 min; 120 min

Setting groups/SetGrp
Number

1

(96) Motor thermal level

P5/EN M/02-503A

383

Protection Relay

Protection functions

Motor overspeed (ANSI 12)
Description
Based on the direct measurement of motor speed, the motor overspeed protection
function (ANSI code 12) detects racing when the motor is driven by the load, or a
loss of synchronisation for synchronous motors, or for process monitoring.
Motor overspeed protection is only available when motor speed detection function
is Enabled.
The PowerLogic P5 protection relay provides two stages of motor overspeed
protection. Whenever the motor speed reaches the pick-up value of a particular
stage, this stage starts and a start signal is issued. If the fault remains active
longer than the operating delay setting, a trip signal is issued.
If there is no 12I4O module fitted in the relay, the motor overspeed protection will
be invisible.

Block diagram
Figure 251 - Block diagram of the motor overspeed stages Motor overspeed Ω>1 12 and Ω>2 12

>

&

Start

Motor speed
&

Register event
Trip

Block
&

t>

Motor speed>

Enable events

Register event

P533FDB

Characteristics
Table 88 - Settings and characteristics of the motor overspeed protection
function (ANSI 12)
Settings/characteristics
(description/label)

Values
(stage Motor overspeed Ω>1
12)

Values
(stage Motor overspeed Ω>2
12)

Pick-up value
Setting range

100%...160% Ωn

Resolution

1% Ωn

Accuracy

±2%

Reset ratio

95% ± 2%

Operate delay
Setting range

1...300 s

Resolution

1s

Accuracy

±1% or ±25 ms

Characteristic times

384

P5/EN M/02-503A

Protection functions

Protection Relay

Table 88 - Settings and characteristics of the motor overspeed protection
function (ANSI 12) (Continued)
Settings/characteristics
(description/label)

Values
(stage Motor overspeed Ω>1
12)

Values
(stage Motor overspeed Ω>2
12)

Start time

< 250 ms + 2 x (60000 ms/ (Ω x R))

Disengaging time

< 250 ms + 2 x (60000 ms/ (Ω x R))

Setting group/SetGrp
Number

P5/EN M/02-503A

1

385

Protection Relay

Protection functions

Motor underspeed (ANSI 14)
Description
Based on the direct measurement of motor speed, the motor underspeed
protection function (ANSI code 14) detects the slow-downs of motor speed after
motor starting, possibly resulting from the mechanical overloads or locked rotor.
Motor speed protection is only available when motor speed detection function is
Enabled.
The motor underspeed protection is active after the motor speed has successful
achieved the speed pick-up value. As shown in figure below, the underspeed
protection function picks up if the speed measured drops below the speed pick-up
value after having first exceeded the set point by 5%. The underspeed protection
is blocked when the motor speed drops below 5% of Ωn rated motor speed to
avoid unwanted tripping when the motor is switched off. If the underspeed
protection starts longer than the operating delay setting, a trip signal is issued.
If there is no 12I4O module fitted in the relay, the motor underspeed protection will
be invisible.
Figure 252 - Motor underspeed start and trip conditions
1.05 Pick-up value
Pick-up value
0.05Ω n

Start
Operate
delay
Trip
P533FE00

The PowerLogic P5 protection relay provides two stages of motor underspeed
protection.

Block diagram
Figure 253 - Block diagram of the motor underspeed stages Motor speed<1 and Motor speed<2

A

Motor speed

S
R

&
Q

Start
&

<

Register event

Trip
< 0.05 Ωn

≥1

&

Register event

Block

Motor speed<

A

386

Operate delay Enable events

P533FFC

> 1.05 Pick-up value

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 89 - Settings and characteristics of the motor underspeed protection
function (ANSI 14)
Settings/characteristics
(description/label)

Values
(stage Motor speed<1)

Values
(stage Motor speed<2)

Pick-up value/Motor speed<1, Motor speed<2
Setting range

10%...100% Ωn

Resolution

1% Ωn

Accuracy

±2%

Reset ratio

105% ± 2%

Low motor speed self-blocking
Value

5% Ωn, fixed

Accuracy

±2% x (5% Ωn)

Time delay/Operate delay
Setting range

1...300 s

Resolution

1s

Accuracy

±1% or ±25 ms

Characteristic times
Start time

< 250 ms + 2 x (60000 ms / (Ω x R))

Disengaging time

< 250 ms + 2 x (60000 ms / (Ω x R))

Setting group
Number

P5/EN M/02-503A

1

387

Protection Relay

Protection functions

Motor Anti-backspin (ABS) protection
Description
For a motor with high inertia, once the CB/Contactor supplying power to the motor
is switched off, the rotor may continue to turn for a considerable length of time. In
that case, the motor terminal voltage is out of phase and the motor re-starting
operation may result in serious damage. In some other applications for example
when a motor is on a down-hole pump, after the motor stops, the liquid may fall
back down the pipe and spin the rotor backwards. It would be very undesirable to
start the motor at this time. In these circumstances the motor anti-backspin
function is used to detect when the rotor has completely stopped, to allow
restarting of the motor.
Three criteria can be used to detect whether rotor has completely stopped.
•

Speed measured mode
“Zero Speed” signal from motor speed detection function is ON. If there is no
12I4O module fitted in the relay, the speed measured mode will be invisible.

•

External zero speed mode
“Zero Speed DI” digital input is ON when a rotation detection sensor is
available.

•

Motor status
Motor “Stopped” input from motor status function is ON and the delay timer
expired.

When the “Zero Speed” input and the “Zero Speed DI” digital input are not
available or disabled, this protection function simply provide a “Restart Delay”
feature after the motor is stopped.
Only when “Motor Status” function is Enabled, “Motor Anti-backspin” protection
can be activated. The output signal “AntiBkSpin Alarm” is ON when the motor
status turns to be “Stopped” and the internal signal “ABSAllowRestart” is not
satisfied. The “ABSAllowRestart” signal indicates if the rotor has completely
stopped. The timer “Time to restart” is based on the setting “ABS Time” to indicate
the left time before the motor restart is allowed. If the zero speed is detected, the
timer “Time to restart” will be reset and the motor restart is allowed immediately.

388

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 254 - Block diagram of Motor Anti-backspin (ABS)

&

Zero speed

≥1

Speed measured mode
&

Zero Speed DI

A

&

Ex. zero speed mode

AntiBkSpin Alarm
Motor Status Stopped
&

Register event

Time to restart

ABS time

A

Enable events

P533R7B

ABSAllowRestart

Characteristics
Table 90 - Settings and characteristics of Motor Anti-backspin (ABS)
protection
Settings/characteristics
(description/label)

Values

Measured zero speed mode/Speed measured mode
Options

Enable; disable

Zero speed external mode/Ex. zero speed mode
Options

Enable; disable

Zero speed input DI/Zero speed DI
Options

Selection of one digital input (DIx)

Anti-backspin time/ABS time
Setting range

1...7200 s

Resolution

1s

Accuracy

±1% or ±25 ms

Setting group
Number

P5/EN M/02-503A

1

389

Protection Relay

Protection functions

Emergency restart
Description
It may be necessary to restart a hot motor when the system is in emergency. An
emergency restart can be enabled through digital input/HMI/remote
communication, then it removes all motor start inhibit. For a successful emergency
restart, the emergency restart input should keep asserted during the whole motor
starting period.
An operation counter is provided to record the number of emergency restarts.
Emergency restart counter can be cleared by a command in HMI or remote
communication.

When emergency restart is triggered, motor thermal overload protection
(49M) responds to it
•

When the motor is stopped, the signal “Block motor start” is reset and the
motor thermal level is limited to 100% - Motor start thermal level if the
thermal level is higher than 100% - Motor start thermal level.

•

When the motor is starting, the thermal level is limited to 90%.
Before the completion of motor starting, if the emergency restart is Off, the
motor thermal level can increase to more than 90% during starting.

•

When the motor is running, it has no impact on the motor thermal level.

When emergency restart is triggered, motor restart inhibition (66)
protection responds to it
•

When the motor is stopped, the signal “N> motor start inhibition” is reset and
the value of emergency restart counter is incremented by 1.

•

When the motor is starting, the detected motor start will neither impact the
number of cold starts and hot starts nor trigger the timer of “Minimum time
between motor starts”.
If the emergency restart condition changes from On to Off prior to the
completion of the motor starting, this motor starting is considered as a normal
start.
NOTE: The emergency restart will not impact the motor start counter and
the minimum time between two starts.

•

When the motor is running, it has no impact on motor restart inhibition (66).

When emergency restart is triggered, motor anti-back spin (ABS)
protection responds to it
•

When the motor is stopped, ABS works on timer between a stop and a start,
then the signal “AntiBkSpin” is reset (Measured zero speed mode is OFF
and Zero speed external mode is OFF).
NOTE: The emergency restart will only impact ABS timer, it will not
impact Measured zero speed mode and Zero speed external mode.

•

390

When the motor is starting or running, it has no impact on ABS function.

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 91 - Settings and characteristics of Emergency restart protection
Settings/characteristics
(description/label)

Values

EMRE input/EMRE input
Options

P5/EN M/02-503A

DIx; VIx; Fx

391

Protection Relay

Protection functions

Inrush detection (ANSI 68H2)
Description
Second harmonic inrush blocking detects high transient current flows that usually
occur when transformers are energised at no-load or the voltage is restored to the
transformer after a brief voltage dip/interruption. It helps prevent tripping for this
normal operation condition.
There are two ways to enable inrush blocking of protection functions:
•

Within individual phase and neutral OC protection stages, check the Inrush
blocking in any or all setting group(s).

•

By using the Block Matrix, map the “inrush detection” signal to individual
protection functions. This configuration is valid for all setting groups.

During transformer inrush conditions, the second harmonic level may not be the
same for all phases. So PowerLogic P5 protection relay calculates the ratio
between the second harmonic component and the fundamental frequency
component for each phase. When the ratio of the second harmonic component of
any phase is higher than the ratio setting, after a fixed delay (20 ms), the inrush
detection signal will be activated and the inrush current will be discriminated.
There are two operating modes for inrush detection which is configured with the
"Inrush operating mode" setting. When it is in the "Phase block" mode, after inrush
current is detected, it will block the related overcurrent function only in that phase
(or phases); when it is in the "Cross block" mode, if any phase inrush current is
detected, it will block the related overcurrent function in all 3 phases.
To avoid maloperation, the inrush detection is only active if the phase current is
greater than a fixed minimum current of 10% Inom. Otherwise, the output of the
inrush detection is reset. As additional constraint, a maximum threshold current is
settable. Currents above this threshold will bypass any inrush blocking. This
threshold is set based on the transformer reactance. This reactance will limit any
inrush current, therefore currents greater than this are treated as short circuits.
Conversely, to secure proper operation during evolving faults or for faults fed from
sources with high amount of harmonics, any established overcurrent protection
starting will block the inrush blocking function.
A fixed reset delay (30 ms) of the "inrush detection" signal is implemented to avoid
signal chattering and potential maloperation because of too fast unblocking the
protection stages, especially at the end of the inrush condition.
The inrush blocking signal requires the presence of second harmonic current for 1
period (20 ms). Similarly the reset of this condition requires the absence of second
harmonic component for 30 ms.
In transformer differential protection application P5T30 two stages of this inrush
blocking function are available with common functionality. Each stage evaluates
the currents from one end and determines inrush condition and its inrush blocking
signals accordingly for its end. This allows selective use of these signals in the
block matrix, namely to have a common link to one end from which currents are
measured in the OC stage and in the inrush blocking function.

392

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 255 - Block diagram of inrush blocking

IA

H2
H1

Inrush detection PhA

H2/H1

&

20ms

30ms

&

&

Register event

&

Register event

≥1

> 0.1In
<

IB

H2
H1

> H2/H1

&

20ms

30ms

&

Inrush detection

> 0.1In
<

IC

H2
H1

&
> H2/H1

&

20ms

30ms

&

Register event
Inrush detection PhB

> 0.1In
&

<

Register event
Inrush detection PhC

Pick-up H2

Max inrush current

Enable events

P533FH02

Characteristics
Table 92 - Settings and characteristics of the inrush blocking function
Settings/characteristics
(description/label)

Values

Pick-up value/Pick-up H2
Setting range

10%...35%

Resolution

1%

Accuracy

±1%

Hysteresis

1%

CT input selection(97)
Setting range

CT-1 is fixed for stage 1, CT-2 is fixed for stage
2.

Max inrush current/CurBlkVal
Setting range

1.00...20.00 pu(98)

Resolution

0.01 pu(98)

Accuracy

±3% or ±0.005 pu(98)

Inrush operating mode

Phase block; Cross block

Characteristic times
Start time

< 40 ms

Setting group
Number

1

(97) Available for P5T30 only.
(98) In = phase CT primary nominal

P5/EN M/02-503A

393

Protection Relay

Protection functions

Switch On To Fault (ANSI 50HS)
Description
The switch-on-to-fault (SOTF) protection function (ANSI code 50HS) offers
protection when the circuit breaker (CB) is closed on a faulty line. In this case a
fast trip is required and instantaneous trip is inherently selective. Overcurrentbased protection does not clear the fault until the intended time delay has elapsed.
SOTF gives a trip signal without additional time delay if the CB is closed and a
fault is detected within a set time window after closing the CB.
Some faults may be caused by conditions not removed from the feeder after a
reclosing cycle or a manual close, or due to earthing/grounding clamps left on
after maintenance work.
The manual closing order from the circuit breaker may be initiated from one of
several sources:
•

Local close switch by digital inputs

•

CB close command from local panel or eSetup Easergy Pro

•

Remote communication

Operation
Switch-on-to-fault function operates within the SOTF active operation time, page
394 and Switch-on-to-fault function does not operate after the SOTF active
operation time elapses, page 395 illustrate the operation of the SOTF function:
1. Switch-onto-fault gets not activated if the CB has not been in open position
before the fault. Open CB detection is noticed from the highest phase current
value which has to be under a fixed low threshold (0.02 x In). Opening of the
CB can be detected also with digital inputs (Dead line detection input = DI1 –
DIx, Fx, VI1 – VIx). In this case, digital input which is connected to 52a need
to be configured to this "Dead line detection input". The default detection
method is based on the current threshold, so the dead line detection input
parameter has value “–“.
2. Dead line detection delay defines how long the CB has to be open so that the
SOTF function gets active. If the set detection delay time is not elapsed when
the highest phase current value (maximum of IA, IB, IC) rises over the start
setting, the SOTF does not operate.
3. If the highest phase current value of IA, IB, IC goes successfully under the
low limit and rises to a value between the low limit and the start value, then if
the highest phase current value rises over the start setting value before the
SOTF active operation time expires, the SOTF trips. If this SOTF active
operation time is exceeded, the SOTF does not trip even if the start setting
value is exceeded.
Figure 256 - Switch-on-to-fault function operates within the SOTF active
operation time
1
Start setting

3

Max. of IA, IB, IC
Low limit 0.02 Inom

2
Dead line
detection delay
Active timer

SOTF trip
P533FI00

394

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 257 - Switch-on-to-fault function does not operate after the SOTF
active operation time elapses
1
Start setting
3

Max. of IA, IB, IC
Low limit 0.02Inom
2
Dead line detection delay

Active timer

SOTF trip
P533FJ00

Block diagram
Figure 258 - Block diagram of the Switch On To Fault protection function (ANSI 50HS)

&

IA
IB
IC

Max
0.02 In<

≥1

Operate
&

Dead line input

Register event

>

Pick-up value
Dead delay Enable events
Active timer

P533FKB

Characteristics
Table 93 - Settings and characteristics of the switch-on-to-fault protection
function (ANSI 50HS)
Settings/characteristics
(description/label)

Values

Pick-up value/SOTF
Setting range

1.00...40.00 pu(99)

Resolution

0.01 pu(99)

Accuracy

±3%

Reset ratio

97% ±1%

Dead line detection delay/Dead delay
Setting range

0.00...60.00 s

Resolution

0.01 s

SOTF active after CB closure/Act time
Setting range

0.10...60.00 s

(99) phase CT primary nominal

P5/EN M/02-503A

395

Protection Relay

Protection functions

Table 93 - Settings and characteristics of the switch-on-to-fault protection
function (ANSI 50HS) (Continued)
Settings/characteristics
(description/label)

Values

Resolution

0.01 s

Dead line detection input
Options

Selection of one digital input (DI), one virtual
input (VI), or one function key.

Characteristic times
Start time

< 30 ms (25 ms with high speed) when I/Iset > 2

Disengaging time

< 60 ms (75 ms with high speed)

Setting group
Number

396

1

P5/EN M/02-503A

Protection functions

Protection Relay

Non-directional/directional phase overcurrent protection
(ANSI 50/51/67)
Description
The overcurrent protection function is used against short circuit faults and
overloads. It provides three-phase and six-stage non-directional/directional
overcurrent protection. All the six overcurrent stages can be selected to be either
non-directional, forward or reverse. Further more, phase segregated start and trip
signals are available for each overcurrent stage. All the six stages have the same
settings and performance. Typical applications are:
•

Short-circuit protection of two parallel cables or overhead lines in a radial
network.

•

Short-circuit protection of a looped network with a single feeding point.

•

Short-circuit protection of a two-way feeder, which usually supplies loads but
is used in special cases as an incoming feeder.

All 6 overcurrent stages are also available with transformer differential protection
P5T30 as back-up protection. Each stage can be individually linked to the
measured phase currents of one end. As no voltage measurement is available,
these stages can operate in non-directional mode only, and also no voltagecontrolled adjustment of operate threshold and time is available.

Phase directional element
The directional element get polarised by the quadrature phase-phase voltages, as
shown in the table below:
Phase of protection

Operate current

Polarizing voltage
phase rotation ABC

Polarizing voltage
phase rotation ACB

A Phase

IA

VBC = VB - VC

VCB = VC - VB

B Phase

IB

VCA = VC - VA

VAC = VA - VC

C Phase

IC

VAB = VA - VB

VBA = VB - VA

The directional check is performed based on the following criteria:
Forward directional

-90° < (angle(I) - angle(V) - RCA) < 90°

Reverse directional

-90° > (angle(I) - angle(V) - RCA) > 90°

Where RCA = 90° - feeder impedance angle
Under system fault conditions, the fault current vector will lag its nominal phase
voltage by an angle dependent upon the system X/R ratio. Therefore, the relay
should operate with the maximum sensitivity for currents lying in this region. This
is achieved by means of the Relay Characteristic Angle (RCA) setting. It defines
the angle by which the current applied to the relay must be displaced from the
voltage applied to the relay to obtain the maximum relay sensitivity. This is the
"Characteristic angle" setting in the overcurrent menu. On the P5 relay, it is
possible to set characteristic angles anywhere in the range –95° to +95°.
For a close-up three-phase fault, all three voltages will collapse to zero and no
healthy phase voltages will be present. For this reason, the relay will store the prefault voltage information and continues to apply it to the directional overcurrent
elements for a time period of 5 s under the circumstance. This feature ensures
that either instantaneous or time delayed directional phase overcurrent elements
will be allowed to operate, even with a three-phase voltage collapse. This function
uses memorised voltages for calculation if the polarisation voltages drop below
the minimum voltage threshold (0.015 pu(100)), in case of close-up three-phase
fault. These memorised voltages will be used until at least one polarisation voltage
(100)Vnom = VT primary nominal (PP) or Vnom/√3 = VT primary nominal (PN) depending on P5 voltage mode

P5/EN M/02-503A

397

Protection Relay

Protection functions

is going above the minimum voltage threshold (0.015 pu(101)), or during a
maximum time period of 5 s. If the input voltage loss continues longer than 5 s the
directional overcurrent is blocked.

VTS blocking
Voltage Transformer Supervision (VTS) blocking only affects the directional
overcurrent protection. When the “Direction mode” is selected as “Forward” or
“Reverse”, the setting "VTS blocking" will show up. When "VTS blocking" is set to
"Non-directional", the directional element will be ignored, and the directional
overcurrent protection will be switched to non-directional protection under VT
failure condition. When "VTS blocking " is set to "Blocked", the directional
overcurrent protection will be blocked under VT failure condition.

Dynamic setting element
Dynamic mode allows the overcurrent protection settings dynamically adjusted
during the transient period. It can be applied to cooperate between the Cold Load
Pick-up, and also to realize voltage-controlled overcurrent.
When "Dynamic Mode" is ON and the digital input signal " DynamicInput" in
Output Matrix is ON:
1. It will switch to the "Dynamic threshold" setting for fault detection.
2. For DT operating curve, it will switch to the "Dynamic operate delay" setting.
3. For IDMT, it will switch to the "Dynamic TMS" setting.
For Cold Load Pickup application, an output signal "CLP Operation" to indicate
cold load energised condition will be available. In Output Matrix, "CLP Operation"
will be linked to "DynamicInput" to realize this functionality.

Selective overcurrent logic
Selective overcurrent logic can be activated when the setting "SOL status" is set
to "SOL1" or "SOL2" and the related digital input signal "SOLInputx" in Output
Matrix is ON. For DT operating curve, it will switch to the setting "SOL operate
delay" for logic discrimination. For IDMT curve, it will switch to the "SOL TMS"
setting for logic discrimination.
The CLP and SOL functions have dynamic impacts on the overcurrent settings of
timer and start value. The associated inputs could be activated at the same time.
In this case, SOL takes precedence over CLP.

Inrush blocking
The user can block the overcurrent function by selecting the setting "Inrush
blocking" of each stage. The purpose is to make the overcurrent function
inoperative during the transformer energisation, otherwise a large primary current
flow for a transient period will cause an unwanted trip.
It is highly possible that inrush blocking is determined later than the trip of
instantaneous OC stage. Therefore, when the "Inrush blocking" setting is enabled
in overcurrent stage, an additional delay (25 ms fixed) gets applied to wait for
potential inrush blocking signal before start is ON.
To secure proper protection operation during evolving faults or for faults fed from
sources with high amount of harmonics, a confirmed starting from any overcurrent
protection stage will remove the inrush blocking from all overcurrent stages. This
needs to be considered in the setup of inrush blocking: all OC stages, with operate
threshold below the expected maximum inrush current have to be subjected to
inrush blocking. Alternatively, use of the blocking matrix could be considered.
(101)Vnom = VT primary nominal (PP) or Vnom/√3 = VT primary nominal (PN) depending on P5 voltage mode

398

P5/EN M/02-503A

Protection functions

Protection Relay

For further details please also refer to the related application note.

Operating curve selection
The operating curve of the overcurrent protection can be selected to DT, standard
dependent operate delay, and programmable dependent operate delay. When the
“Operating Curve” is set to IDMT curve, the settings “DT adder” and “Minimum
operate time” will show up. “DT adder” defines the additional time delay plus the
IDMT timer. “Minimum operate time” defines the minimum operating time for IDMT
curves to help ensure the IDMT stage will not trip faster than the DT stage when
the fault current is very large. For more information, refer to Operating curve
selection, page 297.

Tripping logic
When the “Tripping logic” is set to "1 out of 3" and any phase starts, the output of
the "Trip Logic Check" is TRUE. That means tripping can be allowed at any
started phase. When the “Tripping logic” is set to "2 out of 3" and any two phases
start, the output of the "Trip Logic Check" is TRUE. That means tripping can be
allowed at the two started phases. The tripping logic is shown in following
diagram.

Six independent stages
There are six separately adjustable stages: I>1, I>2, I>3, I>4, I>5, and I>6. All the
six stages have the same settings and performance. All the stages have definite
operate time (DT) and dependent operate time (IDMT).

Directional operation
Three modes are available: Non-directional, Forward and Reverse. In the Nondirectional mode, the stage is acting just like an ordinary overcurrent protection
function stage.
An example of directional overcurrent characteristic with set characteristic angle of
30° (RCA) for a phase A fault is shown as below.
Figure 259 - Example of the directional overcurrent function characteristic
IA
A

B
VA
30

V’BC
150

30

VBC

VC

VB
C
P533VX00

P5/EN M/02-503A

399

Protection Relay

Protection functions
A

Set relay characteristic angle (RCA)

C

Reverse direction

B

Forward direction

An example of bi-directional operation characteristic using 2 overcurrent stages is
shown as below. The RCA of the two stages are 0° and -180°.
Figure 260 - Bi-directional application with two stages

+cap.
4°

B

A

D

0°

C

+res.
RCA = °

RCA = 18 °

P533PD00

A

Directional overcurrent stage1 pickup
value setting

B

Directional overcurrent stage2 pickup
value setting

C

Directional overcurrent stage1 trip
area

D

Directional overcurrent stage2 trip
area

Tripping logic
When the setting "Tripping logic" is set to "1 out of 3", any of the three phase
currents exceeds the setting value and, in directional mode (Forward or Reverse),
the direction is located in the trip area, this stage starts and issues a start signal. If
the fault situation is present longer than the operate time setting, a trip signal is
issued.

Voltage-controlled overcurrent
Voltage-controlled overcurrent protection can be used as system back-up
protection or as transformer back-up protection. Normally voltage-controlled
overcurrent protection is preferred for the applications where a generator is
directly connected to a busbar without a step-up transformer. It is recommended
as well to use this solution to increase the sensitiveness of overcurrent back-up
transformer protection. P5 relays provide a dynamic setting mode for each
overcurrent protection stage, so that overcurrent pick-up setting and operate delay
setting will be replaced by dynamic threshold and dynamic operate delay settings.
So the overcurrent protection adjusts the current setting according to the detected
undervoltage condition. The information about application and setting examples
can be found in the Application Book.

400

P5/EN M/02-503A

Protection functions

Protection Relay

High Impedance Busbar Differential Protection
The PowerLogic P5 overcurrent elements I> can be used for high impedance
busbar protection based on the high impedance differential protection principle,
offering stability for any type of fault occurring outside the protected zone and
satisfactory operation speed for faults within the zone. For this application
instantaneous operation is commonly applied, which can be obtained in a simple
way by selecting definite time delay characteristic with minimum time delay
setting. The information about application, calculations, setting examples and
recommendations for resistors can be found in the Application Book.

Back-up mode
The back-up mode is for PowerLogic P5L30 only.
The negative sequence overcurrent protection, the non-directional/directional
phase overcurrent protection and the non-directional/directional earth/ground fault
overcurrent protection can be set as backup protections of the line differential
protection in case the line differential protection is permanently blocked. By
default, the overcurrent stages are active. Once the back-up mode is enabled, the
overcurrent protections will be active only if the line differential protection is
blocked, and when the line differential protection is not blocked or disabled, the
overcurrent protections will be inactive again.
To enable/disable the back-up mode, check/uncheck the Back-up mode in
eSetup Easergy Pro/ PROTECTION/Negative sequence overcurrent 46 and
Phase overcurrent 50/51/67 and Ground fault overcurrent 50N/51N/67N.

Block diagram
Figure 261 - Block diagram of non-directional overcurrent protection function
IA

>

&

PhA start
&

≥1

Register event
PhA trip

&

Register event

A

IB

>

&

PhB start
&

≥1

Register event
PhB trip

&

IC

>

&

Register event

PhC start
&

≥1

Register event
PhC trip

&

Register event

Block*

Enable events

Pick-up value*
Tripping logic
Operate delay*
Reset delay

TMS*

Operating curve

DT adder

Reset curve

A

P5/EN M/02-503A

Min Operate delay

P533P102

Tripping logic

401

Protection Relay

Protection functions

NOTE:
•

Block input can be signals configured by Block matrix, due to inrush
condition detected.

•

Pick-up value can be value from "Pick-up value" setting, "Dynamic
threshold" setting depending on the configuration.

•

Operate delay can be the value from "Operate delay" setting, "SOL
operate delay" setting or "Dynamic operate delay" setting depending on
the configuration.

•

TMS value can be the value from "TMS" setting, "SOL TMS" setting or
"Dynamic TMS" setting depending on the configuration.

Figure 262 - Block diagram of directional overcurrent protection function
>

IA

&

PhA start
≥1

Register event
PhA trip

A

VBC*

&

&

Register event

B
>

IB

&

PhB start
≥1

>

IC

Register event
PhB trip

A

VCA*

&

&

Register event

&

PhC start
≥1

&

Register event
PhC trip

A

VAB*

&

Pick-up value*

Register event

Enable events

Fast VTS
Direction mode
VTS blocking
RCA

Operate delay*
Reset delay
Block*
Tripping logic

A

TMS*

Operating curve
Reset curve

Direction check logic,
Forward direction:
-90° < (angle(I) - angle(U) - RCA) < 90°
Reverse direction:
-90° > (angle(I) - angle(U) - RCA) > 90°

DT adder
Min Operate delay

B

P533RU02

Tripping logic

NOTE:

402

•

Block input can be signals configured by Block matrix, due to inrush
condition detected.

•

Pick-up value can be value from "Pick-up value" setting, "Dynamic
threshold" setting depending on the configuration.

•

Operate delay can be the value from "Operate delay" setting, "SOL
operate delay" setting or "Dynamic operate delay" setting depending on
the configuration.

•

TMS value can be the value from "TMS" setting, "SOL TMS" setting or
"Dynamic TMS" setting depending on the configuration.

•

VAB/VBC/VCA can be the calculated phase to phase voltage, or memory
value for close-up three-phase fault.

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 94 - Setting and characteristics of the non-directional/directional
phase overcurrent protection (6 stages have the same settings)
Setting/characteristics
(description/label)

Values

Pick-up value/I>1
Setting range

0.05...40.00 pu(102) (DT)
0.05...5.00 pu(102) (IDMT)

Resolution

0.01 pu(102)

Accuracy

±2% or ±0.005 pu(102)

Reset ratio

95% ± 2%

Transient overreach

< 5% for X/R up to 120

CT input selection(103)
Setting range

CT-1, CT-2

Back-up mode/Back-up mode(104)
Options

Off/On

Operating Curve
Options

DT;
IEC: SI, VI, EI, LTI, UTI;
IEEE: MI, VI, EI
ANSI: NI, STI, LTI
Others: UK_Rectifier, FR_STI, RI, STI_CO2,
LTI_CO5, MI_CO7, NI_CO8, VI_CO9, EI_CO11,
BPN
Prg1-3

Accuracy

±5% or ±20 ms (for IDMT)

Operate delay/Operate delay
Setting range

0.00...600.00 s

Resolution

0.01 s

Accuracy

±1% or ±10 ms

TMS/TMS
Setting range

0.020...20.000

Resolution

0.001

DT adder/DT adder
Setting range

0.00...1.00 s

Resolution

0.01 s

Minimum operate delay/Min operate delay
Setting range

0.00...10.00 s

Resolution

0.01 s

Direction mode/Direction mode
Options

Non-directional; Forward; Reverse

Characteristic angle/Char angle
Setting range

-95° - +95°

Resolution

1°

Accuracy

±2°

(102)Inom
(103)Available for P5T30 only.
(104)Available for P5L30 only.

P5/EN M/02-503A

403

Protection Relay

Protection functions

Table 94 - Setting and characteristics of the non-directional/directional
phase overcurrent protection (6 stages have the same settings) (Continued)
Setting/characteristics
(description/label)

Values

VTS blocking
Options

Blocked; Non-directional

Tripping logic/Tripping Logic
Setting range

1 out of 3; 2 out of 3

Reset curve/Reset curve
Options

DT; IDMT; Prg1-3

Reset delay/Reset delay
Setting range

0.00...100.00 s

Resolution

0.01 s

Accuracy

±1% or ±30 ms

Inrush blocking/Inrush blocking
Options

Off/On

SOL status/SOL status
Options

Off; SOL1; SOL2

SOL operate delay/SOL operate delay
Setting range

0.00...600.00 s

Resolution

0.01 s

Accuracy

±1% or ±10 ms

SOL TMS/SOL TMS
Setting range

0.020...20.000

Resolution

0.001

Dynamic mode/Dynamic mode
Options

Off/On

Dynamic threshold/Dyn pick-up value
Setting range

0.05...40.00 pu(105) (DT)
0.05...5.00 pu(105) (IDMT)

Resolution

0.01 pu(105)

Accuracy

±2% or ±0.005 In

Dynamic operate delay/Dynamic op delay
Setting range

0.00...600.00 s

Resolution

0.01 s

Accuracy

±1% or ±10 ms

Dynamic TMS/Dynamic TMS
Setting range

0.020...20.000

Resolution

0.001

Back-up mode
Enable back-up mode

Off/On

Voltage memory time
Value

5 s fixed

Angle memory
(105)Inom

404

P5/EN M/02-503A

Protection functions

Protection Relay

Table 94 - Setting and characteristics of the non-directional/directional
phase overcurrent protection (6 stages have the same settings) (Continued)
Setting/characteristics
(description/label)

Values

Value

5 s fixed

Minimum voltage for the direction determination
Value

0.015 pu(106)

Characteristic times
Start time

< 30 ms (25 ms with high speed) for currents at
2 x Is pick-up value (non-directional)
< 35 ms (30 ms with high speed) for currents at
1,2 x Is pick-up value (non-directional)
< 40 ms (35 ms with high speed) for currents at
1,2 x Is pick-up value (directional)

Disengaging time

< 55 ms (70 ms with high speed)

Overshoot time

< 30 ms

Setting group
Number

4

(106)Vnom

P5/EN M/02-503A

405

Protection Relay

Protection functions

Arc-flash (ANSI 50ARC)
DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION, OR ARC FLASH
Information on this product is offered as a tool for conducting arc flash hazard
analysis. It is intended for use only by qualified persons who are knowledgeable
about power system studies, power distribution equipment, and equipment
installation practices. It is not intended as a substitute for the engineering
judgement and adequate review necessary for such activities.
Failure to follow these instructions will result in death or serious injury.

Description
The arc-flash protection function (ANSI code 50ARC) is a high speed protection
function able to detect arcing events in a few millisecond, to minimise equipment
damages.
The arc-flash protection contains 8 arc stages that can be used to trip the circuit
breakers. Arc stages are activated with overcurrent and light signals (or light
signals only). The allocation of light or "light + current confirmation" signal to arc
stages is defined in arc-flash protection matrix: current, light and output matrix.
The matrix are programmed with the dedicated arc-flash matrix menus. Available
matrix signals depend on the model number (see Order information, page 722).
Available signal inputs for arc-flash protection depend on the PowerLogic P5
protection relay's configuration with 3 or 6 light inputs.
For PowerLogic P5x30 protection relay, arc sensor x (where x is the sensor
number) alarm signal is used to indicate the health status of the arc sensor. These
state signals are available in LED matrix, Output matrix, Block matrix and Object
block matrix. All the signals are in Boolean type:
•

when the arc sensor alarm signal is activated, it means the arc sensor is not
in health state, such as: disconnection, short circuit, open circuit, not installed
correctly, etc.

•

when the arc sensor alarm signal is not activated, it means the arc sensor is
in health state.

In transformer differential protection application P5T30 the current inputs of the
arc-flash protection can be assigned to one of the 2 ends.
With 3 to 6 arc-flash input options, the PowerLogic P5x30 protection relay allows
to build a multi-zone arc-flash protection system.
Information like arc detection or current detection can be exchanged across the
system using two communication ways:

406

•

GOOSE messages using the IEC 61850 protocol (preferred solution)

•

Virtual outputs

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 263 - Application example of the arc-flash protection function
ZONE 1

=Arc sensor

Device 3
ZONE 2

ZONE 3

ZONE 4.1

ZONE 4.2

T

Device 1

T

Device 2
P533E000

In this application example, the arc-flash sensor for zone 4.1 is connected to
Device 1. If the arc-flash sensor detects the fault and simultaneously Device 3
sends a current signal, the zone 4.1 is isolated by the outgoing feeder breaker.
The arc-flash sensor for zone 4.2 is connected to the Device 2 and operates the
same way.
The arc-flash sensors for zone 3 are connected to Device 1, 2 or 3. If a sensor
detects the fault in zone 3, the light-only signal is transferred to Device 3 which
also detects overcurrent and then trips the main circuit breaker.
An eventual arc-flash fault in zone 1 or 2 does not necessarily activate the current
element in Device 3. However, arc detection can be achieved by using the lightonly principle. If an arc-flash occurs in cable termination, zone 1 or zone 2, the
fault is cleared by the upstream circuit breaker.
Each arc-flash protection stage provides:
•

One arc detection function, which can be connected either to one of the
available arc sensors (for local detection) or to a digital input or GOOSE
information (for remote detection).

•

One current detection function, which can be connected either to phase or
earth/ground fault high-speed overcurrent (for local detection) or to a digital
input or GOOSE information (for remote detection).

•

One trip input to other relays
The trip signal of arc-flash protection is not a part of the global trip. In this
case it is convenient to use Goose which provides a fast signal to the other
relay.

Earth/ground fault current can be only measured and detected, according to the
PowerLogic P5 protection relay, from:
•

1/5A neutral CT input

•

CSH/CSH30 neutral current input

Each stage of the arc-flash protection can be blocked individually by a control
inputs such as digital input, virtual inputs and function keys.

P5/EN M/02-503A

407

Protection Relay

Protection functions

Block diagram
Figure 264 - Block diagram of the arc-flash protection function
>

IA/IB/IC

≥1

&

IN

A

>

Trip

pulse

Light

&
&

B

Block

IN>1 int

A

I> int

Light + Current

Register event

Mode

t>

B

Hold time Enable events

P533E1C

Light

Operation
Before configuring the arc flash protection, the arc sensors need to be installed
through eSetup Easergy Pro.
The installation process is as follows:
1. In eSetup Easergy Pro, select PROTECTION menu/ARC protection submenu.
2. Under Settings view, click the “Install arc sensors” drop-down list and select
Install.
3. Wait until the Installation state shows Ready.
The installation of the sensors is now done.
The installed sensors and the sensor status can be viewed at the bottom of the
ARC protection view.
This is an online process only. The installation process is only applicable when
eSetup Easergy Pro is connected to aPowerLogic P5 protection relay. The offline
configuration does not have this menu visible.
The arc-flash protection is implemented by configuration in the following three
matrix (see Matrix menu in eSetup Easergy Pro):
•

Arc matrix - current

•

Arc matrix - light

•

Arc matrix - output

The event configuration for the protection is done in the Event enabling - ARC
view of the Log menu in eSetup Easergy Pro.
NOTE: When an arc-flash sensor is disconnected, an alarm message is
automatically generated and displayed on the local panel.

Arc matrix – current
In the Arc matrix – current setting view, the available current signals (left column)
are linked to the appropriate arc stages (1...8).

408

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 265 - View of Arc matrix – current

Table 95 - Arc matrix – current parameter group
Item

Range

Description

I>int.

On, Off

Phase IA, IB, IC internal overcurrent signal

67NI

On, Off

Earth/ground fault overcurrent signal

GOOSE NI

On, Off

Goose network input (IEC 61850)

Virtual output 1...20

On, Off

Virtual output

Arc stage 1...8

On, Off

Arc protection stage 1 to 8

Arc matrix – light
In the Arc matrix – light setting view, the available arc light signals (left column)
are linked to the appropriate arc stages (1...8).
Figure 266 - View of Arc matrix – light

P5/EN M/02-503A

409

Protection Relay

Protection functions

Table 96 - Arc matrix – light parameter group
Item

Range

Description

Arc sensor 1...6

On, Off

Internal arc-flash sensor 1 to 3 or 1 to 6, according
to the configuration

GOOSE NI

On, Off

Goose network input

Virtual output 1...20
Arc stage 1...8

Virtual output
On, Off

Arc protection stage 1 to 8

Arc matrix – output
In the Arc matrix – output setting view, the used Arc stages (1...8) are connected
to the required outputs. Possible latched function per output is also determined in
this view. The available outputs depend on the model number.
NOTE: Arc matrix is the only way to configure arc stage signals to the output
relay in PowerLogic P5, it is not configurable with standard Output matrix. But
the configured signals will be reflected in the Output matrix.
Figure 267 - View of Arc matrix – output

Table 97 - Arc matrix – output parameter group Setting Range
Setting

Range

Description

Latched

On, Off

Output latch

Arc stage 1...8

On, Off

Arc protection stage 1 to 8

Digital output

On, Off

DO1 to DO3 (slot B) or DO1 to DO4 (slots C, D, E)
according to the PowerLogic P5 configuration

Event enabling matrix
This matrix is used to generate events when the current elements, light signals
from the arc sensors, and the arc stages are activated or drop off.

410

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
Do not use the arc operation delay for primary trip.
Failure to follow these instructions will result in death or serious injury.
The arc operation delay is intended, with the separate arc stage, for the circuit
breaker failure scheme only.
Table 98 - Setting and characteristics of the arc-flash protection function
(ANSI 50ARC)
Setting/characteristics
(description/label)

Values

Stage Mode/Mode
Options

Light; Light and I

I>int. pick-up value/I>int
Setting range

0.50...8.00 pu(107)

Resolution

0.01pu(107)

Accuracy

±2.5%

CT input selection(108)
Setting range

CT-1, CT-2

IN>int. pick-up value/IN>int.
Setting range

0.10...5.00 pu(107)

Resolution

0.01pu(107)

Accuracy

±2.5%

DI to block stage
Options

Selection of one digital input (DI), one virtual input (VI), or one
function key (Fx).

Operate delay/Delay
Setting range

0...255 ms

Accuracy

±1% or 20 ms

Min. hold time (1~8)/Hold time
Setting range

20...2500 ms

Resolution

1 ms

Accuracy

±1% or 20 ms

Characteristic time
Tripping time (109)
Light only

2 ms minimum

4 ms maximum

Light + I> (earth fault) at 2xI>

5 ms minimum

11 ms maximum

Light + I> (phase fault) at 2xI>

4 ms minimum

7 ms maximum

Light by Goose + I> (earth fault)

5 ms minimum

11 ms maximum

Light by Goose + I> (phase fault)

4 ms minimum

10 ms maximum

(107)Inom
(108)Available for P5T30 only.
(109)With high speed high break contact relay (PowerLogic P5x30) only.

P5/EN M/02-503A

411

Protection Relay

Protection functions

Table 98 - Setting and characteristics of the arc-flash protection function
(ANSI 50ARC) (Continued)

412

Setting/characteristics
(description/label)

Values

Light + I> by Goose (earth fault)

7 ms minimum

16 ms maximum

Light + I> by Goose (phase fault)

5 ms minimum

12 ms maximum

P5/EN M/02-503A

Protection functions

Protection Relay

Circuit breaker failure (ANSI 50BF)
Description
If a circuit breaker fails to open, following a tripping order (mainly detected by the
non-extinction of the fault current), the circuit breaker failure protection function
(ANSI code 50BF) sends a tripping order to the upstream or adjacent breakers.
With transformer differential protection P5T30 two CBF elements are available
with a fix link to the measured currents of one end (CBF-1 to end 1, CBF-2 to end
2).
The circuit breaker failure protection has three types of inputs to operate:
•

Current protection

•

Non-current protection like frequency protections or voltage protections

•

External trip

The circuit breaker failure protection incorporates two timers, CB Fail 1 Timer and
CB Fail 2 Timer, allowing configuration for these scenarios:
•

Simple CB failure protection, where only CB Fail 1 Timer is enabled. For any
protection trip, the CB Fail 1 Timer is started, and normally reset when the
circuit breaker opens to isolate the fault. If breaker opening is not detected,
CB Fail 1 Timer times out and closes an output contact assigned to breaker
fail (using the output matrix). This contact is used to backtrip upstream
switchgear, generally tripping all infeeds connected to the same busbar
section.

•

A re-tripping scheme, plus delayed back-tripping. Here, CB Fail 1 Timer is
used to route a trip to a second trip circuit of the same circuit breaker. This
requires duplicated circuit breaker trip coils, and is known as re-tripping.
Should re-tripping fail to open the circuit breaker, a back-trip may be issued
following an additional time delay. The back-trip uses CB Fail 2 Timer, which
is also started at the instant of the initial protection element trip.

CB failure protection elements CB Fail 1 Timer and CB Fail 2 Timer can be
configured to operate for trips triggered by protection elements within the
protection relay or from an external protection trip. The latter is achieved by
allocating one of the digital inputs to External Trip selected with the "DI for external
trip signal" parameter.
Resetting of the CB failure protection is possible from a breaker open indication
(from the pole dead logic) or from a protection reset. In these cases, resetting is
only allowed provided the undercurrent elements have also reset. The resetting
options are summarised in this table:
Table 99 - CB fail timer reset mechanisms
Initiation

CB fail timer reset

Current based protection
(linked to CBF_ITrp in Output matrix)

[IA<] & [IB<] & [IC<] & [IN<] according to PowerLogic P5
model

IN.sens based protection
(fixed to IN>x (x = 1...6),when the IN>x
input is set to IN.sens)

[IN.sens<] according to PowerLogic P5 model

Non-current based protection
(linked to CBF_nITrp in Output matrix)

Three options are available:

External protection
(from DI selected in CBF settings)

P5/EN M/02-503A

•

Current protection reset only

•

Pole dead

•

Reset of the non-current protection

Three options are available.
•

Current protection reset only

•

Pole dead

•

Reset when external trip signal disappears

413

Protection Relay

Protection functions

Pole dead logic
The pole dead logic can be used to give an indication if one or more phases of the
line are dead. A pole dead condition is determined by either monitoring the status
of the circuit breaker auxiliary contacts or by measuring the line currents and
voltages. If a "CB Open" signal is given the protection relay will automatically
initiate a pole dead condition regardless of the current and voltage measurement.
Similarly, if both the line current and voltage fall below a pre-set threshold the
protection relay will also initiate a pole dead condition.
This is necessary so that a pole dead indication is still given even when an
upstream circuit breaker is opened. The undervoltage (V<) and undercurrent (I<)
thresholds have the following, fixed, pickup and drop-off levels as shown in Pole
dead logic, page 414.
If the VT fails a signal is taken from the VTS logic to block the pole dead
indications that would be generated by the under-voltage and under-current
thresholds. However, the VTS logic will not block the pole dead indications if they
are initiated by a "CB Open" signal. The object for used CB is directly set in the
Objects view of the Control menu in eSetup Easergy Pro.
Figure 268 - Pole dead logic
IA

< 0.05 In

A

&
≥1

VA

IB

< 0.1 Vn

< 0.05 In

B
A

&
&
≥1

VB

IC

< 0.1 Vn

< 0.05 In

All Pole Dead

B
A

&
≥1

VC

< 0.1 Vn

B

VTSBlk
CB Pos (Open)
P533E2B

A

Drop off 0.055 In

B

Drop off 0.3 Vn

NOTE: For PowerLogic P5U20 and P5T30, undervoltage detection logic is
ignored. For PowerLogic P5V20, only CB position is used to check pole dead,
undercurrent and undervoltage logic are disabled.

Matrix use
This function can be blocked by the blocking matrix.
To activate the circuit breaker failure function with current protection trip or with
non-current protection trip, it is required to connect the relevant signals in Output
matrix. These are the CBF_ITrp signal or CBF_nITrp signal respectively.
The digital inputs used for the external trip signal as well as for external reset
signal are directly set in the breaker failure function.

414

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 269 - Block diagram of the circuit breaker failure protection function
CBF 2 Trip
<

IA, IB, IC

C

&

Register event

<

IN

S

Current protection trip (CBF_ITrp)
≥1

R

Digital input for external reset signal

t

&

0

B

S

IN.sens trip
IN.sens

<

≥1

R

&

≥1

CBF 1 Trip

A

VA, VB, VC
CB open position

S

Non-current protection trip (CBF_nITrp)
≥1

&

&

≥1
t

&

Register event

0

R

&
&

S

Digital input for external trip signal
≥1

&

&
R

&
&

NonCurRstMod = PoleDead

IN <

Enable CBF timer 1

T2>
Enable CBF timer 2

NonCurRstMod = ProRst

IN.sens <

Enable events

T1>

NonCurRstMod = I<

I<

Enable events

ExtRstMod = I<
ExtRstMod = PoleDead
ExtRstMod = ProRst

P533R305

A

Pole Dead Detection

B

C

CBF 2 (same diagram as CBF 1)

CBF 1

NOTE: The IN.sens trip is the signal of IN> protection trip when the input of
IN> is set to IN.sens.

Characteristics
Table 100 - Settings and characteristics of the breaker failure protection
function (ANSI 50BF)
Settings/characteristics
(description/label)

Values

I< current set/I<
Setting range

0.02...4.00 pu

Resolution

0.01 pu

CT input selection(110)
Setting range

CT-1 is fixed for stage 1, CT-2 is fixed for stage 2.

IN< current set/IN<
Setting range

0.020...4.000 pu(111) for IN.meas;
0.020...4.000 pu(111) for IN.meas with use of CSH30;
0.050...4.000 pu(111) for IN.CSH.

Resolution

0.001

IN.sens< current set/IN.sens<
Setting range

0.002...0.800 pu(111) for sensitive earth/ground fault

Resolution

0.001 pu(111)

(110)Available for P5T30 only.
(111)Inom for IN.calc; IN.nom for IN.meas; IN.CSH.nom for IN.CSH

P5/EN M/02-503A

415

Protection Relay

Protection functions

Table 100 - Settings and characteristics of the breaker failure protection
function (ANSI 50BF) (Continued)
Settings/characteristics
(description/label)

Values

Timer1 operate delay/T1 operate delay
Setting range

0.00...50.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

Timer2 operate delay/T2 operate delay
Setting range

0.00...50.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

Noncurrent CBF reset mode
Options

I<only; PoleDead; ProtRst

Ext. CBF reset mode
Options

I<only; PoleDead; ProtRst

DI for external trip signal
Options

Selection of one digital input DI, one virtual input VI, or one
function key

DI for external reset signal
Options

Selection of one digital input DI, one virtual input VI, or one
function key

Characteristic times
Reset time(112)

< 30 ms for any trip initiate, reset by I<;
< 30 ms for any trip initiate, reset by IN<;
< 50 ms for non-current protection initiate, reset by Pole Dead(113)

Setting group
Number

1

(112)Does not take into account any contact relay
(113)Considering by default, 10 ms of debounce time filter on digital inputs.

416

P5/EN M/02-503A

Protection functions

Protection Relay

Capacitor bank unbalance (ANSI 51C)
Description
The capacitor bank unbalance protection function (ANSI code 51C) detects
unbalance current flowing between the neutral points of a double-star connected
capacitor, filter and reactor bank. The typical connection for capacitor bank
unbalance protection is shown in Typical capacitor bank protection application
with the PowerLogic P5 protection relay, page 417. The unbalance current is
measured with a dedicated current transformer (Standard neutral CT, or CSH core
balance CT) between two star-points of the bank.
Under healthy conditions any standing unbalance current caused by small
differences in each side of the banks is limited and it can be compensated as
described in the following section. When there are failures within one capacitor
unit, the unbalance current will increase, depending on the number of failed
capacitor elements.
Figure 270 - Typical capacitor bank protection application with the
PowerLogic P5 protection relay
PowerLogic P5
A9
A10
A11
A12
A13
A14
A15
A16
A17
A18

IA
IB
IC
IN.meas

IN.sens

P533E400

Normally, stage 1 is applied as the trip stage and stage 2 is applied as the alarm
stage. As well as current input IN , the phase current IA is used to polarise the
capacitor bank unbalance current for the standing unbalance current
compensation and the faulty phase location.

Compensation method
The unbalance current under normal conditions can be compensated to get better
protection sensitivity. There are two compensation modes, Normal mode and
Location mode. Stage 1 can only select Normal mode. Stage 2 can select Normal
mode or Location mode.

P5/EN M/02-503A

417

Protection Relay

Protection functions

Normal mode
The compensation is performed manually during commissioning. Using eSetup
Easergy Pro (PROTECTION menu/Capacitor unbalance Icap>1 sub-menu/Icap>1
unbalance view) or relay HMI, the relay can get the standing unbalance current
vector (here, IA is the angle reference) and record the magnitude and angle. For
flexible compensation purpose, the magnitude of the standing unbalance current
to be compensated is user settable under Normal Mode (setting SetBal), while the
angle of the standing unbalance current is not settable, fixed as the recorded
angle during commissioning.

Figure 271 - Capacitor unbalance protection with Normal compensation method
B
IA
IN

>

A

Start

D

C

IN.CSH

&

&

Register event
Trip

>

&

Register event

Block

SetBal

1% x In (fixed)

Icap >

Operate delay
Enable events

418

P533E5B

A

Compensation value: IN.compensate
= IN - IN.cmp

B

Mag(IN.compensate)

C

Angle(IN) - Angle(IA)

D

Recorded IN angle

P5/EN M/02-503A

Protection functions

Protection Relay

Location mode
As in the Normal mode, the initial standing unbalance current vector (magnitude,
angle referred to IA) can be recorded during commissioning. The magnitude of the
standing unbalance current to be compensated is not user settable, but the
automatic compensation feature is provided. In Location Mode the branch of each
faulty element can be estimated and thus improve the fault finding and
maintainability of the capacitor bank.
Sensitive Setting
The stage Icap>2 Pick up value should be set based on the calculated unbalance
current change of one faulty element. The calculation can use the following
formula:

VP-N
VP-N
-1 -1
(2·π ·f·C1)
(2·π ·f·C2)
3IN =
3
P533E600
C1 = Capacitor unit capacitance (μF)
C2 = Capacitor unit capacitance, after one element fails (μF)
The entered setting should be smaller than the calculated value. As a rule of
thumb 90% of the calculated unbalance current under one capacitor element
faulty is recommend as the current setting.
Counter Calculation
If there is an element failure in the bank, the relay checks the phase angle of the
unbalance current (referred to IA). Based on this angle, the protection relay can
detect the location of the faulty element and increase the corresponding counter
with the calculated faulty elements number. For a double-star connected capacitor
bank, there are a total of six counters to indicate six options for the location of the
faulty element, as shown in How a failure in different branches of the bank affects
the IN measurement, page 419.
The current setting is based on the unbalance current with one faulty capacitor
element, and the setting Max Allowed Faults is provided to specify how many
faulty capacitor elements are allowed without the relay operating. The faulty
element number can be calculated as follows:
N = compensated IN magnitude / IN setting
Figure 272 - How a failure in different branches of the bank affects the IN
measurement

PowerLogic P5

A

B

H

I

G

C

F

D
E
P533E700

P5/EN M/02-503A

A

Branch 1

F

Phase 2 fault in branch 1

B

Branch 2

G

Phase 1 fault in branch 2

C

IA as reference

H

Phase 3 fault in branch 1

D

Phase 1 fault in branch 1

I

Phase 2 fault in branch 2

E

Phase 3 fault in branch 2

419

Protection Relay

Protection functions

Automatic Compensation
The operation time setting for stage Icap>2 specifies how long the relay must wait
until it is certain that there is a faulty element in the bank. After this time has
elapsed, the corresponding counter will contain the number of faults. If none of the
six counters reach the setting Max Allowed Faults, the stage Icap>2 makes a new
compensation automatically and the compensated unbalance current for this
stage is now zero. The Icap>2 stage will reset and be sensitive to a new faulty
element. Note the counters are not reset by this action and will continue to
accumulate any further faulty elements. As shown in Automatic compensation
under location mode, page 420, the current vector A is the initial recorded
standing unbalance current and the current vector B is the unbalance current with
the faulty capacitor elements. The new compensation current is “vector B – vector
A”. If one of the six counters reach the setting Max Allowed Faults, stage Icap>2 will
operate and the compensation current vector is recovered to the initial recorded
standing unbalance current vector A.
Note, the automatic compensation does not affect the measured unbalance
current of stage Icap>1.
Figure 273 - Automatic compensation under location mode

90

IN

A

180

0

B
270
P533E800

Figure 274 - Capacitor unbalance protection with Location compensation mode

B

IN

A

IN.CSH

>

&

Start

C

IA

&

D

>

Register event

>

Trip
&

Register event

Block

SetBal

Icap >

Operate delay

Faults

1% x In (fixed)

420

Enable events

P533E9_02

A

Compensation value: IN.compensate
= IN - IN.cmp

B

Mag(IN.compensate)

C

Recorded IN

D

Counter calculation

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 101 - Settings and characteristics of the capacitor bank unbalance
protection stage (ANSI 51C)
Settings/characteristics
(description/label)

Values

IN input/Input
Options

IN.CSH , IN.calc, IN.meas

Pick-up setting/Pick-up setting
Setting range

0.02...20.00 pu(114) for IN.meas;
0.02...10.00 pu(114) for IN.meas with use of CSH30;
0.05...20.00 pu(114) for IN.CSH.

Resolution

0.01 pu

Accuracy

±3% or ±0.002 pu for IN.meas;
±3% or ±0.002 pu for IN.meas with use of CSH30;
±3% or ±0.005 pu for IN.CSH;

Reset ratio

95% ± 3%

Transient overreach

< 10% with X/R up to 120

Operate delay/Operate delay
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

Compensation Mode
Options

Off; Normal; Location

Compensation Current (only available under Normal Compensation Mode)
Setting range

0.010...3.000 pu(114)

Resolution

0.001 pu

Max Allowed Faults (only available under Location Compensation Mode)
Setting range

0...10

Characteristic times
Start time

< 40 ms (35 ms with high speed)

Overshoot time

< 40 ms

Disengaging time

< 95 ms (110 ms with high speed)

Setting group
Number

4

(114)PU is the per unit value based on Inom = phase CT primary nominal (IN.calc) or IN.nom = standard neutral CT primary nominal (IN.
meas) or IN.CSH.nom = CSH CT primary nominal (IN.CSH) or IN.sens.nom = sensitive neutral CT primary nominal (IN.sens)

P5/EN M/02-503A

421

Protection Relay

Protection functions

Overvoltage (ANSI 59)
Description
The Overvoltage protection function (ANSI code 59) is used to detect system
voltages that are too high or to check that there is sufficient voltage to authorise a
source transfer.
The Overvoltage function provides the selection of phase to phase voltage or
phase to ground voltage. Whenever any of these voltages exceeds the pickup
value setting of a particular stage, this stage starts and a start signal is issued. If
the fault situation remains on longer than the operate time setting, a trip signal is
issued.
This function operates with either the definite time delay or inverse time delay
characteristic or programmable curves. The inverse time delay characteristic
follows the equation below:

t(G) =

T
G
( ) -1
GS P533OU00

where:
•

t(G) is the theoretical operate time in seconds with constant value of G.

•

T is the time delay setting (theoretical operate time for G = 2Gs).

•

G is the measured value of the characteristic quantity.

•

Gs is the setting value.

Reset delay
The reset delay of V> stage is configurable, it enables the detection of intermittent
faults. The time counter of the protection function does not reset immediately after
the fault is cleared, but resets after the release delay has elapsed. If the fault
appears again before the release delay time has elapsed, the delay counter
continues from the previous value. This means that the function eventually trips if
faults are occurring often enough.
There are three delay types for select: DT, IDMT, or Prg 1-3. For the detail of Prg
1-3, please refer to Programmable dependent time curves, page 299.

Operate mode
The setting "Tripping logic" is available to configure the operate mode. When
"Tripping logic" is "Any phase", the general trip signal "V> trip" is raised when any
phase operates. When "Tripping logic" is "Three phases", the signal "V> trip" is
raised only when all three phases operate.

Three independent stages
There are three separately adjustable stages. All these stages have the same
settings and performance.

422

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 275 - Block diagram of the Overvoltage protection function (ANSI 59)

VA/ VAB

VA

>

A Start

&
&

A

VB

VB/ VBC

>

Register event
B Start

&
&

VC/ VCA

VC

>

Register event
C Start

&
&

&

Block

Register event

≥1

A Trip
&

&

Register event

≥1

B Trip
&

&

Register event

≥1

C Trip
&

Register event

≥1

General Start
≥1

General Trip

Measurement mode
Pick-up value
Trip Logic Check

A

DT / IDMT
( * ) Reset time
IDMT characteristics

Enable events
P533OVB

Select setting

For the block diagram of the Tripping Logic, refer to Block diagram of the Tripping
Logic, page 329.

Characteristics
Table 102 - Settings and characteristics of the Overvoltage protection (ANSI
59)
Settings/characteristics
(description/label)

Values

Enable V>
Options

Off/On

Pick-up value/V>
Setting range

0.020...1.500 pu(115)

(115)Vnom = VT primary nominal (PP) or Vnom/√3 = VT primary nominal (PN) depending on measurement mode parameter setting

P5/EN M/02-503A

423

Protection Relay

Protection functions

Table 102 - Settings and characteristics of the Overvoltage protection (ANSI
59) (Continued)
Settings/characteristics
(description/label)

Values

Resolution

0.001 pu(116)

Accuracy

±2% or ±0.05 V secondary

Measurement mode/MeasMode
Options

Phase-Phase; Phase-Ground

Delay type/Type
Options

DT; IDMT; Prg 1-3

Tripping logic/Triplogic
Options

Any Phase; Three Phases

Operate delay/Operate delay
Setting range

0.00...600.00 s

Resolution

0.01 s

Accuracy

DT: ±1% or ±10 ms
IDMT: ±5% or ±20 ms

Reset time/Reset time
Setting range

0.00...100.00 s

Resolution

0.01 s

Accuracy

DT: ±5% or ±30 ms

Hysteresis
Setting range

1.0%...5.0%

Resolution

1.0%

Characteristic times
Start time

< 40 ms (35 ms with high speed)

Overshoot time

< 40 ms

Disengaging time

< 55 ms (70 ms with high speed)

Setting group/SetGrp
Number

4

(116)Vnom = VT primary nominal (PP) Vnom/√3 = VT primary nominal (PN)

424

P5/EN M/02-503A

Protection functions

Protection Relay

Neutral overvoltage (ANSI 59N)
Description
The neutral overvoltage protection function (ANSI code 59N) is used as nonselective backup for earth/ground faults and also for selective earth/ground fault
protection for motors having a unit transformer between the motor and the busbar.
This function is sensitive to the fundamental frequency component of the neutral
displacement voltage. The attenuation of the third harmonic is more than 60 dB
because third harmonics are present between the neutral point and earth/ground
even when there is no earth/ground fault.
Whenever the neutral voltage VN exceeds the start setting of a particular stage,
this stage issues a start signal. If the fault situation is present longer than the
operate time setting, a trip signal is issued.

Measuring the neutral overvoltage
The neutral displacement voltage is either measured with a single voltage
transformer between the motor's neutral point and earth/ground or calculated from
the measured phase to neutral voltages according to the selected voltage
measurement mode (see Voltages, page 537):
•

When the voltage measurement mode contains "+VN": The neutral
displacement voltage is measured with voltage transformer(s), for example
using a broken delta connection such as 3VP+VN, 2VPP+VN and 2VPP+VN+
VPPy, the measured neutral voltage exists. In this scenario, user can select:
◦

in secondary volts,

VNsec.meas [V]
◦

as per unit value,

VN [p.u.] =
◦

VNsec.meas [V] VNprim.nom [V]
3 VNsec.nom [V] Vprim.nom [V]

in primary kilovolts,

VNprim.meas [kV] =
•

VNsec.meas [V]
VNsec.nom [V]

VNprim.nom [kV]

When the voltage measurement mode is 3VP: The neutral displacement
voltage is calculated from the phase voltages and therefore no separate
neutral displacement voltage transformer is needed. The calculated neutral
voltage exists:
◦

in secondary volts,

VNsec.calc [V] = (VAsec.meas + VBsec.meas + VCsec.meas) [V]
◦

as per unit value,

VN [p.u.] =
◦

in primary kilovolts,

VN [kV] =

P5/EN M/02-503A

VNsec.calc [V]
3 Vsec.nom [V]

VNsec.calc [V]
Vsec.nom [V]

Vprim.nom [kV]

425

Protection Relay

Protection functions

•

When the “Voltage measurement mode” is VPP/VPPy, the neutral voltage
displacement feature is not applicable, as the calculated neutral voltage is not
reliable.

Three independent stages
There are three separately adjustable stages: VN>1, VN>2 and VN>3. All stages
operate with definite time (DT) operation characteristics.

Block diagram
The neutral overvoltage protection function (ANSI code 59N) is used as nonselective backup for earth/ground faults also for selective earth/ground fault
protection for motors having a unit transformer between the motor and the busbar.
This function is sensitive to the fundamental frequency component of the neutral
voltage. Whenever the selected neutral voltage value, measured or calculated,
exceeds the pick-up setting of a particular stage, this stage starts and issues a
start signal. If the fault situation is present longer than the operate time delay
setting, a trip signal is issued.

Figure 276 - Block diagram of the neutral voltage displacement protection function

VN

>

&

Start
Block

&

Register event

Trip
&

Register event

VN>

t>

Enable events

P533EI02

Characteristics
Visibility of VT setting sections and VN setting sections depends on the fitted VTs
(and the selected measurement mode). The setting range will be updated as
required in the table below.
Table 103 - Settings and characteristics of the neutral overvoltage protection
function
Settings/characteristics
(description/label)

Values

Pick-up value
Setting range

0.02...1.50 pu(117)

Resolution

0.01 pu(117)

Accuracy

±2% or ± 0.005 pu(117)

Reset ratio

97% ± 2%

Operate delay

(117)√3 x Vnom

426

P5/EN M/02-503A

Protection functions

Protection Relay

Table 103 - Settings and characteristics of the neutral overvoltage protection
function (Continued)
Settings/characteristics
(description/label)

Values

Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±1% or ±10 ms

Reset time
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±1% or ±30 ms

Characteristic times
Start time

< 50 ms (45 ms with high speed)

Overshoot time

< 40 ms

Disengaging time

< 55 ms (70 ms with high speed)

Setting groups
Number

4

Evaluation VN
Options

P5/EN M/02-503A

Measured/Calculated

427

Protection Relay

Protection functions

Capacitor overvoltage (ANSI 59C)
Description
This capacitor overvoltage protection function (ANSI code 59C) calculates the
voltages of a three-phase Y-connected capacitor bank using the measured
currents of the capacitors and the capacitor reactance. No voltage measurements
are needed. Especially in filter applications, there are harmonics and, depending
on the phase angles, the harmonics can increase the peak voltage. This
protection function calculates the worst-case overvoltage in per-unit values
according to IEC 60871-1 standard. Harmonics up to 15th are taken into account.
15

Ih
U c = Xc å n
UcLN n =1 P533EJ00

Xc =
where

1
2·π ·f ·Cset P533EK00

Uc =

Amplitude of a pure fundamental frequency sine wave voltage, whose peak value is
equal to the maximum possible peak value of the actual voltage (including harmonics)
over a Y-coupled capacitor.

Xc =

Reactance of the capacitor at the measured frequency

UcLN =

Nominal voltage of the capacitance C.

n=

Order number of harmonic. n = 1 for the fundamental frequency component. n = 2 for 2nd
harmonic etc.

Ih =

nth harmonic of the measured phase current. h = 1 - 15.

f=

Measured system frequency.

Cset =

Single phase capacitance between phase and starpoint.

The above equation gives the maximum possible voltage, while the actual voltage
depends on the phase angles of the involved harmonics. The protection is
sensitive to the highest voltage of the three phase to neutral voltages. Whenever
this value exceeds the start setting of a particular stage, this stage starts and
issues a start signal. If the fault situation is present longer than the definite
operation delay setting, a trip signal is issued.

Reactive power of the capacitor bank
The rated reactive power per phase-earth/ground capacitor is calculated as
follows:
2

Q n = 2·π ·fn·UcLN ·Cset

P533EL00

Qn =

Rated reactive power of the three-phase capacitor bank

fn =

Rated frequency. 50 Hz or 60 Hz.

UcLN =

Nominal voltage of the capacitance C.

Cset =

Single phase capacitance between phase and starpoint.

Three separate capacitors connected in star (III Y)
In this configuration, the capacitor bank is built of three single-phase sections
without internal interconnections between the sections. The three sections are
externally connected to a star (Y). The single-phase to starpoint capacitance is
used as the setting value.

428

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 277 - Example of star (III Y) connected capacitor bank
A
NOM

B

f
C
B

A

C

NOM

NOM

NOM

set

set

set

set

Mvar

P533EM00

Three phase capacitor connected internally in star (Y)
In this configuration, the capacitor bank consists of a three-phase capacitor
connected internally to a star (Y).
The single-phase to starpoint capacitance is used as the setting value, which can
be calculated from the capacitance CAB between phases A and B (as given on the
nameplate): Cset = 2CAB
Figure 278 - Three-phase capacitor bank connected internally in star (Y)
A
NOM

B

f

C

A

B

C

NOM

set

AB

AB
P533EN00

Capacitance between phases A and B is 50 μF and the equivalent phase to
neutral capacitance is 100 μF whose value is also used as the setting value.

Overvoltage and reactive power calculation example
The capacitor bank is built of three separate 100 μF capacitors connected in star
(Y). The rated voltage of the capacitors is 8 kV; the measured frequency is 50.04
Hz and the rated frequency is 50 Hz.
The measured fundamental frequency current of phase A is: IA = 181 A; the
measured relative 2nd harmonic is: 2% = 3.62 A; the measured relative 3rd
harmonic is: 7% = 12.67 A; the measured relative 5th harmonic is: 5% = 9.05 A.
According to equation Cset = Cnameplate, the phase to starpoint capacitance is:
Cset = 100 μF
The rated power is: Qn = 2011 kvar
2

Q n = 2·π ·fn·UcLN ·Cset

P533EL00

The reactance is: Xc = 1 / (2π x 50.04 x 100 x 10 - 6) = 31.806 Ω
P5/EN M/02-503A

429

Protection Relay

Protection functions

Xc =

1
2·π ·f ·Cset P533EK00

The pure fundamental voltage Uc having a peak value equal to the highest
possible voltage with similar harmonic content as the measured reactive capacitor
currents is: Ucp1 = 31.806 x (181 / 1 + 3.62 / 2 + 12.67 / 3 + 9.05 / 5) = 6006 V
and in per-unit values: Ucp1 = 6006/8000 = 0.75
15

Ih
U c = Xc å n
UcLN n =1 P533EJ00
The same calculation is executed for phases B and C. The highest of the three
values is compared to the start setting.

Block diagram
Figure 279 - Block diagram of the capacitor overvoltage protection function (ANSI 59C)
IA

Uc

IB

Uc

IC

Uc

Max

>

&

Start
&

Register event
f

Trip
&

Blocking

Register event

VN>

Uc>

t>

Enable events

P533EOB

Characteristics
Table 104 - Settings and characteristics of the capacitor overvoltage
protection Vcap>1
Settings/characteristics
(description/label)

Values

Pick-up value/Uc>
Setting range

0.10...2.50 xUcLN(118)

Resolution

0.01

Accuracy

±3%

Reset ratio

97% ± 2%

L-N capacitance of one phase/C
Setting range

1.00...650.00 μF

Resolution

0.01 μF

Rated L-N voltage UcLN/UcLN
Setting range

100...260000 V

Resolution

1V

(118)Phase to ground voltage rating of capacitor

430

P5/EN M/02-503A

Protection functions

Protection Relay

Table 104 - Settings and characteristics of the capacitor overvoltage
protection Vcap>1 (Continued)
Settings/characteristics
(description/label)

Values

Operate delay/t> (DT)
Setting range

0...30.0 s

Resolution

0.5 s

Accuracy

< 1.5 s

Characteristic times
Start time

< 1.5 s

Disengaging time

< 1.5 s

Setting group
Number

P5/EN M/02-503A

4

431

Protection Relay

Protection functions

Non-directional/directional earth/ground fault overcurrent
(ANSI 50N/51N/67N)
Description
The earth/ground fault overcurrent protection function (ANSI codes 50N/51N) with
optional neutral voltage polarisation (ANSI code 67N) provides selective and
sensitive detection and operation on earth/ground faults in power networks or
equipment like motors or transformers (for example the tank protection).
It can be adapted for all types of network earthing/grounding and used in
applications with varying network structure and feeder length.
According to the model of the PowerLogic P5 protection relay, the neutral current
can be directly measured or calculated from the three phase currents.
The protection basically operates on fundamental component or on RMS value of
the neutral current.
When using fundamental component, it is not sensitive to the third harmonic. It
can be set up in directional mode by using neutral voltage. Direction decision is
mainly based by measuring the angle between neutral current and neutral voltage
and comparing it to the characteristic that can be set according to the system
earthing/grounding. For directional mode, whenever the magnitude of neutral
current IN and neutral voltage VN and the phase angle between IN and VN fulfils
the start criteria, the stage starts and issues a start signal. If the fault situation is
present longer than the operate delay setting, a trip signal is issued.
All 6 neutral overcurrent stages are also available with transformer differential
protection P5T30 as back-up protection. Each stage can be individually linked to
the measured neutral current or the calculated sum of the three phase currents of
one end. If neutral voltage measurement from one end is available (depending on
VT configuration), the stages linked to that end can operate in directional mode,
too. Stages linked to the other end can operate in non-directional way only.
NOTE: When protection function 50N/51N/67N is used and IN is measured
with CSH core balance CT, it is recommended to use operation time of 50 ms
at the lowest pickup value setting.

Input signal selection
The IN input can be IN.calc, IN.meas, IN.sens or IN.CSH based on the
configuration of CT input on slot A:
•

IN.calc is available for the PowerLogic P5 models with CT input or LPCT
input.

•

IN.meas is available for the PowerLogic P5 models with standard neutral
current input. It is proposed for the solidly earthed/grounded networks.

•

IN.sens is available for the PowerLogic P5 models with neutral current input.
It is proposed for the insulated earthing/grounding networks or unearthed/
ungrounded networks with core-balance CT (other than CSH).

•

IN.CSH is available for the PowerLogic P5 models with CSH core-balance CT
input.

For the characteristics of different types of IN input, refer to Characteristics for
measuring neutral current, page 535.
NOTE: In addition of the above configurations, in eSetup Easergy Pro/
GENERAL/Scaling, if the selection of Number connected phase CTs is A/C,
the selection IN.calc will become unavailable.

432

P5/EN M/02-503A

Protection functions

Protection Relay

Measurement mode
Earth/ground fault current protection can use either fundamental component or
RMS (root mean square) value of the selected neutral current.
This selection depends on the application needs. In most cases fundamental
current is used. The RMS value provides a more robust operation for distorted
fault currents with significant amount of higher harmonics.
The RMS calculation is based on the samples with the formula:
n

IRMS =

2
1
n å ik
k =1

P533WJ00

Where: n = 48 is the number of samples per period.
The (optional) determination of fault direction is always based on the fundamental
vectors of neutral current and voltage.
NOTE: Different to the method evaluating fundamental signal only, the RMS
method also processes transient DC components in the measurement current,
which may inevitably occur during switching operations. When using the
sensitive measurement input IN.sens, this can lead to unwanted starting at
very small pick-up values (< 0.003 IN.nom). Therefore, setting such small
values is not recommended.

Polarisation
The neutral displacement voltage used for polarisation is either directly measured
by neutral voltage channel of the PowerLogic P5 protection relay or, alternatively,
internally calculated from the three phase voltages. Their availability depends on
the selected voltage measurement mode.
•

3VP, 3VP/VPPy and 3VP/VPy:
Only internally calculated neutral voltage is available and can be used.

•

3VP+VN, 2VPP+VN, and 2VPP+VN+VPPy:
Both, measured and calculated neutral voltages are available and one of
them can be selected.

•

VPP/VPPy
No neutral voltage is available. Earth/ground fault overcurrent protection can
be set up in non-directional way only.

The reference for the set VN pick-up value depends on the selected signal:
•

with measured neutral voltage it is the neutral VT primary nominal voltage;

•

with calculated neutral voltage it is the phase VT primary nominal voltage.

Operating curve selection
The operating curve of the earth/ground fault overcurrent protection can be
selected to DT, standard dependent operate delay, and programmable dependent
operate delay. When the “Operating Curve” is set to IDMT curve, the settings “DT
adder” and “Minimum operate time” will show up. “DT adder” defines the additional
time delay plus the IDMT timer. “Minimum operate time” defines the minimum
operating time for IDMT curves to help ensure the IDMT stage will not trip faster
than the DT stage when the fault current is very large. For more information, refer
to Operating curve selection, page 297.

Inrush blocking
The user can block the overcurrent function by selecting the setting "Inrush
blocking" of each stage. The purpose is to make the earth overcurrent function

P5/EN M/02-503A

433

Protection Relay

Protection functions

inoperative during the transformer energisation, otherwise a large primary current
flow for a transient period will cause an unwanted trip. For more information, refer
to Inrush blocking, page 398.

Selective overcurrent logic
The SOL function have dynamic impacts on the earth/ground fault overcurrent
settings of timer and start value. For more information on activating the SOL
function, refer to Selective overcurrent logic, page 398.

Dynamic setting element
Dynamic mode allows the earth/ground fault overcurrent protection settings
dynamically adjusted during the transient period. It can be applied to cooperate
between the Cold Load Pick-up, and also to realize voltage-controlled overcurrent.
For more information, refer to Dynamic setting element, page 398.

Modes for different network types
The available modes are:
•

ResCap
This feature can be used with compensated networks when the Petersen coil
is temporarily switched off. This mode consists of two sub modes, Res and
Cap. A digital signal can be used to dynamically switch between these two
submodes. When the digital input is active (DI = 1), Cap mode is in use and
when the digital input is inactive (DI = 0), Res mode is in use.
◦

Res
The stage is sensitive to the resistive component of the selected IN signal.
This mode is used with compensated networks (resonant earthing/
grounding) and networks earthed/grounded with a high resistance
(resistive earthing/grounding). Compensation is usually done with a
Petersen coil between the neutral point of the main transformer and earth/
ground. In this context, high resistance means that the maximum earth/
ground fault current is limited to a certain value, e.g. to the rated phase
current. The trip area is a half plane as drawn in Operation characteristic
of the directional earth/ground fault protection in Res or Cap mode, page
435. The base angle is usually set to zero degrees.

◦

Cap
The stage is sensitive to the capacitive component of the selected IN
signal. This mode is used with unearthed/ungrounded (isolated) networks.
The trip area is a half plane as drawn in Operation characteristic of the
directional earth/ground fault protection in Res or Cap mode, page 435.
The base angle is usually set to zero degrees.

•

Sector
This mode is used with networks earthed/grounded with a small resistance. In
this context, "small" means that a fault current may be more than the rated
phase currents. The trip area has a shape of a sector as drawn in Two
examples of operation characteristic of the directional earth/ground fault
stages in Sector mode, page 435. The angle offset is usually set to zero
degrees or slightly on the lagging inductive side (negative angle).

•

NoDir
This mode makes the stage equal to the non-directional stage IN>. The
phase angle and VN amplitude setting are discarded. Only the amplitude of
the selected IN input matters.

434

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 280 - Operation characteristic of the directional earth/ground fault
protection in Res or Cap mode

Pick-up value

INsinᵠ >

+90°

CAP

IN
RES

ᵠ

0°
-VN

INcosᵠ >

Pick-up value
P533EW00

Figure 281 - Two examples of operation characteristic of the directional
earth/ground fault stages in Sector mode
+90°

+90°
Angle offset = +32°
Sector = ±120°

Angle offset = -15°
Sector = ±70°

IN

B
A

70°

120°
0°

15°

0°

120°

-VN

70°

32°

-VN

A

IN

B

P533EX00

A

IN pick-up setting

B

Trip area

The drawn IN phasor in both figures is inside the trip area. The angle offset and
half sector size are user’s parameters.

Intermittent earth/ground fault detection
Short earth/ground faults make the protection start but do not cause a trip. A short
fault means one cycle or more. For transient intermittent earth/ground faults
shorter than 1 ms in compensated networks, there is a dedicated protection stage
IN.int>. When starting happens frequently, such intermittent faults can be cleared
using the intermittent time setting.
When a new start happens within the set intermittent time, the operation delay
counter is not cleared between adjacent faults and finally the stage trips.

Faulty phase detection during earth/ground fault
Phase recognition
A neutral voltage displacement has been detected.

P5/EN M/02-503A

435

Protection Relay

Protection functions

A faulted phase or phases are detected in the two-stage system.
1. Use delta principle to detect the faulty phase/phases.
2. Configuration of the faulty phase with neutral current angle comparison to the
suspected faulted phase.
For an ideal, grounded network, when there is a forward earth/ground fault in
phase A, its current increases, creating a calculated or measured zero sequence
current with a phase angle of 0 degrees. If there is a reverse earth/ground fault in
phase A, its current decreases creating a calculated or measured zero sequence
current with a phase angle of 180 degrees.
When there is a forward earth/ground fault in phase B, its current increases
creating a calculated or measured zero sequence current with a phase angle of
-120 degrees. If there is a reverse earth/ground fault in phase B, its current
decreases creating a calculated or measured zero sequence current with a phase
angle of 60 degrees. When there is a forward earth/ground fault in phase C, its
current increases creating a calculated or measured zero sequence current with a
phase angle of 120 degrees. If there is a reverse earth/ground fault in phase C its
current degreases creating a calculated or measured zero sequence current with
a phase angle of -60 degrees.
For a compensated network, the stability of the protection depends on the network
compensation degree. So for compensated networks, this feature can be turned
off to avoid confusion.
For high-impedance earthed/grounded networks, there is a drop-down menu in all
setting groups to choose between RES/CAP. RES is the default and it is for
earthed/grounded networks. When CAP is chosen, the IN angle is corrected to an
inductive direction of 90 degrees.

Possible outcomes and conditions for those detections
•

FWD IA
Phase A increases above the set limit and two other phases remain inside the
set (delta) limit. IN current angle is +/- 60 degrees from phase A’s phase
angle.

•

FWD IB
Phase B increases above the set limit and two other phases remain inside the
set (delta) limit. IN current angle is +/- 60 degrees from phase B’s phase
angle.

•

FWD IC
Phase C increases above the set limit and two other phases remain inside the
set (delta) limit. IN current angle is +/- 60 degrees from phase C’s phase
angle.

•

FWD IA - IB
Phase A and B increase above the set limit and phase C remains inside the
set (delta) limit. IN current angle is between phase A’s and phase B’s phase
angles.

•

FWD IB - IC
Phase B and C increase above the set limit and phase A remains inside the
set (delta) limit. IN current angle is between phase B’s and phase C’s phase
angles.

•

FWD IC - IA
Phase C and A increase above the set limit and phase B remains inside the
set (delta) limit. IN current angle is between phase C’s and phase A’s phase
angles.

•

FWD IA - IB - IC
All three phase currents increase above the set delta limit.

436

P5/EN M/02-503A

Protection functions

Protection Relay

•

REV 1 (any one phase)
One phase decreases below the set delta limit and other two phases remain
inside the delta limit.

•

REV 2 (any two phases)
Two phases decrease below the set delta limit and third phase remains inside
the delta limit.

•

REV 3 (all three phases)
All three phase currents decrease below the set delta limit.

Different simulated fault scenarios
Figure 282 - Phase A forward
Pre-fault

Pre-fault

Fault

Fault

IC

IC
IA

0°

0°

0°

0°

IN
IB

IB

IN

IA

P533EE00

Healthy conditions
A, B, C, 100A

Healthy conditions
IN, 0A

Phase A e/f
IA, 384A<-75°

Phase A e/f
IN, 187A<-87°

Fault

Fault

Figure 283 - Phase B forward
Pre-fault

Pre-fault

IC

IB
IA

0°

IC

IN

0°

0°

IA

IN

0°

IB
P533EF00

Healthy conditions
A, B, C, 100A

Healthy conditions
IN, 0A

Phase B e/f
IB, 384A<-165°

Phase B e/f
IN, 187A<-153°

Fault

Fault

Figure 284 - Phase C forward
Pre-fault

Pre-fault

IC
IN

IC
IA

0°

0°

IA

IN

0°

0°

IB

IB

P533EG00

Healthy conditions
A, B, C, 100A

Healthy conditions
IN, 0A

Phase C e/f
IC, 384A<-46°

Phase C e/f
IN, 187A<-33°

Fault recording
When a faulty phase is recognised, it is recorded in the earth/ground fault current
protection fault log (also in the event list and alarm screen). This faulted phase

P5/EN M/02-503A

437

Protection Relay

Protection functions

and direction recording function have a tick box in eSetup Easergy Pro for
enabling/disabling in the protection stage settings.

Six independent stages
There are six separately adjustable stages: IN>1, IN>2, IN>3, IN>4, IN>5 and
IN>6.
All the stages can be configured for definite operation time (DT) or dependent
operation time.
NOTE: The PowerLogic P5 protection relay shows a scalable graph of the
configured delay on the local panel display.

High-impedance restricted earth fault protection
The high impedance protection principle can be applied as differential protection
for machines, power transformers and busbar installations. It is offering stability
for any type of fault occurring outside the protected zone and satisfactory
operation speed for faults within the zone. The PowerLogic P5 protection relays
can realize this application. Both the standard neutral overcurrent element and the
very sensitive neutral overcurrent element can be used for high-impedance
restricted earth fault (REF) protection. The information about application, setting
examples and recommendations for resistors can be found in the Application
Book.

Back-up mode
The back-up mode is for PowerLogic P5L30 only.
The negative sequence overcurrent protection, the non-directional/directional
phase overcurrent protection and the non-directional/directional earth/ground fault
overcurrent protection can be set as backup protections of the line differential
protection in case the line differential protection is permanently blocked. By
default, the overcurrent stages are active. Once the back-up mode is enabled, the
overcurrent protections will be active only if the line differential protection is
blocked, and when the line differential protection is not blocked or disabled, the
overcurrent protections will be inactive again.
To enable/disable the back-up mode, check/uncheck the Back-up mode in
eSetup Easergy Pro/ PROTECTION/Negative sequence overcurrent 46 and
Phase overcurrent 50/51/67 and Ground fault overcurrent 50N/51N/67N.

438

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 285 - Block diagram of the non-directional/directional earth/ground fault overcurrent protection
function operating in ResCap mode (ANSI 50N/51N/67N)
IN input*

Res / Cap

>

&

VN*
>

Start
&
≥1

Block*

Register event
Trip

&

Register event

Enable events

Direction mode
Channel control
Angle offset
VN pick-up value
IN pick-up value*

Reset curve
Operating curve
Operate delay*
Reset delay

Min Operate delay
DT adder
TMS*
P533R802

NOTE:

P5/EN M/02-503A

•

The IN input can be IN.calc, IN.meas, IN.sens based on the
configuration.

•

The VN can be directly measured from an open delta VT or calculated
from three phase VTs.

•

Block input can be signals configured with Block Matrix, due to inrush
condition detected, or blocked under the VTS condition based on the
configuration and operating condition.

•

IN pick-up value is either the setting IN pick-up value or the Dynamic
threshold depending on the configuration and operating condition.

•

Operate delay is either the setting Operate delay, the SOL operate
delay or the Dynamic operate delay setting depending on the
configuration and operating condition.

•

TMS value is either the setting TMS, the SOL TMS or the Dynamic TMS
setting depending on the configuration and operating condition.

•

Res / Cap: when working as Res mode, the operate characteristic follows
the equation: IN* cos (Angle (IN) - Angle(-VN) - Angle offset) > IN pick-up
value. when working as Cap mode, the operate characteristic follows the
equation: IN* sin (Angle (IN) - Angle(-VN) - Angle offset) > IN pick-up
value.

439

Protection Relay

Protection functions

Figure 286 - Block diagram of the non-directional/directional earth/ground fault overcurrent protection
function operating in Sector mode (ANSI 50N/51N/67N)
IN input*
VN*

&

A
>

Start
>

&

Register event

≥1

Block*

Trip
&

Enable events

Direction mode
Sector
Angle offset
VN pick-up value
IN pick-up value*

A

Register event

Reset curve
Operating curve
Operate delay*
Reset delay

Min Operate delay
DT adder
TMS*

P533P302

Directional check
The operate characteristic should follow the equation: | Angle (IN) - Angle(-VN) - Angle offset | < Sector

NOTE:
•

The IN input can be IN.calc, IN.meas, IN.sens based on the
configuration.

•

Block input can be signals configured with Block Matrix, due to inrush
condition detected, or blocked under the VTS condition based on the
configuration and operating condition.

•

IN pick-up value is either the setting IN pick-up value or the Dynamic
threshold depending on the configuration and operating condition.

•

Operate delay is either the setting Operate delay, the SOL operate
delay or the Dynamic operate delay setting depending on the
configuration and operating condition.

•

TMS value is either the setting TMS, the SOL TMS or the Dynamic TMS
setting depending on the configuration and operating condition.

Figure 287 - Block diagram of the non-directional/directional earth/ground fault overcurrent protection
function operating in Non-dir mode (ANSI 50N/51N/67N)

IN input*

>

&

Start
&
≥1

Block*

Register event
Trip

&

Enable events

IN pick-up value
Reset curve
Operating curve
Operate delay*
Reset delay

440

Register event

Min Operate delay
DT adder
TMS*

P533P402

P5/EN M/02-503A

Protection functions

Protection Relay

NOTE:
•

The IN input can be IN.calc, IN.meas, IN.sens based on the
configuration.

•

Block input can be signals configured with Block Matrix, due to inrush
condition detected, or blocked under the VTS condition based on the
configuration and operating condition.

•

IN pick-up value is either the setting IN pick-up value or the Dynamic
threshold depending on the configuration and operating condition.

•

Operate delay is either the setting Operate delay, the SOL operate
delay or the Dynamic operate delay setting depending on the
configuration and operating condition.

•

TMS value is either the setting TMS, the SOL TMS or the Dynamic TMS
setting depending on the configuration and operating condition.

Characteristics
Table 105 - Setting and characteristics of the non-directional/directional
earth/ground fault overcurrent protection function (ANSI 50N/51N/67N)
Setting/characteristics
(description/label)

Values

IN Pick-up value/IN>
Setting range

For delay type DT:
0.050...40.000 pu(119) for IN.calc;
0.020...20.000 pu(119) for IN.meas;
0.002...1.000 pu(119) for IN.sens;
0.020...20.000 pu(119) for IN.measwith use of CSH30;
0.050...20.000 pu(119) for IN.CSH.
For delay type IDMT:
0.050...5.000 pu(119) for IN.calc;
0.020...5.000 pu(119) for IN.meas;
0.002...1.000 pu(119) for IN.sens;
0.020...5.000 pu(119) for IN.meas with use of CSH30;
0.050...5.000 pu(119) for IN.CSH.

Resolution

0.001 pu(119)

Accuracy

±2% or ±0.005 pu(119) for IN.calc;
±2% or ±0.002 pu(119) for IN.meas;
±2% or ±0.0005 pu(119) for IN.sens;
±2% or ±0.002 pu(119) for IN.meas with use of CSH30;
±2% or ±0.005 pu(119) for IN.CSH.

Reset ratio

95% ±2% or ±2mA

Transient overreach

< 5% for X/R up to 120

EFCT input selection(120)
Setting range

EFCT-1, EFCT-2

Measurement mode/IN meas mode
Options

FFT, RMS

Back-up mode/Back-up mode(121)
Options

On/Off

VN Pick-up value/VN Pick-up value
Setting range

0.01...1.00 pu(122)

Resolution

0.01 pu(122)

Accuracy

±2% or ±0.005 pu(122)

(119)Inom for IN.calc; IN.nom for IN.meas; IN.sens.nom for IN.sens.meas; IN.CSH.nom for IN.CSH
(120)Available for P5T30 only.
(121)Available for P5L30 only.
(122)√3 x Vnom

P5/EN M/02-503A

441

Protection Relay

Protection functions

Table 105 - Setting and characteristics of the non-directional/directional
earth/ground fault overcurrent protection function (ANSI 50N/51N/67N)
(Continued)
Setting/characteristics
(description/label)

Values

IN input/Input
Options

IN.calc, IN.meas, IN.sens, IN.CSH

VN input mode
Options

Measured, Calculated

Operating Curve
Options

DT;
IEC: SI, VI, EI, LTI, UTI;
IEEE: MI, VI, EI
ANSI: NI, STI, LTI
Others: UK_Rectifier, FR_STI, RI, STI_CO2, LTI_CO5, MI_CO7,
NI_CO8, VI_CO9, EI_CO11, BPN
Prg1-3

Accuracy

±5% or ±20 ms (for IDMT)

Operate delay/Operate delay
Setting range

0.00...300.00 s

Resolution

0.01

Accuracy

±1% or ±10 ms

TMS/TMS
Setting range

0.020...20.000

Resolution

0.001

DT adder/DT adder
Setting range

0.00...1.00 s

Resolution

0.01 s

Minimum operate delay/Min operate delay
Setting range

0.00...10.00 s

Resolution

0.01 s

Direction mode/Direction mode
Options

ResCap, Sector, Non_Dir

Char ctrl. in ResCap mode/ChCtrl
Options

Res, Cap, DI, VI

Angle offset/Offset
Setting range

-180°...+179°

Resolution

1°

Accuracy

±2°

Reset ratio (angle)

2°

Pick up sector size
Sector size

10°...170°

VTS blocking
Options

Blocked, Non-directional

Reset curve/Reset curve
Options

DT; IDMT; Prg1-3

Reset delay/Reset delay
Setting range

442

0.00...100.00 s

P5/EN M/02-503A

Protection functions

Protection Relay

Table 105 - Setting and characteristics of the non-directional/directional
earth/ground fault overcurrent protection function (ANSI 50N/51N/67N)
(Continued)
Setting/characteristics
(description/label)

Values

Resolution

0.01 s

Accuracy

±1% or ±30 ms

SOL use by INDir>
Options

Off; SOL1; SOL2

SOL operate delay/SOL operate delay
Setting range

0.00...300.0 s

Resolution

0.1s

Accuracy

±1% or ±10 ms

SOL TMS/SOL TMS
Setting range

0.020...20.000

Resolution

0.001

Dynamic mode/Dynamic mode
Options

Off/On

Dynamic threshold/Dyn pick-up value
Setting range

For delay type DT:
0.050...40.000 pu(123) for IN.calc;
0.020...20.000 pu(123) for IN.meas;
0.002...10.000 pu(123) for IN.sens;
0.020...20.000 pu(123) for IN.meas with use of CSH30;
0.050...20.000 pu(123) for IN.CSH.
For delay type IDMT:
0.050...5.000 pu(123) for IN.calc;
0.020...5.000 pu(123) for IN.meas;
0.002...1.000 pu(123) for IN.sens;
0.020...5.000 pu(123) for IN.meas with use of CSH30;
0.050...5.000 pu(123) for IN.CSH.

Resolution

0.001 pu(123)

Accuracy

±2% or ±0.005 pu(123) for IN.calc;
±2% or ±0.002 pu(123) for IN.meas;
±2% or ±0.0005 pu(123) for IN.sens;
±2% or ±0.002 pu(123) for IN.meas with use of CSH30;
±2% or ±0.005 pu(123) for IN.CSH.

Dynamic operate delay/Dynamic op delay
Setting range

0.00...300.00 s

Resolution

0.01 s

Accuracy

±1% or ±10 ms

Dynamic TMS/Dynamic TMS
Setting range

0.020...20.000

Resolution

0.001

Back-up mode
Enable back-up mode

Off/On

Characteristic times
Start time

< 30 ms (25 ms with high speed) for currents at 2 x Is pick-up value
(non-directional)
< 40 ms (35 ms with high speed) for currents at 1,2 x Is pick-up
value (non-directional)

(123)Inom for IN.calc; IN.nom for IN.meas; IN.sens.nom for IN.sens.meas; IN.CSH.nom for IN.CSH

P5/EN M/02-503A

443

Protection Relay

Protection functions

Table 105 - Setting and characteristics of the non-directional/directional
earth/ground fault overcurrent protection function (ANSI 50N/51N/67N)
(Continued)
Setting/characteristics
(description/label)

Values
< 45 ms (40 ms with high speed) for currents at 2 x Is pick-up value
(directional)
< 50 ms (45 ms with high speed) for currents at 1,2 x Is pick-up
value (directional)

Disengaging time

< 65 ms (80 ms, only for high speed high break digital outputs)

Overshoot time

< 40 ms for currents at 2 x Is

Setting group
Number

444

4

P5/EN M/02-503A

Protection functions

Protection Relay

Restricted earth fault protection (ANSI 64REF)
Description
Earth faults occurring on a transformer winding or terminal may be of limited
magnitude, either due to the impedance present in the earth path or by the
percentage of transformer winding that is involved in the fault. It is common to
apply standby earth fault protection fed from a single CT in the transformer earth
connection, this provides time-delayed protection for a transformer winding or
terminal fault. In general, particularly as the size of the transformer increases, it
becomes unacceptable to rely on time-delayed protection to clear winding or
terminal faults as this would lead to an increased amount of damage to the
transformer. A common requirement is therefore to provide instantaneous phase
and earth fault protection. Applying differential protection across the transformer
may fulfill these requirements. However, an earth fault occurring on the LV
winding, particularly if it is of a limited level, may not be detected by the differential
relay, as it is only measuring the corresponding HV current. Therefore,
instantaneous protection that is restricted to operating for transformer earth faults
only is applied. This is referred to as Restricted Earth Fault (REF) protection.
When applying differential protection such as REF, some suitable means must be
employed to give the protection stability under external fault conditions, thus
ensuring that relay operation occurs for faults inside the protected zone only. For
this, two methods are commonly used:
•

The low impedance REF (biased REF) technique operates by measuring the
level of current flowing through the protected object (through phase, neutral
and ground connections) and altering the relay sensitivity according to the
level of currents. The dedicated 64REF protection function is such a biased
differential function.

•

The high impedance REF technique ensures that the relay circuit is of
sufficiently high impedance such that the differential voltage that may occur
under external fault conditions is less than that required to drive set current
through the relay. Such protection scheme can be set up with P5 neutral
overcurrent elements, as detailed in related application note.

Figure 288 - Basic biased REF scheme

A
A
B

B

C
N

C

PowerLogic P5
IA
IB
IC

IN (or IN.sens)
IN (or IN.sens)

P533PF00

A

Zone of protection

C

Optional (5CT application)

B

Protected object

The Restricted Earth Fault (REF) protection principle has several advantages. It is
very selective because the protection zone is limited between the current

P5/EN M/02-503A

445

Protection Relay

Protection functions

transformers that are used for the Restricted Earth Fault (REF) protection.
Because of its selectivity, the Restricted Earth Fault (REF) protection requires no
additional time delay for protection coordination. Therefore, the Restricted Earth
Fault (REF) protection is especially suitable for the protection of transformers and
rotating machines against internal ground faults. Because of the differential
protection principle, it is also very sensitive which makes it suitable for detecting
faults located near the neutral point of transformers and rotating machines.
The low-impedance Restricted Earth Fault (REF) protection function is sensitive to
the fundamental frequency component of the measured currents.
With transformer differential protection P5T30 two REF elements are available
with a fix link to the measured currents of one end (REF-1 to end 1, REF-2 to end
2).

Wording
REF is also referred to as Balanced Earth Fault (BEF) Protection, where this
terminology is usually used when the protection is applied to a delta winding. Also
in some areas the use of "Ground" instead of "Earth" is preferred.

5CT Application
For protection of 4 wire systems (including the dashed connections in Basic
biased REF scheme, page 445) the "5CT application" feature in REF has to be
enabled. In all other REF applications this feature shall remain disabled.
This feature is not available with P5T30.

CT polarity
Low impedance Restricted Earth Fault (REF) protection function measures phase
and neutral currents, as sketched in Basic biased REF scheme, page 445. When
calculating differential and bias currents, the sign of the measured currents must
be considered. Accordingly, settings are provided to adjust actual wiring to the
function needs. For the CT orientation and polarity, please refer to CT and LPCT
typical application, page 75 and Scaling settings, page 525.

Amplitude matching
Neutral CTs can have smaller current ratio than phase CTs, reflecting different
expected fault currents for phase and ground faults as a result from power system
grounding impedances. In order to calculate correct differential and bias currents,
such differences in CT ratio must be considered.
For this purpose, Restricted Earth Fault (REF) protection function automatically
scales all currents to a common reference, which is the phase CT primary current.
This scaling uses matching factors which are calculated from the ratio of the
neutral and phase CTs.
•

Standard earth fault current amplitude matching factor:
IN CT scaling factor = Neutral CT ratio / Phase CT ratio

•

Sensitive earth fault current amplitude matching factor:
IN.sens scaling CT factor = Sensitive neutral CT ratio / Phase CT ratio
Where:

446

◦

Phase CT ratio = IP CT primary / IP CT secondary

◦

Neutral CT ratio = IN CT primary / IN CT secondary

◦

Sensitive neutral CT ratio = IN.sens CT prim. / IN.sens CT sec.

P5/EN M/02-503A

Protection functions

Protection Relay

Permissible ranges of the matching factors are within 0.01 and 10. If this condition
is not satisfied, the low impedance Restricted Earth Fault (REF) protection will be
blocked.
Example: Phase CT ratio is 1000A: 1A; Neutral CT ratio is 500A: 5A; Then
reference current is 1000A = phase CT primary nominal current and IN scaling
factor is 500:5 / 1000:1 = 0.1.

Measurements
Protection function calculates differential and bias currents. The continuously
updated values of these measurements are displayed on device HMI and are
available for communication both to local operating tool as well as to remote
SCADA systems for monitoring during normal operation or check during
commissioning.
The differential current is always calculated as vectorial sum of all currents, for
example:
•

In 4 CT application: Id = | IA + IB + IC + I'G |

•

In 5 CT application: Id = | IA + IB + IC + I'G + I’N |

Where:
•

IA, IB, IC are the phase currents.

•

I'G is the amplitude matched current flowing through the star point to ground
(measured through standard or sensitive neutral CT acc. to selected IG input).

•

I’N is the amplitude matched current from the neutral wire CT in "5CT
application" (measured through remaining neutral CT, not set as IG input).

The bias current calculation depends on selected operating mode.

Phase comparison
Under condition of an external fault causes the CT saturation, there will be
significant differential current, the intensity will be equal to the current of the
saturated CT. The measured differential current may be identified as an internal
fault which may initiate an unwanted trip. To help to reduce the risk of tripping, bias
differential protection uses the phase comparison logic to identify if the detected
fault is internal or external.
The logic remains active as long as the Restricted Earth Fault (REF) protection is
active. There is no setting for this logic, a Block Low REF output signal indicates
the phase comparison block status:
•

If the current measured by any CT is lower than 0.1 x Iref, there will be no
block to bias differential protection.

•

If the currents measured by both CTs are greater than 0.1 x Iref, and the
phase angle difference between the two CTs is within [-90, 90] degrees, the
detected fault will be identified as internal fault, which will not block the bias
differential protection.

•

If the currents measured by both CTs are greater than 0.1 x Iref, and the
phase angle difference between the two CTs is not within [-90, 90] degrees,
the detected fault will be identified as external fault, the bias differential
protection will be blocked.

The characteristic of the phase comparison is as below:

P5/EN M/02-503A

Characteristic

Values

Hysteresis of current magnitude

90%

Hysteresis of angle difference

5˚

Counter for external fault block output

Without

Reset counter from external fault to internal fault

15 ms

447

Protection Relay

Protection functions

The following diagram is the phase compare logic diagram for Low REF:
Figure 289 - Low REF phase comparison logic diagram
IN.calc
(magnitude)

≥m

&

0.1 x Iref
&
π

<m

0.9 x Iref

&

IN.meas
(magnitude)

≥m

&

0.1 x Iref
π

<m

Block Low REF
0.9 x Iref
IN.calc

-

(angle)

>m

A

IN.meas

&

(angle)

<m

90˚

0

R

85˚
P533Z700

A

If AngDiff (angle difference) < 0 AngDiff = - AnfDiff;
If AngDiff >180 AngDiff = 360 — AngDiff

π

Multiplier

-

Subtraction

Operating modes
There are two operating modes selectable:
•

Sum(IP) bias = Biased by sum of phase currents

•

Max(IP) bias = Biased by maximum phase current

The difference between both is the definition of the restraining current and their
tripping characteristic.

Biased by sum of phase currents
In this operating mode, bias current is calculated as follows:
•

In 4 CT application: Ib = | IA + IB + IC | = | Σ(IP) |

•

In 5 CT application: Ib = | IA + IB + IC |

Where:
•

IA, IB, IC are the phase currents.

The related differential characteristic is shown in REF tripping characteristic in
operating mode "Sum(IP) bias", page 449 as the solid red line.

448

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 290 - REF tripping characteristic in operating mode "Sum(IP) bias"
3.0

Idiff
2.5

trip
2.0

k = 1.005
(fix)
1.5

no trip
1.0

0.5

Trip characteristic
transient phase CT saturation

Id1
0.0
0.0

0.5

1.0

1.5

2.0

2.5 Ibias 3.0

The characteristic has a fixed slope of 1.005, beginning at the "Low set Id1". The
characteristics equation is: Id = Id1 + 1.005 x Ib.
The dashed blue line indicates the values of apparent differential and bias
currents (Id, Ib) in case of transient saturation of a phase CT during an external
phase fault. As per definition above for calculating differential and bias currents,
this characteristic is always below the tripping characteristic, hence in stable
region.
The slope provides slight increase of stability margin (slight increase of required
differential current for tripping) with increasing sum of phase currents.
NOTE: Low impedance REF biased by sum of phase currents is only
applicable where the protected object (e.g. transformer winding) has a neutral
point earthing which is fitted with a CT, because it needs measured ground
current to operate. So this mode cannot be applied for balanced earth fault
protection or delta windings. Its main advantage is an inherent stability against
transient phase CT saturation.

Biased by maximum phase current
In this operating mode, bias current is calculated as follows:
•

In 4 CT application: Ib = 0.5 x (Max{| IA |, | IB |, | IC | } + | I'G |)

•

In 5 CT application: Ib = 0.5 x (Max{| IA |, | IB |, | IC | } + | I’N |+ | I'G |)

Where:
•

IA, IB, IC are the phase currents.

•

I'G is the amplitude matched current flowing through the star point to ground
(measured through standard or sensitive neutral CT acc. to selected "IG
input").

•

I’N is the amplitude matched current from the neutral wire CT in "5CT
application" (measured through standard or sensitive neutral CT not selected
as "IG input").

A dual slope characteristic is required with this operating mode, as shown in REF
Tripping characteristic in operating mode "Max(IP) bias”, page 450 as solid red
line.

P5/EN M/02-503A

449

Protection Relay

Protection functions

Figure 291 - REF Tripping characteristic in operating mode "Max(IP) bias”
3.0

Idiff
2.5

trip
2.0

k2
1.5

no trip
1.0

m
k11

0.5

Trip characteristic
transient phase CT saturation

Id1
0.0
0.0

0.5

Ib1

1.5

2.0

2.5 Ibias 3.0

Also this characteristic starts at "Low set Id1", has a first section with "slope k1" for
bias currents up to "Bias current Ib1" setting and then a second section with higher
"slope k2" for increased stability at high bias current levels.
The characteristics equations for the two ranges are:
•

For Ib ≤ Ib1: Id = Id1 + k1 x Ib

•

For Ib > Ib1: Id = Id1 + k1 x Ib + (k2 - k1) x (Ib – Ib1)

The dashed blue line in the figure indicates the values of apparent differential and
bias currents (Id, Ib) in case of transient saturation of a phase CT (or likewise a
single phase current infeed test).
In order to reduce the risk of false tripping caused from phase CT saturation only,
this operating mode is accomplished with a check for minimum ground current. A
trip is released only if the measured current exceeds the set threshold “Min
measured IG”.
NOTE:

450

•

It is recommended that this threshold is set below Id1, otherwise it
introduces a further restriction in the tripping characteristic. If this
constraint is intentionally not required, it could be disabled by setting the
threshold to 0 pu.

•

This mode has the advantage of being universally applicable to all kinds
of protected objects with or without neutral point earthing, i.e. including
balanced earth fault protection for unearthed star or delta windings.
Unless minimum star point current constraint is set up, this bias definition
also allows the user to apply tripping test simply by shorting a phase
current (for simulation of neutral current) without the need of current
injection equipment.

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 292 - Low impedance REF function structure overview

Idiff

IA/IB/IC

A

IN

&

IN.sens

Start

Ibias

&

Block

Register event
Trip
&

Register event

High set mode
Operating mode
Slope k1
Slope k2
Low set Id1

A

Enable events
Operate delay
Bias current Ib1
Min measured IG
CTS operating mode
High set Id2

P533PG02

REF calculation

High-set unrestrained differential operation
Within low impedance REF protection function an unrestrained operation can be
enabled by selecting "High set mode". If this feature is enabled and the differential
current exceeds the “High set Id2”, REF will trip regardless the actual bias current.

Current Transformer Supervision (CTS)
REF operation in presence of a CTS alarm is settable as follows:

P5/EN M/02-503A

•

Indication: CTS alarm has no impact on REF operation. It is an indication
only.

•

Blocking: REF is blocked while the CTS alarm is present, to avoid any
maloperation.

•

Restraining: REF trip characteristic is shifted vertically while the CTS alarm is
present, by activating the dedicated setting "CTS low set Id1" instead of
normal "Low set Id1". That way bias is increased, yet REF remains
operational for faults with high current level.

451

Protection Relay

Protection functions

Characteristics
Table 106 - Settings and characteristics of the low impedance restricted
earth fault protection function (ANSI 64REF)
Settings/characteristics
(description/label)

Values

Phase current input selection(124)
Stage 1

Fixed to CT-1

Stage 2

Fixed to CT-2

Inhibit REF/Inhibit REF
Option

DI/VI/Function key

IG input/IG input
Option

IN.meas/IN.sens

5 CT application/5 CT application
Option

Enable/Disable

Phase CT polarity/Phase CT polarity(125)
Option

Standard/Opposite

Neutral CT polarity/Neutral CT polarity(125)
Option

Standard/Opposite

Sensitive neutral CT polarity/Sensitive neutral CT polarity(125)
Option

Standard/Opposite

Operating mode/Operating mode
Option

Sum(IP) bias/Max(IP) bias

Min measured IG/Min measured IG
Setting range

0.00...1.00 pu(126)

Resolution

0.01 pu(126)

Slope k1/Slope k1
Setting range

0...100%

Resolution

1%

Slope k2/Slope k2
Setting range

10...200%

Resolution

1%

Bias current Ib1/Bias current Ib1
Setting range

0.10...1.50 pu(126)

Resolution

0.01 pu(126)

Low set Id1/Low set Id1
Setting range

0.10...1.00 pu(126)

Resolution

0.01 pu(126)

Accuracy

±3% or ± 0.005 Iref

Operate delay/Operate delay
Setting range

0.00...1.00 s

Resolution

0.01 s

(124)Available for P5T30 only.
(125)These settings can be found in the GENERAL menu/Scaling sub-menu.
(126)Inom

452

P5/EN M/02-503A

Protection functions

Protection Relay

Table 106 - Settings and characteristics of the low impedance restricted
earth fault protection function (ANSI 64REF) (Continued)
Settings/characteristics
(description/label)

Values

Accuracy

±1% or ±10 ms

High set mode/High set mode
Option

Enable/Disable

High set Id2/High set Id2
Setting range

2.00...30.00 pu(127)

Resolution

0.01 pu(127)

CTS operating mode/CTS operating mode
Option

Indication/Blocking/Restraining

CTS low set Id1/CTS low set Id1
Setting range

0.00...1.00 pu(127)

Resolution

0.01 pu(127)

Accuracy

±3% or ± 0.005 Iref

Characteristic times
Start time

< 40 ms (35 ms with high speed) for currents at 2 x pick-up value

Accuracy

±3% or ±0.005 pu

Disengaging time

< 100 ms

Reset ratio

95% ± 2%

Setting group
Number

4

(127)Inom

P5/EN M/02-503A

453

Protection Relay

Protection functions

Transient intermittent earth/ground fault (ANSI 67NI)
Description
The directional transient intermittent earth/ground fault protection function (ANSI
code 67NI) is used to detect short transient intermittent faults in compensated
cable networks. The transient faults are self-extinguished at the zero crossing of
the transient part of the fault current IFault and the fault duration is typically just 0.1 1 ms. Such short intermittent faults cannot be correctly recognised by
conventional directional earth/ground fault function using the fundamental
frequency components of IN and VN only.
Although a single transient fault usually self extinguishes within less than 1 ms, in
most cases a new fault happens when the line to neutral voltage of the faulty
phase has recovered.
Figure 293 - Typical line to neutral voltages, earth/ground fault current of the
faulty feeder and the neutral displacement voltage during two transient
earth/ground faults in phase A (the network is compensated)
VA

VB

VC

IN

VN

t (ms)
P533EY00

Block diagram
Figure 294 - Block diagram of the directional transient intermittent earth/ground fault stage IN.int>

IN

IN samples

IN

IN peak
0.1 x In
IN FFT

VN

DIV
1.5

>

A
>

VN samples

Start

VN
&

&
VN FFT

B

Register event
Trip

>

&

Register event

Block

Enable events

VN>

Intermittent time
Min number of Peaks

454

Operate delay

P533EZ01

P5/EN M/02-503A

Protection functions
A

Protection Relay

Transient algorithm

B

Counter

Operation
Direction calculation
The function is sensitive to the instantaneous sampled values of the earth/ground
fault overcurrent and neutral voltage displacement voltage. The sample of the
neutral voltage can be from a direct VN measurement with a voltage transformer,
or can be calculated from the three phase voltages.
NOTE: Connect the VN signal according to the connection diagram to achieve
correct polarisation.

Co-ordination with the conventional directional earth/ground fault
protection based on fundamental frequency signals
The transient intermittent earth/ground fault current stage IN.int> should always
be used together with the conventional directional earth/ground fault overcurrent
protection stages IN>1, IN>2. The transient stage IN.int> may in worst case detect
the start of a steady earth/ground fault in wrong direction but does not trip because
the peak value of a steady state sine wave IN signal must also exceed the
corresponding base frequency component's peak value to allow IN.int> to trip.
The operate time of the transient stage IN.int> should be lower than the settings of
any directional earth/ground fault overcurrent stage to avoid any unnecessary trip
from the IN>1 and IN>2 stages .The start signal of the IN.int> stage can be also
used to block IN>1, IN>2 stages of all parallel feeders.

Auto reclosing
The start signal of any IN>1 stage initiating auto reclosing (AR) can be used to
block the IN.int> stage to avoid the IN.int> stage with a long intermittent setting to
interfere with the AR cycle.
Usually the IN.int> stage itself is not used to initiate any AR. For transient faults,
the AR does not help because the fault phenomena itself already includes a
repetitive unsuccessful self-extinguishing.

Operate time, peak amount counter and intermittent time coordination
The protection function has three independently settable parameters: operation
delay, required number of peaks and intermittent time. All characteristics need to
be satisfied before the stage issues a trip signal. There is also a settable reset
delay so that the stage does not release before the circuit breaker has operated.
If, for example, the number of peaks is set to 2, the operation delay is set to 160
ms and the intermittent time to 200 ms, then the function starts the operation delay
from the first peak. If the second peak occurs after 80 ms, the peak amount criteria
is satisfied. After 160 ms the delay time elapses, all operate criteria are satisfied
and the stage trips.
If the second peak does not occur before the operational delay elapses, the stage
is released after the intermittent time has elapsed. But if the second peak occurs
after the operate time has elapsed but still within the intermittent time, then a trip is
issued instantly.
If the intermittent time elapses before the operation delay elapses, the stage is
reset.
There are a couple of limitations to avoid completely incorrect settings. Peaks
cannot occur more often than twice per period, so there are about 10 ms in
between (at 50 Hz nominal frequency). Therefore if the peak amount is set to 10,

P5/EN M/02-503A

455

Protection Relay

Protection functions

then the operation delay setting does not accept a value smaller than 100 ms.
Vice versa, if the operation delay is set to 40 ms, then it is not possible to set a
peak amount greater than 4. This prohibits settings that can be never satisfied.
Figure 295 - Peak amount condition is satisfied and operate time elapses
within intermittent time setting. Stage issues a trip.

UN

IN

Intermittent time = 0.2 s

Operation time = 0.16 s

Reset delay = 0.1 s

TRIP
Setting for minimum number of peaks = 2

Time (s)
P533F000

Figure 296 - Peak amount condition is not satisfied when operation delay
elapses but last required peak occurs during intermittent time. Stage then
issues instant trip.

UN

IN
Intermittent time = 0.2 s
Intermittent time

Reset delay = 0.1 s

Operation time = 0.16 s
TRIP, setting for minimum number of peaks = 3

Time (s)
P533F200

Figure 297 - Peak amount condition is satisfied but intermittent time elapses
before operate time. Stage is reset.

UN

IN
Intermittent time = 0.2 s
Intermittent time
Operation time = 0.3 s

TRIP

No trip!

Setting for minimum number of peaks = 3

Time (s)
P533F100

456

P5/EN M/02-503A

Protection functions

Protection Relay

Characteristics
Table 107 - Settings and characteristics of the transient intermittent earth/
ground fault protection stage IN.int>
Settings/characteristics
(description/label)

Values

IN input
Options

IN peak, IN.CSH peak , IN.sens peak

Direction mode/Mode
Options

Forward; Reverse

IN peak value/INPeak
Value

0.1 pu(128) (fixed)

VN Pick-up/VN>
Setting range

0.01...0.60 pu(129)

Resolution

1% pu(129)

Accuracy

±3%

Reset ratio

97% ± 2%

Min number of peaks/MinPeaks
Setting range

1...20

Resolution

1

Operate delay/t>
Setting range

0.00...300.00 s

Resolution

0.02 s

Accuracy

±1% or ±20 ms

Reset delay/Rst delay
Setting range

0.06...300.00 s

Resolution

0.01 s

Intermittent time/Intmt time(130)
Setting range

0.01...300.00 s

Resolution

0.01 s

Characteristic times
Start time

< 50 ms (45 ms with high speed) maximum

Disengaging time

< 65 ms

Setting group
Number

4

(128)Inom for IN.calc; IN.nom for IN.meas; IN.sens.nom for IN.sens.meas; IN.CSH.nom for IN.CSH
(129)√3 x VT primary nominal (PN)
(130)Common setting for setting group 1, 2, 3, 4.

P5/EN M/02-503A

457

Protection Relay

Protection functions

Directional transient earth fault protection (ANSI 67NT)
Description
Supported Models and Requirements
This function is available only on the following PowerLogic P5 models:
P5F30-xxxx-Gxxxx-xxxx and P5F30-xxxx-Hxxxx-xxxx.
The P5F30 must be equipped with a neutral current input and a neutral voltage
input (measured or calculated from the three-phase voltage input). Only the
sensitive 1 A or CSH 2A input (terminals 17 and 18) of the CT/VT analog input can
be used for the neutral current.
The function can only be used in power systems with a nominal frequency of 50
Hz.

Function overview
This function detects single-phase-to-earth faults in isolated or compensated
radial medium voltage distribution systems. Fault direction is determined from
transient signals at the moment of fault inception. It can identify permanent,
transient, and intermittent faults, classified by their duration and recurrence.
Different types of earth faults, page 458 illustrates typical waveforms of neutral
voltage (VN) and neutral current (IN) for the three fault types.
Figure 298 - Different types of earth faults

Compared to algorithms based on steady-state criteria (for example 67N and
21YN), this function offers superior performance, particularly for transient and
intermittent faults. However, since the decision is made only at the instant the
earth fault occurs, it is recommended to prioritise this method while
complementing it with functions operating on steady-state signals in parallel.

Direction decision
This function analyses changes in neutral current and neutral voltage during fault
transients, combining modern signal analysis techniques with traditional logic to
determine the fault direction.
•

458

When installed on several feeders in a substation, the function can identify
the faulted feeder.

P5/EN M/02-503A

Protection functions

Protection Relay

•

When installed on multiple upstream and downstream branches of a feeder,
such as in a ring main unit, it can identify the faulted segment.

As illustrated in the figure below, when a single-phase earth fault occurs for
example at K1, the device on Feeder 2 indicates “forward”, while those on
Feeders 1 and 3 indicate “reverse”.
Figure 299 - Fault position and direction decision

Bus

Reverse

Forward

Reverse

K1
Feeder1

Feeder2

Feeder3
P533ZN

For correct direction determination, the neutral CT must be connected with its P1
and S1 terminals facing the busbar, and the CT polarisation set to “standard.”
Alternatively, both connection and polarisation may be reversed.

Operation logic
1. Fault Detection Start
The function continuously calculates the incremental component of neutral
current IN by subtracting the value one cycle earlier from the actual sample
value of IN:
ΔIN(t) = IN(t) − IN(t-T), where T = 20 ms.
Also, the incremental component of neutral voltage VN is calculated in the
same way as ΔVN(t).
Fault detection starts when ΔIN exceeds the set threshold. Since isolated or
compensated systems typically have only a small amount of neutral current
during normal operation, the ΔIN threshold can usually be set to a low value.
2. Direction Determination
ΔIN and ΔVN are fed into a pre-trained neural network that utilized deep
learning for directional judgment.
The network outputs the probabilities for forward and reverse fault which
always sum to 100%. The higher probability determines the direction.
Example: If forward = 20%, reverse = 80%, the device indicates “reverse”.
The direction result is only output after fault confirmation.

P5/EN M/02-503A

459

Protection Relay

Protection functions

3. Fault Confirmation
Detection of ΔIN above the pick-up threshold triggers the operate timer.
After the timer expires, the measured value of VN is compared to the VN pickup threshold. If VN exceeds this threshold, the fault is confirmed, and the
direction result is output. Otherwise, the function immediately resets and is
ready for a next detection.
The earth fault confirmation by VN typically occurs with a slight delay for the
following reasons:
•

Processing time: Computing the value of VN introduces inherent
calculation delay.

•

Slow voltage rise in compensated systems: In a compensated network
with high single-phase fault resistance, VN increases gradually. An
example is shown in the figure below.
Figure 300 - An example of slowly rising VN at beginning of a highresistance earth fault

Voltage / kV

3
2
1
0
-1
-2
-3

0

50

100

150

200

Time / ms

250
P533ZO00

4. Reset Detection
After the fault is confirmed, VN is continuously monitored. When VN drops
below 95% of the threshold, the reset delay timer starts. If VN rises above the
threshold during this delay, the timer resets. When the reset timer expires,
start and direction signals are reset.
While the function remains in the start condition, new ΔIN triggers are ignored
to prevent multiple detections of the same intermittent fault.
The figure below illustrates the status of signals and conditions for a permanent
earth fault that persists long enough to be confirmed.
Figure 301 - Example of fault detection and confirmation by the function

VN

IN

ΔIN > ΔIN
pick-up value

Time
Start

VN > VN
pick-up value

Direction
output

Confirm Delay

Detection Starts

Direction Output

Reset Delay

Earth Fault Ends

Direction Logic Resets
P533ZP00

460

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 302 - Block diagram of the 67NT protection

IN

IN samples

A

&
≥1

Start
&

Register event
IN FFT
VN

Forward/Reverse direction

B

VN samples

&

Fault forward/reverse
&

&

Register event
S

VN FFT

>

≥1
R

t

Block

ΔIN pick-up value

Operate delay
VN pick-up value

Reset delay

Enable event
P533ZM00

A

ΔIN > detection and buffering

B

Direction determination and buffering

Characteristics
Table 108 - Settings and characteristics of the directional transient earth
fault protection (ANSI 67NT)
Settings/characteristics
(description/label)

Values

Enable for DTEF/DTEF
Options

On; Off

IN input
Options

Only 2 fix options:
IN.sens input when using the CT/VT analog input;
IN.CSH 2A input when using the CSH of the CT/VT analog
input.

Delta-IN pick-up value/IN pick-up value
Setting range

0.002…1.000 pu for IN.sens
0.050…20.000 pu for IN.CSH measured with CSH 2A

Resolution

0.001 pu

Evaluation VN/Evaluation VN
Setting range

Measured; Calculated

VN pick-up value/ VN pick-up value

P5/EN M/02-503A

Setting range

0.01...1.00 pu

Resolution

0.01 pu

Accuracy

±2% or ±0.005 pu

461

Protection Relay

Protection functions

Table 108 - Settings and characteristics of the directional transient earth
fault protection (ANSI 67NT) (Continued)
Settings/characteristics
(description/label)

Values

Operate delay/ Operate delay
Setting range

0.02…300 s

Resolution

0.02 s

Accuracy

±1% or ±40 ms

Reset delay/Reset delay
Setting range

0.04...300.00 s

Resolution

0.02 s

Accuracy

±1% or ±40 ms

Setting group
Number

462

1

P5/EN M/02-503A

Protection functions

Protection Relay

5th harmonic (H5) detection (ANSI 68H5)
Description
Overexciting a transformer creates odd harmonics. The fifth harmonic component
can be used to detect overexcitation. This stage can also be used to block some
other function stages.
The ratio between the fifth harmonic component and the fundamental frequency
component is measured on all the phase currents. When the ratio in any phase
exceeds the setting value, the stage activates a start signal. After a settable delay,
the stage operates and activates a trip signal.
It is recommended to set the trip delay to longer than 60 ms, to block properly the
protection stages.

Block diagram
Figure 303 - Block diagram of the 5th harmonic detection stage Ih5>
IA

H5
H1

H5 / H1

IB

H5
H1

H5 / H1

IC

H5
H1

H5 / H1

Max

>

&

Start
&

Register event

Block
Trip
&

Register event

Enable events

Pick-up value
Operate delay

P533F302

Characteristics
Table 109 - Setting and characteristics of the 5th harmonic detection stage
Ih5>
Setting/characteristics
(description/label)

Values

Pick-up value/Pick-up value
Setting range

10%...100%

Resolution

1%

Accuracy

±1% or ±0.005 Inom

Reset ratio

97% ± 1%

Operate delay/Operate delay

P5/EN M/02-503A

Setting range

0.00...300.00 s

Resolution

0.01 s

463

Protection Relay

Protection functions

Table 109 - Setting and characteristics of the 5th harmonic detection stage
Ih5> (Continued)
Setting/characteristics
(description/label)

Values

Accuracy

±1% or 30 ms

Characteristic times
Start time

< 55 ms (50 ms with high speed)

Disengaging time

< 70 ms (85 ms with high speed)

Setting group
Number

464

1

P5/EN M/02-503A

Protection functions

Protection Relay

Auto-recloser function (ANSI 79)
Description
Depending on the application, a high percentage of faults on the electrical network
are transient, such as those caused by lightning or insulator flashovers. The AutoRecloser (AR) function is designed to automatically restore power to a feeder or
overhead line after a protection trip has occurred, using a trip/close sequence
(auto-reclosing cycle). This minimizes network downtime in the event of a
transient fault. In most fault incidents, if the faulty line is immediately tripped,
reclosure of the circuit breaker (CB) will successfully reenergise the line (for
example, Closed/Open/Closed cycle). However, since permanent faults can also
occur, an AR scheme must be designed to handle these cases by leaving the CB
in the open state after a defined number of auto-reclosing cycles (for example,
Closed/Open/Closed/Open cycle).
Although the basic principle of AR is straightforward, configuring the timers and
parameters requires attention to detail.
NOTE: With the PowerLogic P5 version V02.502 the auto-recloser function
has been redesigned to meet IEC 61850 modelling and to provide additional
features. This needs to be considered when converting existing schemes set
up with previous firmware versions to the new solution. It is therefore
recommended to study this description before deciding on changed and new
settings and options.

Operation
The AR function provides a sequence of up to five configurable shots. Each shot is
triggered by protection start or trip signals (internal or external trip), as configured
in the auto-recloser matrix by AR lines. The four AR lines (AR1 to AR4) in a shot
are prioritized by their numbers, with AR1 having the highest priority. A common
configuration for AR lines in a shot is to have the instantaneous overcurrent stage
initiate AR1, the time-delayed overcurrent stage initiate AR2, and the earth/ground
fault protection initiate AR3 and AR4.
The AR function itself will trip after a "start time." Once the CB is open, AR controls
the timing ("dead time") and execution of the reclosing. One cycle of tripping and
reclosing is called an AR shot. Typically, the first shot is made with a short dead
time, just long enough to securely de-ionize the air of an arcing fault on the
overhead line, to minimize supply interruption. If more than one shot is applied,
longer dead times are used for consecutive shots.
The sequence chart in Auto-reclose shot triggers and timers, page 466 explains
the relationship between the initialization signals of the Auto-recloser shots and
the sequence (cycles) of AR operations. So-called AR lines can be enabled or
disabled independently for each shot, and a shot is enabled only if at least one AR
line within it is enabled. A total of 4 configurable AR lines are available.
Enabled shots will operate according to their priorities, with the shot of the
smallest number having the highest priority and the largest number having the
lowest priority. For example, if shot 1 is not enabled or is blocked, AR will start with
shot 2.

P5/EN M/02-503A

465

Protection Relay

Protection functions

Figure 304 - Auto-reclose shot triggers and timers
AR-matrix

Ready
(Wait for
I>1t
AR-request)
I>2s I>1s

Shot 2

DirectTrip
AR1
AR2

In use
In use

Not in use
In use

0...300 s
0...300 s

Reclaim time
Close
CB

Open
CB

.
.

Shot 1

Dead time

Start delay

0...300 s

0...300 s

If reclaim
time ends
with no
further trip,
return to
READY.

0...300 s
If new AR
request is
activated
during reclaim
time, continue
on next shot

Shot
3...5

P533F400

In Auto-reclose shot triggers and timers, page 466 shot 1 is enabled, so AR starts
with it. The AR line with the smallest index that gets triggered initiates the start
delay timer of the shot. For instance, if AR1 and AR3 are triggered, AR1's start
time is used. If AR3 is triggered first, the shot will use AR3's start time. If AR1 then
becomes active, the start timer will switch to AR1's start time. Once the start time
ends, further shot timing exclusively uses the timer settings of the triggered AR
line with the highest priority.
At the end of the start time, the AR issues its trip signal if the circuit breaker (CB) is
still closed, meaning no trip has been issued from another protection function or
relay in the meantime. The CB open operation must be completed within a given
time limit; a too slow operation will abort further execution of the AR.
After the CB is open, the dead time timer starts. Each AR line within the shot is
provided with its individual timers, and the times of the AR line that initialized the
shot are used throughout the shot.
When the dead time elapses, the reclose request will be sent to the CB control
function, which will issue the close command, subject to optional sync check and
mandatory permission check according to the Object block matrix. The duration of
this re-close is also subject to a time limit check. The reclaim time starts only if the
CB re-closure is completed in due time. If the reclaim time elapses with no further
starting or tripping, the AR sequence is successfully executed, and the AR
function returns to the READY state, waiting for a new AR request in shot 1. If a
further protection start or trip occurs, the next available shot is triggered;
otherwise, the AR cycle is unsuccessful, and the AR function moves to the NOT
READY state.
This sequence is described as a state machine in AR states and transitions, page
467, with 11 unambiguous states in line with IEC 61850-7-500.
It is recommended to configure protection stage start signals to initiate the AR
function. A trip signal from the protection stage can be used as a backup. If AR
does not issue the open command, the protection trip signal will still operate the
CB. The delay setting of the protection stage should be longer than the AR start
delay, the CB operation time, and the protection reset time.
An AR cycle is aborted at any time by a manual CB open or close control
command.

466

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 305 - AR states and transitions
12
Not ready

AR enabled

11
Aborted

1
Ready

4
Waiting for trip

5
Trip issued
by protection

6
Fault disappeared

7
Wait to complete

9
Cycle unsuccessful

3
Successful

10
Unsuccessful

8
Circuit breaker closed

AR in progress (AR running)
AR cycle running
AR shot running
P533W000

Example of an Auto-recloser cycle
The figure below shows an example of an AR cycle with two shots where 2nd shot
is successful.

P5/EN M/02-503A

467

Protection Relay

Protection functions

Figure 306 - Example sequence of AR with two shots

I>
pick-up value

CB open
command

CB close
command
CB closed
state

CB open
state
P533F500

1. The current exceeds the overcurrent protection pick-up threshold; the
overcurrent protection start signal is linked to AR1, which triggers shot 1.
2. The start delay for shot 1 elapses, and the AR trips.
3. The circuit breaker is in the open status, and the dead time for shot 1 starts.
4. The dead time for shot 1 elapses; a CB re-close request is raised, and the
control issues the CB close command.
5. The CB closes. The fault current flows again, triggering the start delay for
shot 2.
6. The start delay for shot 2 elapses, and the AR trips.
7. The CB is in the open status, and the dead time for shot 2 starts.
8. The dead time for shot 2 elapses; a CB re-close request is raised, and the
control issues the CB close command.
9. The CB closes. No fault current is present (no protection start condition is
present); the reclaim time for shot 2 starts.
10. After the reclaim time elapses, the AR sequence ends successfully. The AR
function is ready again, waiting for the next AR request.

Settings
Auto reclosing can be enabled or disabled by:
•

Setting "Enable for Auto Reclosing" on the HMI. (Protect / PROTECTION /
List of protection enabled / Enable for AR)

•

A binary input signal (DI, VI, VO, F-Button).

•

Command through a communication protocol (including the eSetup Easergy
Pro tool).

All three methods have equal priority; the last enable or disable operation remains
valid until the next change. The "Enable for Auto Reclosing" setting allows
configuration by the HMI and also displays the current enabled/disabled status.

468

P5/EN M/02-503A

Protection functions

Protection Relay

AR enable delay at CB close
Auto-recloser function readiness is subject to several conditions (like CB drive is
ready to execute sequential open and close). Once all conditions are given, AR
gets only READY if the CB is in closed state for this enable delay. This timer may
be used to prevent starting an AR cycle with an SOTF condition (see Switch On To
Fault (ANSI 50HS), page 394 for detail).

CB maximum open time, CB maximum close time
The CB open and close operation times are critical in terms of deciding whether to
continue AR or not. Therefore these CB times are monitored and if they exceed
the set limits, the AR will be ABORTED.

CB healthy time
In case of the input signal of DI for 'object ready' is not set to "-", and the input
signal is not 1, the AR will wait for a delay time of the CB healthy time setting. The
AR will not re-close the CB if the signal of DI for ‘object ready’ is still not 1 when
the CB healthy time is expired.

AR sequence co-ordination
Enables the sequence co-ordination function to ensure the correct protection
grading between an upstream and downstream re-closing device. The main
protection start or sensitive earth/ground fault protection start signals indicate to
the relay when fault current is present, advance the AR counter by one and start
the dead time whether the CB is open or closed. When the dead time is complete
and the protection start inputs are off the reclaim timer will be initiated.

Extend reclaim time with DI
Extension (prolongation) of the (last) reclaim time is required in some applications.
With this setting any binary input signal (DI, VI or VO) can be selected to trigger
such extension. Extension will be active as long as the input signal is true. Upon
reset of this input the CB must further remain in closed position for the set reclaim
time before AR cycle is finished successfully.

AR info for mimic display
To enable or disable the display of Auto-Recloser (AR) progress during execution.

AR counters
AR function provides counters of:
•

Start of shot 1 to shot 5 starts from AR1 to AR4 triggers

•

Total number of AR cycles started

•

Number of successful AR cycles

•

Number of unsuccessful AR cycles

•

Number of aborted AR cycles

The description texts in eSetup Easergy Pro tool (up to 32 characters) and on the
local HMI (up to 16 characters) are editable with eSetup Easergy Pro /
PROTECTION / AR counter texts.

P5/EN M/02-503A

469

Protection Relay

Protection functions

Reclose check condition
There are 4 selectable modes of synchro-check for permitting the re-close
request:
•

None: no voltage or synchro-check will be executed in this mode.

•

Voltage check: the auto-reclose will be allowed for either LD(131) or DL
condition, it means either line or bus is not energised.

•

Async check: the auto-reclose will be allowed if the async check passed.

•

Sync check: the auto-reclose will be allowed if the sync check passed.

Start delay
This is the time between the triggering of a shot from an AR line trigger until
issuing the AR trip. If all AR line triggers reset before this timer elapses, AR will
also reset and return to READY state.

Dead time
The dead time of a shot starts when CB is opened. It controls the time to send the
reclose request by the time setting. A CB re-close request will be sent when this
timer elapses.

Reclaim time
During the reclaim time the closed state of the CB is monitored. If the CB stays
closed throughout the reclaim time, AR cycle was successful and AR returns to
READY state.
If a further protection start/trip or CB open is observed during the reclaim time, the
AR cycle was unsuccessful. Either a next shot is started, or AR is ABORTED.

Auto-recloser matrix
Auto-recloser function is provided with a dedicated matrix for easy conditioning
common signals of AR:
•

Direct final trip:
If this condition gets activated at any time during execution of an AR cycle,
the AR will immediately trip and transit to ABORTED state.

•

AR1 to AR4:
These are forming the conditions to trigger AR shots and selection of shot
timers. Their use can be enabled or disabled individually per shot.

•

Block AR:
This provides flexible selection of conditions which will dynamically block AR
function. If this condition gets activated at any time during execution of an AR
cycle, AR transits to ABORTED state.

•

Block shot n (n = 1 to 5):
Upon activation individual shot will be blocked.
NOTE: Activation of Block shot n gets only effective, if the shot is not in
execution.

(131)See Voltage checking, page 323 for detail.

470

P5/EN M/02-503A

Protection functions

Protection Relay

Output signals
Table 110 - Output signals of Auto-recloser
AR signal

Description

Enable for AR

Enable the Auto-recloser.

AR ready

The AR is in READY state.
The AR can transit from AR NOT READY to AR
READY only under the listed conditions:
1. The AR function is enabled.
2. At least one AR shot is enabled, with at
least one of its ARn (n = 1 to 4) triggers not
being blocked.
3. AR is not blocked by a user defined input
signal (through AR matrix).
This includes no presence of user-defined
AR lockout condition.
4. No general start or trip signal is present.
5. CB drive is ready to execute an O-C-O
switching sequence (at beginning).
6. The CB is in healthy condition.
7. The CB is in closed position.
This condition is mandatory because of AR
link with CB – object control.

AR not ready

The AR is in NOT READY state.

AR blocked

Blocking conditions for AR are configured in
Auto-recloser matrix:
1. The signal ‘Block AR’ is active.
2. All 'Block shot n' (n = 1 to 5) are active.

AR running

This signal gets active when AR leaves READY
state by getting triggered from an ARn (n = 1 to
4) in first enabled shot until the end of the last
AR cycle. AR then returns to either (NOT)
READY or ABORTED state.

AR trip

AR trips after actual shot start time has elapsed.

AR shot n active (n = 1...5)

The shot n is in execution with its dead and
reclaim timers.

AR direct final trip

The signal ‘Direct final trip’ is active, which is
configured in Auto-recloser matrix.

ARn final trip (n = 1…4)

If the fault is still present after all enabled shots
are executed, the ARn final trip signal will be
raised, where n is the index number of the
executed ARn line of the last shot.

AR successful

This signal is issued for 100 ms when AR was
successful.

AR unsuccessful

This signal is issued for 100 ms when AR was
unsuccessful.

Lockout functions
AR lockout
The Auto-Recloser (AR) function can be locked out using programmable logic.
The reasons for lockout, which are the inputs to the programmable logic, are userselectable. By default, the AR final trip signals force a lockout. Using an RS flipflop the output signal is latched. It is labeled as "AR lockout."
This output can be used as an input signal for the Output matrix, LED matrix, and
Block matrix, or it can be linked to "Block AR" in the Auto-Recloser matrix. The

P5/EN M/02-503A

471

Protection Relay

Protection functions

reset condition is user-definable and can reflect either user interaction (such as
"R-button press") or a system condition (such as "CB closed").
Figure 307 - AR lockout configuration in programmable logic

Trip lockout
The Lockout relay (ANSI 86) function may conflict with the AR function if the trip
signal is permanently latched by the Lockout function. To address this, the trip
lockout function also needs to be configured in programmable logic, using
adequate AR status information. The figure below shows an example solution. It is
provided for reference only and is not included in the default configuration.
Figure 308 - Example of lockout configuration using programmable logic

Characteristics
Table 111 - Setting and characteristics of the auto-recloser protection
function (ANSI 79)
Setting/characteristics
(description/label)

Values

Enable for AR/Auto-reclosing
Options

On; Off

DI for AR enabling/DI for AR enabling
Options

Selection of:
•

one digital input (DI)

•

one virtual input (VI)

•

one virtual output (VO)

•

or one function key

AR enable delay at CB close/Enable delay
Setting range

0.00...100.00 s

Resolution

0.01 s

CB maximum open time/Open time
Setting range

472

0.02...1.00 s

P5/EN M/02-503A

Protection functions

Protection Relay

Table 111 - Setting and characteristics of the auto-recloser protection
function (ANSI 79) (Continued)
Setting/characteristics
(description/label)

Values

Resolution

0.01 s

CB maximum close time/Close time
Setting range

0.02...1.00 s

Resolution

0.01 s

CB healthy time
Setting range

0.00... 10000.00 s

AR sequence co-ordination
Options

Enable; disable

DI to extend reclaim time/Ext. reclaim
Options

Selection of:
•

one digital input (DI)

•

one virtual input (VI)

•

one virtual output (VO)

•

or one function key

AR info for mimic display/ShowInfo
Options

On; Off

Enable for AR lines/Enable
Options

On; Off

Start delay/Start delay
Setting range

0.00...10.00 s

Resolution

0.01 s

Dead time/Dead time
Setting range

0.01...1,200.00 s

Resolution

0.01 s

Reclaim time/Reclaim time
Setting range

0.02...3,000.00 s

Resolution

0.01 s

Reclose check condition/Reclose check condition
Options

P5/EN M/02-503A

None; Voltage; Async; Sync

473

Protection Relay

Protection functions

Overfrequency (ANSI 81O)
Description
Frequency deviations result from an imbalance between power generation and
power loads. An over frequency condition happens when the power generation
exceeds the power loads, which maybe is due to a sudden removal of load due to
tripping of an outgoing feeder. The sustained over frequency condition may
damage the power generators. Normally the governor system would respond
quickly and restore normal frequency. Over frequency protection is required as a
back-up for generator overspeed. Also, over frequency protection is also applied
in load restoration schemes to detect that the power system frequency has
recovered sufficiently to allow load which had previously been shed to be
reconnected.
So, the over frequency protection function (ANSI code 81O) is used for load
restoration, and as a backup protection for overspeeding.
Whenever the frequency reaches the pick-up value of a particular stage, this stage
starts, and a start signal is issued. If the fault remains on longer than the operating
delay setting, a trip signal is issued.
Figure 309 - Status change of overfrequency protection (Gs: frequency
setting)
Frequency
72 Hz
Gs
Gs-20 mHz

Start
Trip

T

Block
Time
P533NU01

Self blocking at low voltage
The protection is blocked when the positive sequence voltage is lower than the
setting threshold. This feature is common to all the groups and stages of ANSI
81O, ANSI 81U and ANSI 81R functions, yet with individual threshold settings.
Figure 310 - Low voltage block logic
Positive sequence voltage

105% set point
Set point

Block

Time
P533NW00

474

P5/EN M/02-503A

Protection functions

Protection Relay

Two independent stages
There are two separately adjustable stages: f>1 and f>2. All the stages have
definite operate time (DT).

Block diagram
Figure 311 - Block diagram of the overfrequency protection (ANSI 81O)
Blocked

≥1

Block

VA
<

A

VB

&

VC

Start
&

>

f

Register event
Trip

&

Register event

Enable events

f>
t>

LV block

A

P533F6B

Positive Sequency voltage

Characteristics
Table 112 - Setting and characteristics of the overfrequency protection
stages f>1 and f>2
Setting/characteristics
(description/label)

Values

Pick-up value/f>
Frequency protection operation range

35...71.9 Hz

Setting range

40.00...70.00 Hz

Resolution

0.01 Hz

Accuracy

±0.01 Hz

Hysteresis

0.02 Hz ± 0.005 mHz

Operate delay/t>
Setting range

0.00...7200.00 s

Resolution

0.01 s

Accuracy

±1% or ±10 ms

Low voltage blocking/LV block
Setting range

0.10...1.00 pu(132)

Resolution

1%

Accuracy

±5% or ±0.5V (secondary)

(132)Vnom/√3 = VT primary nominal (PN)

P5/EN M/02-503A

475

Protection Relay

Protection functions

