Table 112 - Setting and characteristics of the overfrequency protection
stages f>1 and f>2 (Continued)
Setting/characteristics
(description/label)

Values

Reset ratio

105%

Characteristic times
Start time

< 110 ms (105 ms with high speed), typically 80 ms

Disengaging time

< 120 ms (135 ms with high speed)

Overshoot time

< 70 ms

Voltage measurement range
Minimum value

Vmin = 0.30 pu

Maximum value

Vmax = 2.20 pu

Setting group
Number

476

4

P5/EN M/02-503A

Protection functions

Protection Relay

Underfrequency (ANSI 81U)
Description
Frequency deviations result from an imbalance between power generation and
power loads. An under frequency condition happens when the power load
exceeds the available power generation. This happens when an interconnected
system splits, and the load left connected to one of the subsystems is in excess of
the capacity of the generators. Sustained under frequency has implications on the
stability of the power system, whereby any subsequent disturbance may damage
equipment and even lead to blackouts. It is therefore usual to provide protection
for under frequency conditions and the related load-shedding scheme shall be
deployed to restore the normal frequency.
So, the under frequency protection function (ANSI code 81U) is used for detection
of an abnormally low frequency compared to the rated frequency to monitor power
supply quality. The protection may be used for overall tripping or load shedding.
Whenever the frequency reaches the pick-up value of a particular stage, this stage
starts, and a start signal is issued. If the fault remains on longer than the operating
delay setting, a trip signal is issued.
Figure 312 - Status change of underfrequency protection (Gs: frequency
setting)
Frequency

Gs+20mHz
Gs
35Hz

Start
Trip

T

Block
Time
P533NT00

Self blocking at low voltage
The protection is blocked when the positive sequence voltage is lower than the
setting threshold. This feature is common to all the groups and stages of ANSI
81O, ANSI 81U and ANSI 81R functions, yet with individual threshold settings.
See Low voltage block logic, page 474.

Large df/dt block
The protection is blocked when the rate of change of frequency df/dt is larger than
the setting threshold. The measured df/dt here shall not depend on any setting in
ROCOF protection function.

P5/EN M/02-503A

477

Protection Relay

Protection functions

Figure 313 - Large df/dt block logic
df/dt

Set point
95% set point

Block

Time
P533NV00

Eight independent stages
There are eight separately adjustable stages: f<1, f<2...f<8. All the stages have
definite operate time (DT).

Block diagram
Figure 314 - Block diagram of the underfrequency protection function (ANSI 81U)

df/dt
VA
VB
VC

Blocked

≥1

Block
>
V1

<

&

Start
f

&

<

Register event
Trip

&

Register event

Enable events

f<
t>

LV block

P533F7B

Characteristics
Table 113 - Setting and characteristics of the underfrequency protection
stages f<1, f<2...f<8
Setting/characteristics
(description/label)

Values

Pick-up value/f<

478

Frequency protection operation
range

35...71.9 Hz

Setting range

40.00...70.00 Hz

Resolution

0.01 Hz

P5/EN M/02-503A

Protection functions

Protection Relay

Table 113 - Setting and characteristics of the underfrequency protection
stages f<1, f<2...f<8 (Continued)
Setting/characteristics
(description/label)

Values

Accuracy

±0.01 Hz

Hysteresis

0.02 Hz ± 0.005 Hz

Operate delay/Operate delay
Setting range

0.00...7200.00 s

Resolution

0.01 s

Accuracy

±1% or ±10 ms

df/dt blocking
Setting range

0.10...20.00 Hz/s

Resolution

0.01 s

Accuracy

±5% or 0.050 Hz/s

Hysteresis

5% or 0.05 Hz/s

Low voltage blocking/LV block
Setting range

0.10...1.00 pu(133)

Resolution

1%

Accuracy

±5% or ±0.5V (secondary)

Reset ratio

105%

Characteristic times
Start time

< 110 ms (105 ms with high speed), typically 80 ms

Disengaging time

< 100 ms (115 ms with high speed)

Overshoot time

< 70 ms

The voltage measured range
Minimum value

Umin = 30 V

Maximum value

Umax = 220 V

Setting group
Number

4

(133)Vnom/√3 = VT primary nominal (PN)

P5/EN M/02-503A

479

Protection Relay

Protection functions

Rate of change of frequency (ANSI 81R/81FR)
Description
Frequency deviations result from the imbalance between the power generation
and power loads. The Rate of Change of Frequency (RoCoF) is depending on the
system inertia, severity of electric power unbalance, system damping constant
and various other parameters. Sometimes the significant electric power deficiency
in the separated subsystem (islanding condition) could cause a large frequency
decay in a short time. If corrective measures (such as load shedding) are not
taken quickly, the frequency may drop below the minimum system operating level
and cause a widespread network collapse.
Compared with the underfrequency protection (ANSI 81U), the protection based
on RoCoF can forecast a severe frequency decay and trigger fast corrective
measures before the frequency drops to below the minimum system operating
level.
So, the RoCoF protection function is normally used along with underfrequency
protection in order to trigger load shedding where the frequency drops too fast. It
can also be used to detect loss of mains where local generation is suddenly
disconnected from the power system. The calculation of the rate of change of
frequency is based on the positive sequence voltage.
The RoCoF protection in PowerLogic P5 can operate as independent rate of
change of frequency protection, as frequency supervised rate of change of
frequency protection or as regular under/over frequency protection. The selection
is made with Operating mode and Direction mode settings which are independent
for each one of 9 stages.
•

If Direction mode is “Negative” and Operating mode is "f+RoCoF", it is
underfrequency supervised RoCoF protection

•

If Direction mode is “Positive” and Operating mode is "f+RoCoF", it is
overfrequency supervised RoCoF protection

•

If Direction mode is “Either”, it is RoCoF protection

•

If Direction mode is “Negative” and Operating mode is "Frequency", it is
underfrequency protection

•

If Direction mode is “Positive” and Operating mode is "Frequency", it is
overfrequency protection

RoCoF stage can be used as underfrequency protection by applying "Frequency"
mode.
NOTE: If set direction mode to “Either”, please set operating mode to “f
+RoCof” firstly, to avoid dependency confusion.

Self blocking at low voltage
The protection is blocked when the positive sequence voltage is lower than the set
undervoltage blocking threshold.

Self blocking at frequency out of range
The protection is blocked when the measured frequency is out of the range
35 Hz...71.9 Hz.

df/dt blocking
The protection is blocked when the measured rate of change of frequency df/dt is
bigger than the set df/dt blocking limit. To ensure the RoCoF is safely blocked, a
short time delay such as 50 ms is suggested.

480

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 315 - RoCoF function structure overview

f Out of range

≥1

Function block
V1

Blocked

<

df/dt

&

>

Start

Trip
f

Operate delay/Reset
Direction mode
Frequency threshold
Meas. time window (s)
Pick-up value
Operating mode

df/dt blocking
Under voltage blocking

P533F8B

Characteristics
Table 114 - Setting and characteristics of the rate of change of frequency
protection stages
Settings/characteristics
(description/label)

Values

Direction mode/Direction mode
Options

Negative; Positive; Either

Operating mode/OpMod
Options

f+RoCoF; Frequency

Pick-up value/Pick-up value
Settable df/dt window ΔT

0.05...1.00 s, default 50 ms, step 5 ms

Setting range

0.1...10.0 Hz/s

Resolution

0.1 Hz/s

Accuracy

< 0.05 Hz/s if df/dt < 5 Hz/s;
±2% if df/dt ≥ 5 Hz/s;

Hysteresis

5% or 0.05 Hz/s

Undervoltage blocking/LV block (134)
Setting range

0.10...1.00 pu(135)

Resolution

1%

Accuracy

Static voltage ±5% or ± 0.5 V (secondary)

Reset ratio

105%

df/dt blocking/BlkVal_dfdt
Setting range

0.10...20.00 Hz/s

Resolution

0.01 Hz/s

Accuracy

±5% or 50 mHz/s for ΔT = 50 ms and up to 10 Hz/s

(134)Common setting for setting group 1, 2, 3, 4.
(135)Vnom/√3 = VT primary nominal (PN)

P5/EN M/02-503A

481

Protection Relay

Protection functions

Table 114 - Setting and characteristics of the rate of change of frequency
protection stages (Continued)
Settings/characteristics
(description/label)

Values

Hysteresis

5% or 0.05 Hz/s

Operate delay/Operate delay
Setting range

0.00...100.00 s

Resolution

0.01 s

Accuracy

±1% or ±10 ms

Frequency threshold
Setting range

40.00...70.00 Hz, Step 0.01 Hz

Accuracy

± 10 mHz

Hysteresis

Gs + 20 mHz(136)

Characteristic times
Start time

< 135 ms at 2 Gs(136) for df/dt > 0.1 Hz/s for ΔT = 50 ms
< 170 ms at 2 Gs(136) for df/dt = 0.1 Hz/s for ΔT = 50 ms

Disengaging time

< 180 ms for 2 Gs(136) to 0 and ΔT = 50 ms

Setting group
Number

4

(136)Gs: frequency setting

482

P5/EN M/02-503A

Protection functions

Protection Relay

Lockout relay (ANSI 86)
Description
The ANSI 86 function, traditionally performed by lockout relays, may be ensured
by PowerLogic P5 protection relay using latching of output signals. The latched
Global trip signal is used to inhibit any close order, until the cause of tripping
disappears and is acknowledged by the user.
In basic application, the Global trip signal or likewise any of the General trip
signals needs to be linked in latched mode to a changeover contact (for example,
DO2 on slot B) in output matrix. Its NC contact (for example, terminals 12-13 for
DO2 on slot B) has to be rooted into the close command circuit to interrupt it, as
long as the DO is energised.
In applications, where auto-reclosing is used with trip lockout at unsuccessful
termination of the AR sequence, programmable logic scheme needs to be set up
as described in Trip lockout, page 472.

Latch function
This feature can be programmed for outputs in the MATRIX menu/Output matrix
sub-menu of the eSetup Easergy Pro. Any protection stage start or trip, digital
input, logic output, alarm and GOOSE signal connected to the following outputs
can be latched when required:
•

Output contacts DOs

•

LEDs on the local panel

•

Virtual outputs VO1- VO20
NOTE: The latched signal is identified with a dot and circle in the matrix signal
line crossing.

The latch can be released by the following methods:
•

from the local panel with the

•

from the eSetup Easergy Pro.

•

from a user configurable DI.

key.

See Releasing latches, page 571 for more detailed information.

P5/EN M/02-503A

483

Protection Relay

Protection functions

Protection communication
Introduction
The digital protection communication is an effective replacement to the traditional
hardwired exchange of digital information between 2 protection relays inside
substations or in different substations. It allows optimisation of the communication
related requirements of speed, security and dependability, while minimising the
amount of wiring between relays and providing comprehensive monitoring and
status reporting of the communication link.
Figure 316 - Protection communication between 2 P5 relays
SS A

Trip

SS B

C

A

B

Trip

P533UL01

A

Protection relay A

C

Protection communication, transfer of
digital data (start, trip, direction,...)

B

Protection relay B

Configurations
Address
The setting of address is made by eSetup Easergy Pro in GENERAL/Optical
fiber communication, in section Configuration, selection of Address.
For two relays to communicate with one another either the universal address 00 or
an address pair in the same group can be set. One relay shall be assigned with
address A and the other with address B. For example, if the group 1 addresses
are to be used, then one relay shall be set to address 1A and the other relay shall
be set to address 1B.
A relay with address 1A will only accept messages from a relay with address 1B,
and vice versa. That way a set up with inadvertently false communication
addresses can be easily detected.
For all these address groups patterns are chosen to provide optimum noise
immunity against bit corruption. There is no preference as to which address group
is better than the other.

Baud rate
The baud rate for communication between two relays is settable by eSetup
Easergy Pro in GENERAL/Optical fiber communication, in section
Configuration, selection of Baud rate.
There are three selectable values for P5F30, P5T30, P5M30: 56/64/115.2 kBit/s.
There are two selectable values for P5L30: 115.2 kBit/s and 2 MBit/s.
NOTE: 115.2 kBit/s cannot be used on long distances with 40km single-mode
SFP (reference REL51043).

484

P5/EN M/02-503A

Protection functions

Protection Relay

Communication monitoring
Alarms
Communication between the two relays is continuously monitored. Different type
of alarms will be raised if no message is received within due time or if too many
faulty messages are received within a defined time window.
Link failure alarm
This alarm is raised if no valid message is received within a user set Comm link
fail time.
Depending on user setting the alarm will be either automatically reset when the
internal communication flag is reset, or only upon acknowledgement by user.
Communication failure alarm
This alarm means any of the set frame sync timers elapses and hence for any
received signal the fallback mode gets active.
When receiving a next fully valid message, it will reset automatically, hence when
all received signals were successfully updated with the information received from
such valid message.
Communication error alarm
This alarm will be issued if too many faulty messages are received either within a
given time window or based on a given number of received telegrams. If the
percentage of received erroneous telegrams (based on the total number of
telegrams received) exceeds a user set Comm error alarm level, the related
Communication error alarm will be raised.

Communication statistics
To aid the bit error evaluation of the communication link, InterRelay
communication statistics are kept by the relay. The statistics records the number
of errored messages detected and the number of valid messages received for the
communications channel. The number of errored messages detected complies
with ITU-T G.821.
The stored statistics data are:
•

Valid messages: number of messages received which were OK/accepted.

•

Errored messages: number of messages received but rejected.

•

Errored seconds: number of seconds containing 1 or more errored messages.
This is not updated for severely errored seconds.

•

Lost messages: number of messages lost.

•

Severely errored seconds: number of seconds containing ≥ 30% errored
messages.

•

Elapsed time since reset: the number of seconds since the communications
error statistics were last reset.

The error statistics are automatically cleared on power-up. They can be cleared by
eSetup Easergy Pro in GENERAL/Optical fiber communication:

P5/EN M/02-503A

•

In Statistics section, after clicking the Clear button or buttons, the settings
shall be written to the relay by clicking the Write button.

•

In Configuration section, by clicking the Reset button besides the Statistics
reset command, the settings will be written automatically.

485

Protection Relay

Protection functions

Characteristics
Table 115 - Settings and characteristics of Protection communication
Settings/characteristics
(description/label)

Values

Address

00, 1A, 1B … 20A, 20B

Baud rate

For P5F30, P5T30, P5M30: 56 kBit/s, 64 kBit/s, 115.2 kBit/s
For P5L30: 115.2 kBit/s, 2 MBit/s

Comm link fail time

0.1…600.0 s

Comm error alarm level

1%…100%

Comm link fail self-reset

Disabled/Enabled

Comm error self-reset

Disabled/Enabled

Settings with line differential protection P5L30 only

486

Delay tolerance time

200 ... 10000 µs

Propagation delay state

Disabled/Enabled

Maximum propagation delay

1...50 ms

P5/EN M/02-503A

Protection functions

Protection Relay

InterRelay (ANSI 85)
Introduction
The InterRelay application is an effective replacement to the traditional hardwired
exchange of digital information between 2 protection relays by using a serial
communication link. It allows optimisation of the communication related
requirements of speed, security and dependability, while minimising the amount of
wiring between relays and providing comprehensive monitoring and status
reporting of the communication link.
The InterRelay application is available for P5L, P5F, P5M and P5T only. The
typical use cases are inter-substation communications for direct intertripping or
permissive tripping, distance signaling, remote CB status indication, CBF backtrip,
DEF signalling, load shedding and restoration. In some cases, the InterRelay
signals may also be used in interlocking.
NOTE: The maximum length of Fibre Optic (FO) depends on the fitted FSP
transceiver, see Slot L: Protection communication module with SDLC
(references REL51053 and REL51043), page 105 for more details.

InterRelay communication
The InterRelay communication is enabled/disabled and configured by eSetup
Easergy Pro in PROTECTION/InterRelay communication, 16 digital signals are
transmitted within the message frame.
The meaning of these signals is freely user configurable, in the same way as for
example output or LED configurations, it means configuration is done in matrix
style (see next section). As typical examples, any start/trip/status signal of
protection functions, switchgear open/close condition, or (timed) logic outputs are
available through the configuration matrix.
Two modes of fallback are selectable in case a communication failure is detected:
either keeping last valid value (Latching) or forcing default value (Default). This
fallback mode gets active if the set Frame sync time elapses. This timer is retriggered upon receiving a valid message. Because of different types of signals
and related application needs, this timer is individually settable for each signal.

Matrix
The InterRelay signals can be programmed in different matrix of PowerLogic P5:
•

The InterRelay send signals (IROut 1…16) can be connected to any
protection stages outputs, digital and virtual inputs etc.

•

InterRelay received signals (IRIn 1…16) can be connected in all other
matrices:
◦

LED matrix: for the use of activating the Alarm LED, the trip LED, and the
configurable LEDs on the local panel of PowerLogic P5

◦

Blocking matrix: for the use of blocking any protection.

◦

Object block matrix: for the use of blocking open/close operation of the
controllable objects.

◦

Auto-recloser matrix: to trigger final trip or an AR cycle.

◦

General signals matrix: to link them into one of the general trip signals.

For the detail of matrix, please refer to Matrix, page 565.

P5/EN M/02-503A

487

Protection Relay

Protection functions

Characteristics
Table 116 - Settings and characteristics of InterRelay function (ANSI 85)
Settings/characteristics
(description/label)

Values

Received signals IRn (n=1...16) related features
Frame sync time

0.01…1.50 s

Fallback mode

Default/Latched

Default value

0/1

InterRelay test settings
Loopback test mode

Yes/No

Test pattern

Any pattern of 16 digital signals with values 0 or 1.

Send signal value

0/1

Execute single signal test

Yes/No

Communication
Refer to Protection communication, page 484.

488

P5/EN M/02-503A

Protection functions

Protection Relay

Line differential protection (ANSI 87L)
Description
General
The PowerLogic P5L30 line differential protection is based on a high-speed,
phase-segregated comparison of currents flowing at both ends of overhead lines
or underground cables. The currents can be measured with conventional CTs or
LPCTs at either end, allowing for a mix of CTs. The measurements need to be
exchanged between both line ends using a communication channel and must be
time-aligned for proper comparison.
It operates with absolute selectivity, using a biased trip characteristic to prevent
maloperation under adverse conditions (CT saturation during high through-flowing
currents, neglected capacitive charging currents, angle error of current
measurements, in-zone transformer with tap changer, and so on).
Based on the primary current comparison principle, the local and remote primary
currents are permanently compared. In normal operation conditions or during
external faults without CT saturation, the primary currents at both ends are
practically the same, so the comparison result is almost zero. For faults on the
protected line this comparison results in current differences which cause the
protection trip. The zone of protection is precisely defined by the location of the
current transformers.
Figure 317 - Current differential protection principle
SS A

SS B

B
C

D

C

D

A

A

P533UR00

A

PowerLogic P5

B

Protection communication

C

Trip

D

Measured current values, transfer trip,
and other digital data

In some applications, a power transformer is in the line differential protection zone.
For example, the industrial power infeed, with no HV-side CB for cost saving
reasons. Additional settings for the power transformer (vector group, voltage ratio,
grounding), adequate ranges for CT ratios, and related supplementary features
(inrush detection, high-set unrestrained operation, overfluxing protection) are
therefore also included in the line differential protection.
Figure 318 - Current differential protection scheme including power
transformer in protected zone
SS A

SS B

B
C

D
A

P5/EN M/02-503A

C

D
A

P533US00

489

Protection Relay

Protection functions
A

PowerLogic P5

B

Protection communication

C

Trip

D

Measured current values, transfer trip,
and other digital data

The differential and bias currents are added by default to the selection of
disturbance recorder channels. For changing channels selection refer
toDisturbance recording parameters (measurements and monitored values), page
602.

Current measurement and preprocessing
CT polarity
Differential protection function measures phase currents through different sets of
CTs, which could be connected in standard way (common point toward protected
object side) or in opposite way. This affects the sign of the measured current.
Accordingly, settings are provided to adjust actual wiring to the function needs. For
the CT orientation and polarity, please refer to Scaling settings, page 525.

Time alignment
To calculate differential current between line ends it is necessary that the current
samples from each end are taken at the same moment in time. PowerLogic P5L30
achieves this by the continuous calculation of the propagation delay between line
ends.
As shown in the followed figure, consider two PowerLogic P5L30 relays at the end
L and the end R being placed at the two ends of the line. Relay at the end L
samples its current signals at time tL1, tL2..., and relay at the end R at time tR1,
tR2...
Figure 319 - Propagation delay measurement
SS L

SS R

A1

A2

B

C

D

E

tL 1

tR1
tp1

tL 1

tL 2

tR2
tR *
td

tL3
tR3*

tR3
tL4

tL*

tL5

tp2
tR3

tL 1

tR4

td

E

tR5
P533UY00

A 1, A 2

PowerLogic P5L30 at end L (A1) and
end R (A2)

B

Protection communication

C

Measure sampling time:

D

Propagation delay time:

tR3* = (tL – tp2)
E

tp1 = tp2 = ½ (tL* - tL1 – td)

Current vectors

Where:

490

P5/EN M/02-503A

Protection functions

Protection Relay

•

tL1, tL2, etc.: sampling instants of relay L.

•

tR1, tR2, etc.: sampling instants of relay R.

•

tp1: propagation delay time from relay L to R.

•

tp2: propagation delay time from relay R to L.

•

td: time between the arrival of message tL1 at relay R and dispatch of
message tR3.

•

tL*: arrival time of message tR3 at relay L.

•

tR*: arrival time of message tL1 at relay R.

•

tR3*: calculated sampling time of tR3 by relay L.
NOTE: The sampling instants at the two ends will not, in general, be
coincidental or of a fixed relationship, due to slight drifts in sampling
frequencies.

Assume that at time tL1, relay L sends a data message to relay R. The message
contains a time tag, tL1, together with other timing and status information and the
current vector values calculated at tL1. The message arrives at end R after a
channel propagation delay time, tp1. Relay R registers the arrival time of the
message as tR*.
Since relays L and R are identical, relay R also sends out data messages to end L.
Assume relay R sends out a data message at tR3. The message therefore
contains the time tag tR3. It also returns the time tag from latest received message
from relay L (namely tL1) and the delay time, td, between the arrival time of the
received message, tR*, and the sampling time, tR3, it means td = (tR3 - tR*).
The message arrives at end L after a channel propagation delay time, tp2. Its
arrival time is registered by relay L as tL*. From the returned time tag, tL1, relay L
can measure the total elapsed time as (tL* - tL1). This equals the sum of the
propagation delay times tp1, tp2 and the delay time td at end R.
Therefore,
(tL* - tL1) = (td + tp1 + tp2)
The relay assumes that the transmit and receive channels follow the same path
and so have the same propagation delay time. This time can therefore be
calculated as:
tp1 = tp2 = ½(tL* - tL1 - td)
As the propagation delay time has now been deduced, the sampling instant of the
received data from relay R (tR3*) can be calculated. As shown in the above figure,
the sampling time tR3* is measured by relay L as:
tR3* = (tL* - tp2)
In the above figure, tR3* is between tL3 and tL4. To calculate the differential and
bias currents, the vector samples at each line end must correspond to the same
point in time. It is necessary therefore to time align the received tR3* data to tL3
and tL4. This can be achieved by rotating the received current vector by an angle
corresponding to the time difference between tR3* and tL3 (and tL4). For example
a time difference of 1 ms would require a vector rotation of 1/20 * 360° = 18° for a
50 Hz system.
The propagation delay is measured for each received message and displayed as
part of the protection communication statistics. It is continuously monitored, and
abnormalities are signaled by following alarms:

Comm delay change
This alarm will be raised if the variation (the difference of consecutive propagation
delays) exceeds the setting Delay tolerance time. As a stable transmission time
is key for proper alignment of currents from both ends, correct calculation of
differential and bias currents cannot be achieved in a secure manner under such
time variations. Therefore, line differential protection gets temporarily blocked until
a stable propagation time is detected again.

P5/EN M/02-503A

491

Protection Relay

Protection functions

Comm delay exceeded
This alarm is raised if the propagation delay exceeds the setting Maximum
propagation delay. If the transmission time exceeds this limit, the validity of the
current vector alignment is at stake, as compared currents are measured at very
different times during the course of the fault. Line differential protection gets
blocked as long as the propagation delay exceeds this limit.

Magnitude alignment - CT ratio correction
For correct operation of the differential element, it is important that under load and
through fault conditions, the currents compared by the differential element of the
relay balance. There are many cases where CT ratios at each end of the
differential protection are different.
For a healthy line, the sum of currents flowing in and out balance each other. That
is true for primary currents, but as they are measured through secondary currents,
CTs potentially different transformation ratios need to be considered. Ratio
correction factors are therefore provided. With these the measured currents get
scaled to a settable reference current.
•

•

For proper quality of numerical data processing, the reference current setting
range depends on the current transformer.
◦

For CTs: [0.1 to 2.0] * CT primary current.

◦

For LPCTs: [0.1 to 2.0] * LPCT rated primary current * current factor.

For a plain line protection application, this reference current must be set to
the same value at both ends. With conventional CTs on both ends, it is
recommended to set the reference current to the average value of the CTs
primary currents.
Example:
◦

CT(end L): 400/1 A

◦

CT(end R): 200/1 A
–

•

set Iref = 300 A at both relays.

With a mix of conventional CT on one end and an LPCT on the other end, it is
recommended to set the reference current to the value of the conventional
CTs primary current. And to align the LPCT primary nominal current
accordingly.
Example:

•

◦

CT(end L): 400/1 A

◦

LPCT(end R): LPCT rated primary current = 100 A
–

set Iref = 400 A at both relays.

–

set LPCT current factor = 4 (at end R).

For a line differential protection with in-zone transformer this reference
current has to be set to different values at both ends, in accordance with the
transformer (nominal) ratio.
It is recommended to set the reference currents equal to the transformer
nominal currents.
Example: 10 MVA, 33/11 kV transformer with a nominal power of
Sn.tr = 10 MVA
◦

Iref(33 kV) = In.tr(33 kV) = Sn.tr / (√3 * 33 kV) = 175 A

◦

Iref(11 kV) = In.tr(11 kV) = Sn.tr / (√3 * 11 kV) = 525 A
So, for a 200/1 A CT on 33 kV end the CT correction factor on that end will
be 200/175 = 1.142.
And for a 800/1 A CT on 11 kV end the CT correction factor on that end will
be 800/525 = 1.523.

The current correction factors are calculated as the quotient of the primary
nominal value and the set reference current on each end:

492

P5/EN M/02-503A

Protection functions

Protection Relay

•

For CTs: Kcorr = CT primary current / I ref

•

For LPCTs: Kcorr = LPCT primary current * current factor / I ref

Because of above mentioned restrictions of the reference current setting, the
correction factor value is restricted accordingly to 0.500 ≤ kcorr ≤ 10.000.
The measured phase currents at each end will be scaled to the reference current
by multiplication with the correction factors:
IP.corr = Kcorr * IP.meas
Where: P=A,B,C
These scaled currents will be transmitted to the remote end relay, together with
the time information to allow for time alignment. In this way, both relays will have
comparable values.
NOTE: The current signal magnitude in the communication frame is limited to
40 Iref. Therefore, the maximum through-flowing fault current must not exceed
40 Iref.

Differential protection calculation
From these scaled currents the phase differential protection calculates two
currents per phase:
•

differential current: absolute value of the vector sum of local and remote
currents.
Id.P = | IP.corr.local + IP.corr.remote |

•

bias current: absolute value of the vector difference of local and remote
current, divided by 2
Ib.P = ( | IP.corr.local - IP.corr.remote | ) / 2

Where: P = A, B, C.
With this definition the currents during normal load condition will be:
•

differential current = zero;

•

bias current = load current.

By default, current differential protection operates in a phase-segregated way, it
means differential and bias current for each phase (Id.A,Ib.A), (Id.B,Ib.B) and (Id.C,Ib.C)
are independently compared against the set characteristic.
As an alternative, the restraint mode can be set to higher stability. Then the
maximum bias current from all 3 phases is applied to all 3 differential protection
elements, it means (Id.A,Ib.A), (Id.B,Ib.B) .and (Id.C,Ib.C) are compared against the
characteristic with I.b.max = max( Ib.A, Ib.B, Ib.C ).
NOTE: Even when selecting this higher stability mode, the measured bias
current per phase is still shown in Fault log.

Trip characteristic
Basic operation condition of differential protection is the difference between the
currents entering and leaving a protected zone. The protection operates when this
difference exceeds a set threshold. Yet, as current differences can also result from
various errors, differential protection adopts a biasing technique to prevent
maloperation. This method effectively raises the differential current trip level in
proportion to the value of through flowing current. The operating characteristics of
the PowerLogic P5L30 phase differential element is shown in the image below.

P5/EN M/02-503A

493

Protection Relay

Protection functions

Figure 320 - Biased tripping characteristic
Id/Iref
Id.HS

D

A

C
Id.LS

E
B
Ib.s2

Ib /Iref
P533UZ00

A

Characteristic for single side fed fault = 200% slope

B

Slope 1

C

Slope 2

D

Trip

E

Angle error influence

This triple-slope characteristic is determined by four settings:
•

Id.LS: The basic differential current setting which determines the minimum
pick-up level of the relay.
[default = 0.2 pu]

•

s1 (Slope 1): The lower percentage bias setting used when the bias current is
below Ib.s2. This provides stability for small CT mismatches, whilst ensuring
good sensitivity to resistive faults under heavy load conditions.
[default = 30%]

•

Ib.s2: A bias current threshold setting, above which the higher percentage bias
slope s2 is used.
[default = 2 pu]

•

s2 (Slope 2): The higher percentage bias slope setting used to improve relay
stability under heavy through-flowing fault current conditions with potential CT
saturation errors.
[default = 70%]

The tripping criteria can be formulated as:
1. For Ib ≤ 0.5 * Id.LS: Id > Id.LS
2. For 0.5 * Id.LS < Ib ≤ Ib.s2: Id > s1 * Ib + Id.LS * (1 – 0.5 * s1)
3. For Ib > Ib.s2: Id > s2 * Ib + Id.LS * (1 – 0.5 * s1) + Ib.s2 * (s1 – s2)
A further high set unrestrained element Id.HS can be enabled to provide high-speed
operation in the event of CT saturation. Its use is recommended for applications
with in-zone current limiting elements, namely in-zone power transformers.
The line differential protection function includes an optional unrestrained (high-set)
element. When enabled the setting High set mode, this element operates solely
based on the magnitude of the differential current. A start signal and a trip signal
are triggered if the differential current exceeds the high-set threshold Id.HS,
regardless of the measured restraining current. Its use is recommended for
applications with in-zone current limiting elements, namely in-zone power
transformers.
This unrestrained element is part of the differential trip characteristic. Therefore,
its operation also triggers the line differential start and trip signals. However, a
dedicated signal L-Diff unrestrained trip explicitly indicates its activation.

494

P5/EN M/02-503A

Protection functions

Protection Relay

Current release
The phase differential protection function is provided with an optional current
release with a settable current threshold I>.
The current release function supervises all three phase currents. If enabled, the
smallest of the three phase currents will be determined. The phase differential
protection will be activated only if this smallest phase currents is higher than the
set threshold. If the current value of all phase currents is below the configured
threshold, phase differential protection will be forced to inactive state.
This current release function is active only if the phase differential protection is not
in a starting state. When the phase differential function is active and in starting
condition, the current supervision will not be executed any more.

Angle error supervision
In the design of time alignment of measurements, the propagation time for the
differential protection communication in both ways is assumed to be equal. If that
condition is not met, a differential current will be measured. As an example, an
asymmetric propagation time of 333 µs will result in a ratio of differential current to
through-flowing load current of about 10%. For various values of load currents,
this will result in differential currents on an angle error slope at about 6°.
In order to detect such adverse condition, an angle error supervision is
implemented (light blue characteristic in the image Biased tripping characteristic,
page 494). If the calculated differential current is above that characteristic for a set
time, a dedicated alarm signal will be issued.

Intertripping
Below two types of intertrip signals are transmitted in each message frame.

Direct intertrip (DIT)
When a trip is issued by the differential element of a relay , in addition to tripping
the local breaker, the function will send a differential intertrip signal to the remote
relay. To enhance security, receipt of such direct intertrip signal is accepted only if
being in 2 consecutive message frames.
By default, it is linked to the CB trip output DO1(B) in the “Output” matrix. This will
ensure tripping of remote end of the protected line, even for marginal fault
conditions so that the differential protection on one end just does not pick up.
This DIT transfer and internal execution remains in service, even if the local
differential protection is out of service. Therefore, a valid received DIT signal is still
executed and can operate the digital outputs as per the configuration in the Output
matrix.
This intertrip signal source is limited to the line differential protection function only.
It is not available to transfer any trip from other protection functions. For such
more general direct intertrip applications any of the available InterRelay signals
can be used, or with the below permissive intertrip.

Permissive intertrip (PIT)
The differential protection function further provides a permissive intertrip signal
and functionality. This PIT signal is sent by default in case of a trip signal from the
differential protection, but further trip signals from other protection functions can
be configured in the “Output” matrix.
Upon receiving such PIT signal from the remote terminal, the differential protection
function applies one of the following checks:

P5/EN M/02-503A

495

Protection Relay

Protection functions

•

None: The received PIT signal forces an unconditional local PIT trip signal
(with reference to line differential same functions as DIT).

•

Local: When receiving the PIT signal, a trip is issued if a local measured
current is above the set threshold “PIT current”.

•

Remote: When receiving the PIT signal, a trip is issued if the remote current
(received from remote PowerLogic P5L30) is above set threshold “PIT
current”.

If such permissive condition is fulfilled, the line differential protection will issue the
permissive trip signal.

CT supervision (CTS, differential CTS)
In general, the current transformer supervision feature is used to detect failure of
one or more of the phase current inputs to the relay. Failure of a phase CT or an
open circuit of the interconnecting wiring can result in incorrect operation of any
current operated element. Additionally, interruption in the AC current circuits risks
dangerous CT secondary voltages being generated.
Separate CTS functions supervising the phase currents at local end as well the
differential currents are provided to alarm about such failure condition. As a
precondition, the differential CTS function will not be active if none of the three
phases present an undercurrent condition Ix < 0.1 Inom (x = A, B, C).
Furthermore, they allow three modes of interaction with line differential protection
function:
•

Indication: CTS alarms have no effect on differential protection.

•

Blocking: The differential protection is blocked while CTS condition is present.

•

Restraining: The minimum differential protection pick-up value is “shifted”
vertically to a higher threshold (CTS Id.LS) while CTS condition is present.

When CTS operates, it will raise its fast CTS alarm output instantaneously, while a
latched CTS alarm output is issued after a set delay has expired. As a mutual
constraint, differential CTS gets blocked and its output reset if (and as long as)
any inrush or overflux blocking signal is present.
The CTS condition signal is transmitted to the remote end device to apply blocking
or restraint to prevent false operation. Refer to Current transformer supervision
(ANSI 60), page 665 for details of CTS.
Figure 321 - Differential tripping characteristic with CTS restraining

Id/IRef
Id.HS

D

A

C

CTS Id.CTS
Id.LS

B
Ib.s2

Ib/IRef
P533VN00

496

A

Characteristic for single side fed fault
= 200% slope

B

Slope 1

C

Slope 2

D

Trip

P5/EN M/02-503A

Protection functions

Protection Relay

Figure 322 - CTS DIFF operate logic

Min(A)
≥1

> 0.1 Inom

Local CT
Reset input
Inrush blocking

≥1

CTS: disabled
>

&

Local CT I1
>

Remote CT I1

&

R
S

Q

Fast CTS Diff alarm

A
>

&

Local CT I2/I1

&

Register event

&

>

Remote CT I2/I1

≥1
T

B
>

&

&

100 ms

Latched CTS Diff alarm
&

Register event

>
&

S
R

Q

≥1

Reset input
Min(A)
> 0.1 Inom

Remote CT

I1 >

Enable events

I2/I1 high
I2/I1 low

Operate delay
P533WK01

A

Local CT

B

Remote CT

Compensation modes
So-called compensation modes can be enabled in line differential protection
function to address specific items of the protected line. One of the 3 options below
could be selected:
•

None

•

Capacitive charging currents

•

In-zone power transformers

The details are given in the following sections.
NOTE: It is mandatory that the same compensation mode is set at both ends.

Capacitive charging current compensation
The charging current of a line or cable can be seen as differential current. If this
current is of a sufficiently high magnitude, as is the case for cables and long lines,
then a relay maloperation could occur. Two issues are apparent with a charging
current: the first being inrush during line energisation and the second being steady
state charging current.
Inrush charging current is predominately high order harmonics (9th and 11th for
example). The Fourier filtering used by the PowerLogic P5L30 relays will remove
these frequency components and hence provide stability.
Steady state charging current is nominally at fundamental frequency and hence
may cause relay maloperation.

P5/EN M/02-503A

497

Protection Relay

Protection functions

As a basic mean, such differential current can be considered by adequate rise of
the tripping characteristic (Id.LS and slope 1).
The best available option will be the capacitive charging current compensation.
This feature derives the charging currents from the measured line voltages and
subtract them from the measured currents before further calculating the
differential and bias currents.
NOTE: If no measured voltage is available, the capacitive charging current
compensation operates as if nominal voltage would be measured.
Figure 323 - Capacitive charging current

A

B
C
D

F

E

G
P533VO00

A

IL: Left end line current

B

IR: Right end line current

C

ZLine: Line impedance

D

Icap.L: Left end charging current

E

VL: Left end voltage

F

Icap.R: Right end charging current

G

VR: Right end voltage

The capacitive charging current level, related to the nominal voltage level of the
protected line, is usually given in per unit value, typically in A/km. This value
multiplied by the line length gives the line capacitive charging current Icap.line which
is to be set when activating this compensation feature.
From that the capacitive charging current at each end is calculated per phase as
ratio of actual measured phase voltage (VP) to nominal voltage (Vn):
IP.cap = ½ * Icap.line * ( √3 VP / Vn )
Where: P = A,B,C.
NOTE: The same capacitive charging current has to be set on both relays.
This capacitive charging current then is considered (actually subtracted) in the
differential and bias current calculation.

Transformers in-zone application
In applying the well established principles of differential protection to transformers,
a variety of considerations have to be taken into account. These include
compensation for any phase shift across the transformer, possible unbalance of
signals from current transformers either side of windings, and the effects of the
variety of earthing/grounding and winding arrangements. In addition to these
factors, which can be compensated for by correct application of the relay, the
effects of normal system conditions on relay operation must also be considered.
The differential element must restrain for system conditions which could result in
maloperation of the relay, such as high levels of magnetising current during inrush
conditions.
Basic details of features of the transformer and related settings are already
described in Transformer differential protection (ANSI 87T), page 507. Therefore,
this section provides just the list of provided features and the description of
particularities.
Obviously, in such application the transformer compensation mode setting in the
line differential protection function has to be enabled on both ends.

498

P5/EN M/02-503A

Protection functions

Protection Relay

CT ratio correction
When setting the reference currents of line differential protection, the nominal
transformer ratio needs to be considered, it means nominal currents are inverse
proportional to the nominal voltages, as detailed in Magnitude alignment - CT ratio
correction, page 492.
It’s recommended to set the reference currents of the line differential relays equal
to the transformer nominal current.
The HV and LV current transformer primary ratings should be selected to match
the transformer winding rated currents, so that the CT correction factors are as
close as possible to 1. Numerical data processing accuracy imposes the need that
they must be in a range of 0.5 to 10.0. Otherwise, differential protection gets
blocked.

Vector group compensation and zero-sequence current filtering
Selection of the phase angle compensation settings will be dependent on the
phase shift (described by the vector group) of the power transformer. This phase
correction is applied to each relay. A traditional way to compensate the phase shift
was the use of interposing CTs (ICTs). Modern differential relays like PowerLogic
P5L30 replicate such ICTs in software. This has the advantage of being able to
cater for line CTs connected in either star as well as being able to cater for zero
sequence current filtering. A typical application for an Yd1 power transformer is
sketched in the image below:
Figure 324 - Example of transformer vector group compensation
Yd1

A

B

Yd1

IA-1.p

IA-1.p

IC-1

IC-2

IB-1

IB-2

IA-1
IC-1.p

IA-2.p
1 30

IC-2.p

IA-2

IB-1.p

IB-2.p

Yy0
1

I’A-1.s

I’C-1.s

Dy11
1

I’B-1.s

I’A-2.s

I’C-2.s

2

I’B-2.s

2

P5L30

P5L30
P533VS00

A

CT-1

B

CT-2

1

ICT

2

Line DIFF

To aid selection of the correct setting on the relay menu, most commonly used
transformer configurations and the selection of related vector group settings are
shown in the following table. Also, in the bottom lines (yellow marked) the generic
rule is given.
As shown in the table, a delta winding is introduced with the Y side software ICT.
This provides the required zero sequence trap, as would have been the case if the
vector correction factor had been provided using an external ICT.

P5/EN M/02-503A

499

Protection Relay

Protection functions

Whenever an in-zone earthing/grounding connection is provided, a zero-sequence
trap should always be provided. For instance, if a YNyn power transformer is in
the protected zone, there will be some difference between HV and LV zero
sequence magnetising current of the transformer. This is normally small, but to
avoid any problem with any application the above rule for zero sequence traps
shall be applied with earthed/grounded windings.
Table 117 - Selection of vector group settings
Transformer
connection

Transformer
phase
shift

Vectorial compensation (ICT) and vector group (vg)
vector group and enabling I0–filtering are relay settings)
HV
ICT

vg

Yy0 (0°)

0

Dy1
Dyn1

LV
I0–filt.

ICT

vg

no

Yd11
(+30°)

11

Yy0 (0°)

0

no

I0–filt.
no
yes

-30°
no

Yd1
Yd1 (-30°)
YNd1

1

Dy5

yes
no

Yy0 (0°)

0

Dyn5

no

no

no
no

Yd7
(+150°)

7

Yy0 (0°)

0

yes

-150°
Yd5
YNd5

no

Yd5
(-150°)

5

Yy0 (0°)

0

Dy7

no

yes

no

no

Dyn7

no
Yd5 (-150°)

5
yes

no
+150°

Yd7
YNd7

no

Yd7
(+150°)

7

Yy0 (0°)

0

Dy11

no
Yy0 (0°)

yes

0
no

no

Dyn11

no
Yd1 (-30°)

1
yes

no
+30°

Yd11
YNd11

Yd11
(+30°)

Yy0

Yy0 (0°)

YNy0

no
11

Ydy0 (0°)

no
Yy0 (0°)

yes

no

no

Yy0 (0°)

yes

Yy0 (0°)

0

0°

0
no
no
0

Yyn0

Yy0 (0°)

no

Ydy0 (0°)

yes

YNyn0

Ydy0 (0°)

yes

Ydy0 (0°)

yes

Dy vg

no
Yy0 (0°)

Dyn vg
Yd vg

no
Yd (12 - vg)

0

12 - vg
yes

no

φ = vg *
(-30°)

no
Yd vg

YNd vg

vg

no
Yy0 (0°)

yes

0
no

Where:
•

vg = vector group = [0 … 11]

•

Dy or Yd configurations have odd vector group numbers only

•

Dd or Yy configurations have even vector group numbers only (only Yy0 in
this table)
NOTE: This table applies for systems with clockwise phase rotation (A-B-C)
only. In systems with anti-clockwise phase rotation (A-C-B) the
complementary vector group (vg’ = 12 - vg) has to be used instead of the
vector group (vg) given on the transformer nameplate (and used in above
table).

500

P5/EN M/02-503A

Protection functions

Protection Relay

High set differential current element
The optional high set differential protection element should be enabled for in-zone
transformer applications. This is provided to ensure rapid clearance for heavy
internal faults with saturated CTs. Because high set is not restrained the setting
must be set such that it will not operate for the largest through-flowing currents
expected. It is basically limited by the transformer reactance, commonly indicated
as relative short-circuit voltage Vsc. The maximum through fault current for infinite
source at one end with nominal voltage will be then its inverse multiple of
transformer nominal current, namely Itr.n / Vsc. For example, for Vsc = 10% the
maximum through fault current is 10 times transformer nominal current. A safety
margin of at least 20% should be added to this current value to cater for
permissible higher system voltages and inaccuracies. Also, the difference
between transformer nominal currents and set reference currents has to be
considered.

Inrush detection
When energising a transformer from one end a magnetising inrush current flows
into the energised winding. This current is not represented at the remote end.
Therefore, inrush current detection and prevention from false tripping has to be
considered.
As the maximum inrush current depends on the transformer size, a settable
differential current limit (typically set above 120% of maximum expected inrush
current) is provided to discriminate between such inrush condition and fault
condition. If actual measured differential current exceeds that limit “Inrush current
limit”, then inrush detection is disregarded.
As inrush takes place at one end only, the status of inrush detection per phase
and the measured maximum inrush current are sent through the communication
link to the remote device to prevent false differential operation there, too.
Two methods are provided to avoid trips on inrush current.

Inrush restraining mode
The phase differential protection uses a settable multiple of the maximum second
harmonic current value to add it to the bias current.
Ib.add = H2mult * IH2max
Where:
•

Ib.add: current added to the bias current of each phase on both ends

•

H2mult: settable multiplier

•

IH2max: highest 2nd harmonic current = max ( IH2A, IH2B, IH2C )

The 2nd harmonic currents are calculated with Fourier filtering technique and the
rms value of the highest current is sent through the communication link to the
remote device.
NOTE: When this inrush restrain function is enabled, it must be ensured that
this function is enabled at both ends to avoid possible maloperation.

Inrush blocking mode
In this mode, the ratio of 2nd harmonic to fundamental current (IH2/IH1) is
measured in each phase. Inrush decision is made if this ratio exceeds a set
threshold.
Blocking can be set to be either phase selective or cross blocking operation. In the
latter all 3 phase differential elements get blocked, if in at least one phase an
inrush decision is made.

P5/EN M/02-503A

501

Protection Relay

Protection functions

Overfluxing detection
If the transformer is energised with a voltage exceeding its nominal voltage,
saturation effects occur, leading to increased magnetising currents. Without
stabilisation, these currents may cause the differential protection tripping.
A key indicator of saturation is the presence of a high proportion of the 5th
harmonic in the current of the protected object. This serves as a criterion to detect
saturation and to stabilise(in other words, block) the differential protection
function.
Overfluxing detection is available as an optional feature, based on phasesegregated phase currents. It evaluates the ratio of the 5th harmonic to the
fundamental component of the phase current. If this ratio exceeds the configured
threshold, an overflux condition is signalled with both phase-selective and general
signals. These signals are available as inputs to matrices and programmable
logic.
If overflux detection is enabled and an overflux condition is detected, it blocks the
differential protection function, depending on the setting either in a phaseselective or cross-blocking manner. If the different current is greater than 4 pu, the
overflux block will be released.
NOTE: Regardless of whether the line differential protection is enabled, under
transformer mode and the overflux blocking is enabled, the overflux signals
are continuously updated.

Further considerations
Back-up overcurrent protection
In case of line differential protection is blocked for any reason (most likely the loss
of communication link), local back up overcurrent protection stage(s) can be
automatically activated. For that purpose, a dedicated setting is provided in the
phase and neutral overcurrent protection stages of the PowerLogic P5L30 relays.
Refer to Negative sequence overcurrent (ANSI 46), page 347, Non-directional/
directional phase overcurrent protection (ANSI 50/51/67), page 397 and Nondirectional/directional earth/ground fault overcurrent (ANSI 50N/51N/67N), page
432 for detail.
To enable the back-up overcurrent protection, check Back-up mode in eSetup
Easergy Pro/PROTECTION/Negative sequence overcurrent 46 and Phase
overcurrent 50/51/67 and Ground fault overcurrent 50N/51N/67N.

In-zone “Teed” Loads
Many rural feeders have small fuse protected loads tapped off the line within the
zone of protection. In most cases the load is small enough to be ignored when
setting the Id.LS threshold. The problem, however, is when a fault occurs
downstream of the fuse. The current differential protection would assume the fault
was on the feeder, instead of at the load, and may trip before the fuse has a
chance to blow. This could cause considerable and unnecessary disruption to rest
of the system. To prevent this from occurring the operating time of the current
differential element can be time delayed to grade with the fuse.

502

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 325 - Line differential protection function structure overview
Block

Inhibit
IA local
IB local
IC local
VA local
VB local
VC local

A

Start

Id

Id

&

Ib

C

Id_5

IA remote
IB remote
ICremote

0

t

Operate

Id_2

DIT, PIT

Ib

F

B

Measurands

D

≥1

E
&

G

&

CTS mode: Blocking
CTS mode: Restraining

A

P533VJ01

Local end current and voltage:

B

•

Polarity alignment

•

Time alignment

•

Magnitude alignment

•

Optional: Phase sequence
alignment

•

Optional: Vector group correction

•

Optional: Zero-sequence current
filtering

•

Optional: Captive charging
current compensation

Remote end current
(aligned vector data through
communication link)

C

DIFF calculation

D

Inrush detection

E

Overfluxing detection

F

Biased characteristic

G

Differential CTS

Characteristics
Table 118 - Settings and characteristics of line differential protection
function (ANSI 87L)
Settings/characteristics
(description/label)

Values

Enable line differential protection
Enable for L-Diff

Off/On

Low set Id
Setting range

0.10 ... 3.00 pu

Resolution

0.01 pu

Slope 1

P5/EN M/02-503A

Setting range

10% ... 150%

Resolution

1%

503

Protection Relay

Protection functions

Table 118 - Settings and characteristics of line differential protection
function (ANSI 87L) (Continued)
Settings/characteristics
(description/label)

Values

Ib for start of slope 2
Setting range

1.00 ... 30.00 pu

Resolution

0.01 pu

Slope 2
Setting range

30% ... 150%

Resolution

1%

High set mode
Enable High set mode

Off/On

High set Id
Setting range

1.00 ... 30.00 pu

Resolution

0.01 pu

Restraint mode
Setting range

Phase selective/Higher stability

Operate delay
Setting range

0.00...100.00 s

Resolution

0.01 s

Accuracy

1% or ±10 ms

Current release status
Enable of current release

Disabled/Enabled

I> release
Setting range

0.02 ... 1.00 pu

Accuracy

±2% or ±0.005 pu

Angle supervision
Angle supervision slope

1% ... 30%

Angle supervision time

0.10 ... 30.00 s

CTS operating mode
Setting range

Indication/Blocking/Restraining

CTS low set Id
Setting range

0.10 ... 30.00 pu

Resolution

0.01 pu

PIT time
Setting range

0.000 ... 2.000 s

Resolution

0.001 s

PIT current selection
Setting range

Disabled/Remote/Local

PIT current
Setting range

0.10 ... 20.00 pu

Resolution

0.01 pu

Compensation mode
Setting range

None/Cap. charging/Transformer

Capacitive charging current

504

P5/EN M/02-503A

Protection functions

Protection Relay

Table 118 - Settings and characteristics of line differential protection
function (ANSI 87L) (Continued)
Settings/characteristics
(description/label)

Values

Setting range

0 ... 1000 A

Resolution

1A

Vector group
Setting range

1 ... 11

Zero-sequence current filtering
Options

Disabled/Enabled

Inrush restraint mode
Options

Disabled/Restraining/Blocking

2nd harmonic multiplier
Setting range

0.1 ... 20.0

Resolution

0.1

Inrush blocking ratio
Setting range

5% ... 50%

Resolution

1%

Accuracy

2%

Inrush cross block
Enable Inrush cross block

Disabled/Enabled

Max inrush
Setting range

1.00 ... 30.00 pu

Resolution

0.01 pu

Overflux blocking
Enable Overflux blocking

Disabled/Enabled

Overflux blocking ratio
Setting range

5% ... 100%

Resolution

1%

Accuracy

2%

Overflux cross block
Enable Overflux cross block

Disabled/Enabled

Scaling
Reference current (Iref)

10...10000 A

CT correction factor

0.1 ... 2.00 x CT prim

Linear range

40 x Iref

References
Communication

Refer to Protection communication, page 484.

Characteristics(137)
Basic characteristic accuracy

±5% or ±0.01 pu

Reset ratio

95% ± 2%

Start time

< 40 ms (35 ms with high speed) for differential currents
at 2 x Low set Id

Disengaging time

< 60 ms (75 ms with high speed)

(137)Claimed values are valid for power system frequencies within nominal frequency +/- 2 Hz.

P5/EN M/02-503A

505

Protection Relay

Protection functions

Table 118 - Settings and characteristics of line differential protection
function (ANSI 87L) (Continued)
Settings/characteristics
(description/label)

Values

Setting group/SetGrp
Number

506

4

P5/EN M/02-503A

Protection functions

Protection Relay

Transformer differential protection (ANSI 87T)
Description
General
The PowerLogic P5T30 transformer differential protection is a high-speed, twoended, phase segregated, transformer differential protection for distribution
applications in the industry and utility segments, with absolute selectivity for power
transformers, motors, generators, shunt reactors and similar equipment. For full
application flexibility of this protection function, CT arrangement uses generic
naming "CT-1" and "CT-2". In a standard transformer differential application CT-1
end is the high voltage (HV) end, and CT-2 end is the low voltage (LV) end.
Based on the primary current comparison principle, the current values from both
ends are continuously compared. In normal operation conditions or during
external faults without CT saturation, the primary currents at both ends are
practically the same, so the comparison result is practically zero (actually, the
magnetizing current and thermal copper losses take less than 1% of transformer
nominal current). For faults inside the protected transformer (inside the protected
object) the comparison will result in values higher than the operation value, so the
protection will trip. The zone of protection is precisely defined by the location of
current transformers in the substations.
As the differential protection function measures the currents through the CTs,
errors introduced from the CTs (namely transformation error and transient
saturation) are considered. Same with uncertainties regarding the transformation
ratio of the primary transformer.
This is basically done by calculating differential and restraining current and
comparing these values against a triple-slope tripping characteristic.
The trip is usually instantaneous, or with a time delay for more complex protection
schemes where other protection functions are embedded in the differential
protection zone.
Figure 326 - Protected zone of current differential protection

A

B
P533SQB

A

Protected zone

B

Differential relay

The 16 disturbance recording channels are added by default when enabling this
protection. If you want to edit the channels or add new channel, refer to
Disturbance recording parameters (measurements and monitored values), page
602.

P5/EN M/02-503A

507

Protection Relay

Protection functions

Current measurement and preprocessing
CT polarity
Differential protection function measures phase currents through different sets of
CTs, which could be connected in standard way (common point toward protected
object side) or in opposite way. This affects the sign of the measured current.
Accordingly, settings are provided to adjust actual wiring to the function needs.
For the CT orientation and polarity, please refer to CT and LPCT typical
application, page 75 and Scaling settings, page 525.

Phase swapping
Hydro pump storage applications use motor/generators, where reversing the
operating mode is done by swapping 2 phases either on HV or LV side. If such a
reversing switch is inside the protected zone, the protection scheme is able to get
aligned. Accordingly, settings are provided for this phase swapping feature.
Please refer to Scaling settings, page 525.
Activation of phase swapping is controlled through a dedicated digital input signal
(Phase swap activation input = DI1 – DIx, Fx, VI1 – VIx).

Amplitude matching
Protection is based on comparison of the primary phase currents. In a transformer
protection application, these will be naturally different with a ratio inverse to the
nominal voltages of the windings.
These currents are measured through CTs with a different transformation ratio,
more or less according to the nominal currents of the power transformer.
For example, a 110kV/22kV power transformer with 60 MVA rated power has a
nominal current on HV side of 315 A and on LV side of 1575 A. Accordingly CTs
on HV side could be 400:1 A and on LV side 2000:1 A.
PowerLogic P5 takes into account such different nominal currents and ratios in the
data processing and provides amplitude matching settings to adjust the function
accordingly: all currents are scaled to reference currents, calculated based on a
common reference power Sref and the nominal voltages of each end. For
protection of transformers, motors, shunt reactors etc., this reference power is
usually the rated or nominal power of the protected object.
The reference currents are calculated from the set reference power Sref,
•

End-1 (HV) reference current: Iref-1 = Sref / √3 · Vrated,end-1

•

End-2 (LV) reference current: Iref-2 = Sref / √3 · Vrated,end-2

With these reference currents and the primary nominal currents of the CTs the
amplitude matching factors are calculated:
•

CT-1 amplitude matching factor: kamp,1 = ICT-1,primary / Iref-1

•

CT-2 amplitude matching factor: kamp,2 = ICT-2,primary / Iref-2

These matching factors are displayed at the P5.
If the value of a factor is outside the range from 0.1 to 32.0, the differential
protection function is blocked.
The measured phase currents from each end are scaled with these factors per
following equations:
•

HV end phase currents: Iamp,p,2 = kamp,1 · Ip,CT-1

•

LV end phase currents: Iamp,p,2 = kamp,2 · Ip,CT-2

where:

508

•

amp = amplitude-matched

•

p = phase A, B or C

P5/EN M/02-503A

Protection functions

Protection Relay

Vector group correction
The transformer HV windings are indicated by capital letters and the LV windings
by lower case letters. The numbers refer to positions on a clock face and indicate
the phase displacement of balanced 3-phase LV line currents with respect to
balanced 3-phase HV line currents. The HV side is taken as reference and it is the
12 o’clock position.
Therefore, each hour represents a 30° shift; for example, 1 represents a 30° lag
and 11 represents a 30° lead (LV with respect to HV). An additional N, YNd1
(lower case for LV, d) indicates a neutral to earth connection on the high voltage
winding of the power transformer.
By studying the relative phase shifts that can be obtained, it can be seen that starstar windings allow even vector group configurations and star-delta/delta-star
windings allow odd group configurations.
According to the set vector group the LV side currents for differential comparison
are calculated from different phases to align with the primary connection, as
sketched in the following figure.
Figure 327 - Example of phase shift for a YNd5 transformer

A

B

C

C

B

B

A

A

-Iamp,A,b

Iamp,C,b - Iamp,A,b
Iamp,A,a

1 / 3 (Iamp,C,b - Iamp,A,b)

Iamp,C,b

Iamp,B,b
Iamp,C,a

Iamp,B,a

5 x 30

Iamp,A,b
P533SR00

A

Winding a

B

Winding b

Zero-sequence current filtering
The figure below shows the need for zero-sequence current filtering for differential
protection across a transformer. It mimics the distribution of primary zerosequence current in the protection scheme. The power transformer delta winding
acts as a “trap” to zero-sequence current. This current is therefore only seen on
the star connection side of the power transformer and hence as differential current
by the protection scheme.
If the zero-sequence current filtering is enabled, one third of measured zerosequence current is subtracted from each phase current. Otherwise, if disabled,
one third of measured zero-sequence current is added to each phase current to
increase the differential protection sensitivity for internal earth/ground faults on
non-earthed/grounded ends.

P5/EN M/02-503A

509

Protection Relay

Protection functions

Accordingly, the following calculations are executed per end:
1. Determination of zero-sequence current:
•

Izero,x = ( IA,x + IB,x + IC,x ) / 3

2. Determination of filtered phase currents:
•

If zero-sequence current filtering is enabled:
◦

•

Ip,zero.x = Ip,x - Izero,x

Otherwise:
◦

Ip,zero.x = Ip,x + Izero,x

where x = end 1 (HV) or 2 (LV), p = A, B, C
Figure 328 - Need for zero-sequence current filtering
C

C

B

B

A

A
IF.HV

IF.LV

A
P533SSA

A

Setting

DIFF
HV end (CT-1)

LV end (CT-2)

Zero-sequence current filtering CT-1 = Yes

Zero-sequence current filtering CT-2 = No

Calculated currents per end and measuring system:
Izero,HV = (IA,HV + IB,HV+ IC,HV) / 3 = IF,HV / 3

Izero,LV = (IA,LV + IB,LV+ IC,LV) / 3 = 0

ms1 (A)

Ims1,zero,HV = IA,HV - Izero,HV = 2/3 · IF,HV

Ims1,zero,LV = IC,LV - IA,LV + Izero,LV = 2 · IF,LV

ms2 (B)

Ims2,zero,HV = IB,HV - Izero,HV = - 1/3 · IF,HV

Ims2,zero,LV = IB,LV - IC,LV + Izero,LV = - 1 · IF,LV

ms3 (C)

Ims3,zero,HV = IC,HV - Izero,HV = - 1/3 · IF,HV

Ims3,zero,LV = IA,LV - IB,LV + Izero,LV = - 1 · IF,LV

The following table lists all the mathematical phasor operations. It shows that for
all odd-numbered vector group characteristics the zero-sequence current on the
low-voltage side is basically always filtered out, whereas for even-numbered
vector group characteristics the zero-sequence current on the low-voltage side is
basically never filtered out automatically. The latter is also true for the high-voltage
side since in that case no mathematical phasor operations are performed. Vector
group matching and zero-sequence current filtering must therefore always be
viewed in combination.

510

P5/EN M/02-503A

Protection functions

Protection Relay

Table 119 - Numerical processing depending on vector group and zerosequence current filtering
Vector
group

With zero-sequence current filtering

Without zero-sequence current filtering

Mathematical operations on the HV side
Ivec,ms,z = Iamp,p,z - Iamp,zero.z

Ivec,ms,z = Iamp,p,z

Mathematical operations on the LV side for even-numbered vector group characteristics
0

Ivec,ms,z = Iamp,p,z - Iamp,zero.z

Ivec,ms,z = Iamp,p,z

2

Ivec,ms,z = - ( Iamp,p+1,z - Iamp,zero.z )

Ivec,ms,z = - Iamp,p+1,z

4

Ivec,ms,z = Iamp,p-1,z - Iamp,zero.z

Ivec,ms,z = Iamp,p-1,z

6

Ivec,ms,z = - ( Iamp,p,z - Iamp,zero.z )

Ivec,ms,z = - Iamp,p,z

8

Ivec,ms,z = Iamp,p+1,z - Iamp,zero.z

Ivec,ms,z = Iamp,p+1,z

10

Ivec,ms,z = - ( Iamp,p-1,z - Iamp,zero.z )

Ivec,ms,z = - Iamp,p-1,z

Mathematical operations on the LV side for odd-numbered vector group characteristics
1

Ivec,ms,z = ( Iamp,p,z - Iamp,p+1,z ) / √3

Ivec,ms,z = [ ( Iamp,p,z - Iamp,p+1,z ) / √3 ] + Iamp,zero.z

3

Ivec,ms,z = ( Iamp,p-1,z - Iamp,p+1,z ) / √3

Ivec,ms,z = [ ( Iamp,p-1,z - Iamp,p+1,z ) / √3 ] + Iamp,zero.z

5

Ivec,ms,z = ( Iamp,p-1,z - Iamp,p,z ) / √3

Ivec,ms,z = [ ( Iamp,p-1,z - Iamp,p,z ) / √3 ] + Iamp,zero.z

7

Ivec,ms,z = ( Iamp,p+1,z - Iamp,x,z ) / √3

Ivec,ms,z = [ ( Iamp,p+1,z - Iamp,p,z ) / √3 ] + Iamp,zero.z

9

Ivec,ms,z = ( Iamp,p+1,z - Iamp,p-1,z ) / √3

Ivec,ms,z = [ ( Iamp,p+1,z - Iamp,p-1,z ) / √3 ] + Iamp,zero.z

11

Ivec,ms,z = ( Iamp,p,z - Iamp,p-1,z ) / √3

Ivec,ms,z = [ ( Iamp,p,z - Iamp,p-1,z ) / √3 ] + Iamp,zero.z

Where the indices in the equations have the following meanings:
•

amp: amplitude-matched

•

vec: amplitude- and vector group-matched

•

p: phase A, B or C

•

p+1: cyclically trailing phase

•

p-1: cyclically leading phase

•

ms: measuring system 1, 2 or 3

•

z: end 1(HV) or 2(LV)

A reverse phase rotation (A-C-B) setting and phase swapping condition are taken
automatically into account in the calculation of these amplitude- and vector groupmatched phase currents from both ends.

Differential protection
Differential protection calculations
The differential protection is based on calculation of differential and restraint (or
bias) current, both calculated from amplitude matched, vector group compensated
and zero-sequence current filtered currents as detailed in Numerical processing
depending on vector group and zero-sequence current filtering, page 511.
The differential current is sum of HV and LV side current values (per phase), it is
calculated with:
Id = | Ivec,end1 + Ivec,end2 |
The bias current is the difference of HV and LV side current values (per phase),
scaled to be comparable with the load current in normal operation.

P5/EN M/02-503A

511

Protection Relay

Protection functions

It is calculated in one of the following ways according to the selected method:
•

Sum of absolute values divided by 2:
IR = ( | Ivec,end1 | + | Ivec,end2 | ) / 2

•

Absolute value of phasor difference divided by 2:
IR = | Ivec,end1 - Ivec,end2 | / 2

Differential characteristic
With high current flowing through the protected object, for example during external
fault conditions, a differential current might be apparent. The reason can be due to
different ratio errors and/or magnetizing/saturation characteristics of the CTs.
Therefore, the current differential protection gets provided with a biased tripping
characteristic, as shown in following figure:
Figure 329 - Biased tripping characteristic

Id
Id.HS

D

A

C
Id.LS

B
IR.s2

IR
P533STA

A

Characteristic for single side fed fault = 200% slope

B

Slope 1

C

Slope 2

D

Trip area

Whatever method is used, the calculated value pair of differential and restraining
current (Id and IR) is compared against this characteristic with three sections
(green characteristic in above figure). The first section is a horizontal line at set
pick-up threshold Id.LS up to the intersection with the line for single side infeed, with
value considering basic inaccuracies (transformer magnetizing current, …). The
first slope (slope 1) ensures sensitivity to internal faults, while providing increasing
restraint to for example compensate effect of false amplitude matching due to noncompensated tap changer. The second slope provides stability against measuring
errors like CT saturation.
The high set unrestrained differential current level Id.HS defines the characteristic
boundary. Differential currents which are higher than this value indicate internal
faults (external faults are limited for example by transformer reactance) and
require the fastest fault clearance. Therefore, differential protection will operate
without consideration of the restraint current.
The differential operating current is calculated using the following characteristic
equations:
For IR < Id.LS / 2
For Id.LS / 2 ≤ IR ≤ IR.S2
For IR > IR.S2

512

Id > Id.LS
Id > Slope 1 x ( IR - Id.LS / 2 ) + Id.LS
Id > Slope 2 x ( IR - IR.S2 ) + Slope 1 x ( IR.S2 - Id.LS / 2 ) + Id.Ls

P5/EN M/02-503A

Protection functions

Protection Relay

High-set differential operation
The transformer differential protection function includes an optional unrestrained
(high-set) element.
When enabled the setting High set mode, this element operates solely based on
the magnitude of the differential current. A start signal and a trip signal are
triggered if the differential current exceeds the high-set threshold Id.HS, regardless
of the measured restraining current.
This unrestrained element is part of the differential trip characteristic. Therefore,
its operation also triggers the transformer differential start and trip signals.
However, a dedicated signal T-Diff unrestrained trip explicitly indicates its
activation.

Operate time delay
The transformer differential function provides a setting for time delayed trip, to
allow time grading of overlapping differential protection zones. The default setting
is instantaneous, meaning with no intentional time delay. In that case, start and
trip signals are issued at the same time.

Supplementary features
Inrush detection
Any sudden change of magnetizing voltage will cause a magnetising inrush. This
most commonly occurs when energising a transformer (initial inrush), but it occurs
also upon voltage recovery after primary system failure (recovery inrush) or
voltage drop when energising a parallel transformer (sympathetic inrush).
This magnetising inrush current usually flows into one transformer winding only
and is not represented at the other transformer end, hence is seen as differential
current from the protection. Therefore, inrush current detection and prevention
from false tripping is an inherent part of the differential protection function.
Inrush condition is determined by evaluating the ratio of the 2nd harmonic to
fundamental current component, based on the phase segregated differential
currents. This signal analysis is executed only if the differential current is within
reasonable limits:
•

the fundamental of the differential current is higher than a fixed minimum
current of 0.1 Iref

•

the differential current is smaller than a set threshold, set above the expected
maximum inrush current

Further complementary conditions are checked prior to accepting an inrush
condition:
•

the differential current waveform must show gaps with gap angle greater than
60 degrees (namely, periods of few milliseconds with no current flow, as they
are present with real inrush currents)

•

the inrush waveform has to be detected in at least 2 phases (there is no
three-phase transformer energisation condition, where only one phase shows
an inrush waveform).

If inrush blocking is enabled and an inrush condition is determined, then
differential protection will be blocked, depending on the setting either in a phaseselective or cross-blocking manner. The phase-selective inrush blocking signals
are available as inputs to matrices and programmable logic.

P5/EN M/02-503A

513

Protection Relay

Protection functions

NOTE: In the matrix, the differential inrush signals of matrix (T-Diff inrush, TDiff inrush A, T-Diff inrush B, T-Diff inrush C) are not the internal inrush
blocking signals introduced in this section. The T-Diff inrush, T-Diff inrush A, TDiff inrush B, T-Diff inrush C are identified by the value of H2/H1 in differential
currents, the gap angle is not included in the matrix signals. It is proposed to
set Operate delay = 40 ms if you want to block the transformer differential
protection with the above 4 differential inrush signals of matrix. The logic of the
differential inrush signals of matrix are defined as shown in the following
diagram:

Figure 330 - Differential current H2 / H1 structure overview

Id.A

H2

A

H1

&
20ms

30ms

&

> 0.1 Iref

≥1

Inrush PhA
<

Id.B

H2

A

H1

&
20ms

30ms

&

> 0.1 Iref

≥1

Inrush PhB
<

Id.C

H2

A

H1

&
20ms

30ms

&

> 0.1 Iref

≥1

Inrush PhC

&

<
≥1

Inrush

Inrush blocking ratio
MAX inrush Id

Inrush cross block
P533TC01

A

H2 / H1 > pick-up H2

Overfluxing detection
If the transformer is energised with a voltage exceeding its nominal voltage,
saturation effects occur, leading to increased magnetising currents. Without
stabilisation, these currents may cause the differential protection tripping.
A key indicator of saturation is the presence of a high proportion of the 5th
harmonic in the current of the protected object. This serves as a criterion to detect
saturation and to stabilise(in other words, block) the differential protection
function.
Overfluxing detection is available as an optional feature, based on phasesegregated differential currents. It evaluates the ratio of the 5th harmonic to the
fundamental component of the differential current, provided the fundamental
current is within the range of 0.1 ref to 4.0 Iref. If this ratio exceeds the configured
threshold, an overflux condition is signalled with both phase-selective and general
signals. These signals are available as inputs to matrices and programmable
logic.
If overflux detection is enabled and an overflux condition is detected, it blocks the
differential protection function, depending on the setting either in a phaseselective or cross-blocking manner.

514

P5/EN M/02-503A

Protection functions

Protection Relay

NOTE: Overflux signals are continuously updated, regardless of whether the
transformer differential protection function or its overflux blocking feature is
enabled.
The structural overview is similar to the figure shown above.

CT saturation detection
During external faults CTs may saturate, either because of very high fault currents,
or because of slowly decaying DC offset of primary current. Appropriate measures
are implemented to detect such conditions to prevent false differential tripping. Yet
vice versa, a fast reset of this blocking feature is also provided for fast differential
protection tripping in case of consecutive faults inside the protection zone.

CT supervision (CTS 1, CTS 2, differential CTS)
Generally, current transformer supervision is used to detect failure of the phase
current inputs to protection relay of one or more phases. Failure of a phase CT or
an open circuit of the interconnecting wiring can result in incorrect operation of any
current operated element. Additionally, interruption in the AC current circuits risks
dangerous CT secondary voltages being generated.
Differential CTS will operate if the following 4 conditions present simultaneously:
•

At least one of the three phases presents an undercurrent condition Ix < 0.1
Inom (x = A, B, C).

•

the ratio of negative to positive sequence current I2/I1 on one end exceeds a
high set threshold (I2/I1 high)

•

the ratio I2/I1 on the other end remains below a low set threshold (I2/I1 low)

•

the positive sequence currents I1 on both ends exceed a set threshold I1>

When CTS operates, it will raise its fast CTS alarm output instantaneously, while a
latched CTS alarm output is issued after a set delay has expired.
As a mutual constraint, differential CTS gets blocked and its output reset if (and as
long as) any inrush or overflux blocking signal is present.
Differential CTS is provided with three modes of interaction with differential
protection function:
•

Indication: no impact of CTS alarm on differential protection operation.

•

Restraining: the minimum differential protection pick-up value is “shifted”
vertically to a set Id.CTS while CTS alarm is present, as shown below.

•

Blocking: differential protection is blocked while CTS alarm is present.

Refer to Current transformer supervision (ANSI 60), page 665 for detail of CTS 1
and CTS 2.

P5/EN M/02-503A

515

Protection Relay

Protection functions

Figure 331 - Biased tripping characteristic with CTS restraint

Id
Id.HS

D

A

C
Id.CTS
Id.LS

B
IR.s2

IR
P533SUA

A

Characteristic for single side fed fault = 200%
slope

B

Slope 1

C

Slope 2

D

Trip area

Figure 332 - CTS DIFF operate logic

IA CT-1
IB CT-1
IC CT-1
Reset input

Min(A)
≥1

> 0.1 Inom

Inrush blocking

≥1

CTS: disabled

>

&

I1 CT-1

≥1

&

>

Latched CTS Diff alarm

I1 CT-2

A
>

&

I2/I1 CT-1

&

&

R
S

>

Q

T

Register event

100 ms

I2/I1 CT-2
Fast CTS Diff CT-1 alarm

B
>

&

≥1

&

Fast CTS Diff alarm
>

Fast CTS Diff CT-2 alarm

&
&

IA CT-2
IB CT-2
IC CT-2
Reset input

> 0.1 Inom

≥1

S
R

Q

T

100 ms

I1 >

Enable events

I2/I1 high

Operate delay

I2/I1 low

P533TD04

A

516

Register event

Min(A)

CT-1

B

CT-2

P5/EN M/02-503A

Protection functions

Protection Relay

Block diagram
Figure 333 - Transformer differential protection function structure overview
Block

Inhibit
IA-1 (CT1)
IB-1 (CT1)
IC-1 (CT1)

A

Start

Id

Id

&

Ir

C

Id_5

IA-2 (CT2)
IB-2 (CT2)
IC-2 (CT2)

0

t

Operate

Id_2

Ir

F

B

Measurands

D

≥1

E

IA-1 (CT1)
IB-1 (CT1)
IC-1 (CT1)

&

G

&

IA-2 (CT2)
IB-2 (CT2)
IC-2 (CT2)
CTS mode: Blocking
CTS mode: Restraining

A

P533SV02

End 1 (CT-1) current:

B

End 2 (CT-2) current:

•

Polarity adjustment

•

Polarity adjustment

•

Phase swapping

•

Phase swapping

•

Ratio correction

•

Ratio correction

•

Zero-sequence current filtering

•

Vector group correction

•

Zero-sequence current filtering

C

DIFF calculation

D

Inrush detection

E

Overfluxing detection

F

Biased characteristic

G

Differential CTS

Characteristics
Table 120 - Settings and characteristics of transformer differential protection
function (ANSI 87T)
Settings/characteristics
(description/label)

Values

Reference power
Setting range

0.1...1000.0 MVA

CT-1 end rated voltage
Setting range

0.1...500.0 kV

CT-2 end rated voltage
Setting range

0.1...500.0 kV

Phase CT-1 polarity
Setting range

Standard/Opposite

Phase CT-2 polarity
Setting range

Standard/Opposite

CT-1 Phase swap

P5/EN M/02-503A

517

Protection Relay

Protection functions

Table 120 - Settings and characteristics of transformer differential protection
function (ANSI 87T) (Continued)
Settings/characteristics
(description/label)

Values

Setting range

No swap; A-B; B-C; C-A

CT-2 Phase swap
Setting range

No swap; A-B; B-C; C-A

Enable for T-Diff
Enable T-Diff

On/Off

Vector group
Setting range

0…11

Zero-seq. current filtering CT-1, Zero-seq. current filtering CT-2
Enable Zero-seq. current filtering CT-1
Enable Zero-seq. current filtering CT-2

On/Off

Low set Id
Setting range

0.10… 3.00 Iref

Resolution

0.01 Iref

Accuracy

±3% or ± 0.005 Iref

Reset ratio

95% ± 2%

Slope 1
Setting range

10%…150%

Resolution

1%

Ib for start of slope 2
Setting range

1.00…30.00 Iref

Resolution

0.01 Iref

Slope 2
Setting range

30%…150%

Resolution

1%

High set mode
Enable High set mode

On/Off

High set Id
Setting range

1.00…30.00 Iref

Resolution

0.01 Iref

Accuracy

±3% or ± 0.005 Iref

Reset ratio

95% ± 2%

Bias calculation mode
Setting range

Diff. of phasors; Sum of abs. val.

Operate delay
Setting range

0.00…100.00 s

Resolution

0.01 s

Accuracy

±1% or ± 20 ms

Inrush blocking
Enable Inrush blocking

On/Off

Inrush blocking ratio
Setting range

518

5%…50%

P5/EN M/02-503A

Protection functions

Protection Relay

Table 120 - Settings and characteristics of transformer differential protection
function (ANSI 87T) (Continued)
Settings/characteristics
(description/label)

Values

Resolution

1%

Inrush cross block
Enable Inrush cross block

On/Off

Max inrush current
Setting range

2.50…30.00 Iref

Resolution

0.01 Iref

Overflux blocking
Enable Overflux blocking

On/Off

Overflux blocking ratio
Setting range

5%…100%

Resolution

1%

Overflux cross block
Enable Overflux cross block

On/Off

CTS operating mode
Setting range

Indication; Blocking; Restraining

CTS low set Id
Setting range

0.10…3.00 Iref

Resolution

0.01 Iref

Accuracy

±3% or ± 0.005 Iref

Reset ratio

95% ± 2%

Characteristics
Start time

< 50 ms (40 ms with high speed) for differential currents
at 2 x Low set Id
< 35 ms (30 ms with high speed) for differential currents
at 4 x Low set Id

Disengaging time

< 50 ms

Setting group/SetGrp
Number

P5/EN M/02-503A

4

519

Protection Relay

Protection functions

Programmable stages (ANSI 99)
Description
For special applications dedicated protection and monitoring stages can be set up
by selecting the signal to be supervised and the comparison mode. This is not to
be confused with programmable IDMT curves. Programmable stages trigger an
event from a selection of signals and select the type, level and timing to suit the
application.
The following parameters are available:
Priority:
If operate times less than 80 ms are needed, select 10 ms. For operate times
shorter than 1 s, 20 ms is recommended. For longer operation times and THD
signals, 100 ms is recommended.
Input value A:
The selected supervised signal in compare conditions ">" and "<". The available
signals are shown in Available signals to be supervised by the programmable
stages, page 521
Input value B:
The selected supervised signal in "Diff" and "AbsDiff" mode. This selection
becomes available once "Diff" or "AbsDiff" is chosen as compare condition.
Available signals for selection depends on the selected input value A.
Timebase for input value A (B):
The timebase of the selected supervised signal can be set to "Instant", "200 ms",
"1 min", or "demand". When the timebase "demand" is selected, the demand time
window is set in the Demand values view of the Measurements menu.
Compare condition:
•

> ('over...')
Comparison of input A against exceeding the set pick-up value.

•

< ('under...')
Comparison of input A against dropping below the set pick-up value.

•

Diff
Calculated value of input A minus input B is compared against exceeding the
set pick-up value, if the sign of the difference value is positive.

•

AbsDiff
Calculated absolute value of input A minus input B is compared against
exceeding the set pick-up value.

Pick-up value :
Limit of the stage. The available setting range and the unit depend on the selected
signal.
Operate delay:
Definite time operate delay.
Hysteresis:
Hysteresis (dead band) of the comparator function as percentage of the set
threshold.
No Compare limit for mode < :
Only used in compare condition under (‘<’). This is the minimum limit to start the
comparison. Signal values below this limit are disregarded. This feature prevents
the programmable stage to operate on small values that could be caused by noise
or signal interferences.
520

P5/EN M/02-503A

Protection functions

Protection Relay

NOTE: The 'No Compare limit for mode <' value can only be set successfully
when it is smaller than the start values in all 4 setting groups. An attempt to set
it higher than the start value in any setting group is rejected, even if the setting
group is not active.

Available signals
Table 121 - Available signals to be supervised by the programmable stages
Signals

Description

IA, IB, IC

Phase currents

IN

Neutral current

IN.sens

Sensitive neutral current

IN.CSH

Neutral current measured with CSH

VAB, VBC, VCA

Phase to phase voltages

VA, VB, VC

Phase to neutral voltages

VN.meas

Measured neutral voltage

VN.calc

Neutral voltage calculated from 3 phase voltages

f

Frequency

IN.calc

Neutral current calculated from 3 phase currents

I1

Positive sequence current

I2

Negative sequence current

I2/I1

Ratio of negative to positive sequence current

V1

Positive sequence voltage

V2

Negative sequence voltage

V2/V1

Ratio of negative to positive sequence voltage

VPN average

Average phase to neutral voltage

VPP average

Average phase to phase voltage

IA THD

Total harmonic distortion of current IA

IB THD

Total harmonic distortion of current IB

IC THD

Total harmonic distortion of current IC

VA THD

Total harmonic distortion of voltage VA

VB THD

Total harmonic distortion of voltage VB

VC THD

Total harmonic distortion of voltage VC

IARMS

RMS value of current IA

IBRMS

RMS value of current IB

ICRMS

RMS value of current IC

INrms

RMS value of neutral current IN.meas from standard CT input

IN.sensrms

RMS value of neutral current IN.sens from sensitive CT input

IN.CSHrms

RMS value of neutral current IN.CSH from core-balance CSH
input

Eight independent stages
The PowerLogic P5 protection relay has eight independent programmable stages.
Each programmable stage can be enabled or disabled according to the
application.
P5/EN M/02-503A

521

Protection Relay

Protection functions

Analogue inputs and outputs
Description
The analogue input/output signals of PowerLogic P5 can be used for exchanging
measured values from/to transducers through the CLIO module.
3 stages of Analogue I/O function are provided with a fix link to external CLIO
module:
•

Analogue I/O 1: CLIO module with address DIP switches 000

•

Analogue I/O 2: CLIO module with address DIP switches 001

•

Analogue I/O 3: CLIO module with address DIP switches 010

They can be accommodated to a variety of transducer types and measurement
ranges. The supported ranges on the device are:
•

0 to 1 mA

•

0 to 10 mA

•

0 to 20 mA

•

4 to 20 mA

NOTICE
RISK OF CONNECTED EXTERNAL DEVICE DAMAGE
•

Disable the analog output channel before changing the DC range setting of
the channel.

•

Before enabling the analog output channel, check consistency of output
range setting with input range of the connected external device.

Failure to follow these instructions can result in equipment damage.
Analogue DC current signals proportional to speed, pressure, vibration and so on
could be fed into PowerLogic P5 to forward them through communication
protocols to a control system, but also to monitor them against settable limits.
Output signals could be selected from PowerLogic P5 measurements, such as
current, voltage, power, and so on with settable range limits for appropriate
scaling.
The mA current input signals are converted into assigned physical signals with a
linear relationship, as shown in Linear relationship between DC current and
assigned physical signal, page 523. Description and unit of the analogue input
signals are editable. Also, their minimum and maximum values can be set, which
are equivalent to the minimum and maximum mA current of the selected range.
For example, entering a motor speed of 0-2000 rpm through 4-20 mA transducer
requires following settings:
•

Description = Motor speed

•

Minimum = 0

•

Maximum = 2000

•

Unit = rpm

•

DC range = 4-20 mA (AI.min = 4 mA, AI.max = 20 mA)
NOTE: The range of AI.Min and AI.Max values is constrained between
-10,000.0 and +10,000.0 to allow the converted value to be displayed on the
mimic.

Analogue output signals are converted in opposite way. For example, providing
measured active power within 0…100 kW to a 0-20 mA transducer requires
following settings:

522

•

Selection = P

•

Minimum = 0

P5/EN M/02-503A

Protection functions

Protection Relay

•

Maximum = 100

•

DC range = 0-20 mA (AO.Min = 0 mA, AO.Max = 20 mA)

For both, analogue input and output conversion, a negative slope could be set
with a maximum value smaller than the minimum value. The only constraint is that
the minimum and maximum must not be set to the same value. When changing
the linear characteristic from a positive slope to a negative slope (for example,
changing from Minimum = 0, Maximum = 100 to Minimum = 100, Maximum = 0),
the writing process may be unsuccessful. This occurs because the new minimum
value will be considered equal to the existing maximum value setting, and vice
versa. Solution is to
1. Change the new minimum and maximum values to something different from
the existing values.
2. Write the new values to the system.
3. Change the minimum and maximum values to the desired values.
4. Write the desired values to the system again.
NOTE: It is recommended to disable the analog output channel before
changing its output range from a higher to a smaller range (for example from
4-20 mA to 0-1 mA) to avoid temporarily too high current output to the
transducer.
Figure 334 - Linear relationship between DC current and assigned physical
signal
max

AO.max

Signal value
[unit]

AO
[mA]

min

AO.min

AI.min

AI / [mA]

AI.max

min

Selected P5
measurand

max
P533Z800

The analogue input signals are monitored. So-called 'Warning' and 'Alarm' stages
allow indication and operation upon abnormal input signal levels, where commonly
a warning is just used for indication of a signal slightly out of normal range, while
an alarm is seen as a more severe violation and may even force automatic control
(like switching off a motor in case of too low speed). The 2 stages can be
configured independently, which means an 'Alarm' can be raised without a
'Warning' before. The threshold settings are made in percentage of the signal
range, therefore independent from the selected current range. Each stage:
•

Can be enabled or disabled individually.

•

Has a settable operate direction:

•

◦

'Under' means to raise a warning or alarm when the input value falls below
the set threshold.

◦

'Over' means to raise a warning or alarm when the input current rises
above the set threshold.

Has its own time delay setting.

Complementary monitoring of the input current is provided. All inputs are
monitored against negative currents (value below -0.5 mA) or currents greater
than the maximum value of the selected DC range, with a tolerance of 0.5 mA. For
example, when using the 0-10 mA range, the Monitor alarm is raised for currents
below -0.5 mA or above 10.5 mA. When using the 4-20 mA range, a further userdefined undercurrent monitoring stage can be enabled with a pick-up value within
0.5 and 3.5 mA.
The output signals of these monitoring stages are available as input signals in the
programmable logic and all matrices. The only exception is the General signals
matrix, which has just AI Alarm signals as input.

P5/EN M/02-503A

523

Protection Relay

Protection functions

Characteristics
Table 122 - Settings and characteristics of analogue inputs and outputs
Settings/characteristics
(description/label)

Values

Analogue inputs AIn(m) (module n=1…3, input m=1…4) related features
DC range

0-1 mA, 0-10 mA, 0-20 mA, 4-20 mA

Minimum

-10 000.0…10 000.0

Maximum

-10 000.0…10 000.0

Monitor set

0.5…3.5 mA

Warning pick-up

0…100%

Warning delay

0.0…1 000.0 s

Warning direction

Over/Under

Alarm pick-up

0…100%

Alarm delay

0.0…1 000.0 s

Alarm direction

Over/Under

Analogue outputs AOn(m) (module n=1…3, output m=1…4) related features

524

DC range

0-1 mA, 0-10 mA, 0-20 mA, 4-20 mA

Selection

Acc. to list (currents, voltages, power, and so on.)

Minimum

-500 000.00…500 000.00

Maximum

-500 000.00…500 000.00

Accuracy

±5% or ±0.1 mA

Updating cycle

100 ms

P5/EN M/02-503A

Measurement functions

Protection Relay

Measurement functions
Primary, secondary and per unit scaling
All measurement values are shown as primary values although the PowerLogic
P5 protection relay is connected with its analogue voltage and current inputs to
secondary signals. Some measurement values are shown as relative values in per
unit or percent. Almost all pick-up setting values are using relative scaling.
The scaling is done using the rated values of VTs and CTs, or LPVTs and LPCTs
depending on the selected model order option.

Scaling settings
The scaling settings define the characteristics of measurement transformers
connected to the PowerLogic P5 protection relay and determine the correct
adaptation and performance of the metering and protection functions.
They are accessed through:
•

eSetup Easergy Pro or web HMI Scaling view in General menu

•

on local panel in the CT- VT view of the General menu

The scaling parameters are listed in List of scaling parameters, page 525.
Table 123 - List of scaling parameters
Scaling
parameters

Description

Selection(138)

Value

Iprim.nom

Rated primary phase current of CT

CT

10 A to 20 kA

Nominal current

LPCT

K x Ipr
(automatically calculated)

Isec.nom

Rated secondary phase current
of CT

CT

1 A or 5 A

Ipr

LPCT rated current corresponding
to 22.5 mV at the secondary

LPCT

10 A to 5 kA

Phase CT polarity

Orientation of phase CT connection

CT, LPCT

Standard/Opposite

IN CT polarity

Orientation of standard neutral CT
connection

Standard neutral current CT

Standard/Opposite

IN.sens CT polarity

Orientation of sensitive neutral CT
connection

Sensitive neutral current CT

Standard/Opposite

CSH CT polarity

Orientation of CSH connection

CSH core balance CT

Standard/Opposite

K

Current factor

LPCT

0.25 - 0.50 - 1.00 - 1.25 - 1.33 2.00 - 2.50 - 3.20 - 4.00 - 5.00 6.30 - 6.66 - 10 - 16 - 20 - 25 31.5

Number of
connected phase
CT

Number of CT

CT

IA/IB/IC, or IA/IC

IN.prim.nom

Rated primary neutral current of CT

Calculated

10 A to 20 kA (see Iprim.nom)

CSH core balance CT
according to the input selected

2 A or 20 A

Standard or sensitive neutral
current CT

1 A to 20 kA

Calculated

1 A or 5 A (see Isec.nom)

CSH core balance CT

-

IN.sec.nom

Rated secondary neutral current of
CT

(138)Depending on the model number option.

P5/EN M/02-503A

525

Protection Relay

Measurement functions

Table 123 - List of scaling parameters (Continued)
Scaling
parameters

Description

Selection(139)

Value

Standard neutral current CT

1 A, 2 A, 5A

IN.sens.prim.nom

Rated primary neutral current of CT

Sensitive neutral current CT
primary

1 A to 20 kA

IN.sens.sec.nom

Rated secondary neutral current of
CT

Sensitive neutral current CT
secondary

1 A fixed

VT type(139)

VT type

Vprim.nom

Rated primary voltage of
transformer

VT

100 V to 500 kV

Nominal voltage

LPVT

75 V to 500 kV

Vsec.nom

Rated secondary voltage of
transformer

VT

25 V to 250 V

Vpr

LPVT rated voltage corresponding
to 3,25/√3 mV at the secondary

LPVT

50 to 500,000 V

K

Voltage factor

LPVT

0.25 to 1.5

VAMagCor(140)

VA magnitude correction

LPVT

0.9000 to 1.1000

VAAngCor(140)

VA Angle correction

LPVT

-5.0000 to 5.0000

VBMagCor(140)

VB magnitude correction

LPVT

0.9000 to 1.1000

VBAngCor(140)

VB Angle correction

LPVT

-5.0000 to 5.0000

VCMagCor(140)

VC magnitude correction

LPVT

0.9000 to 1.1000

VCAngCor(140)

VC Angle correction

LPVT

-5.0000 to 5.0000

VAyMagCor(140)

VAy magnitude correction

LPVT

0.9000 to 1.1000

VAyAngCor(140)

VAy Angle correction

LPVT

-5.0000 to 5.0000

VByMagCor(140)

VBy magnitude correction

LPVT

0.9000 to 1.1000

VByAngCor(140)

VBy Angle correction

LPVT

-5.0000 to 5.0000

VN.prim.nom

Rated primary neutral voltage of
transformer

VT

Same setting as the rated primary
voltage of transformer

LPVT

Same setting as the rated primary
voltage of transformer

VT

25 V to 240 V

VN.sec.nom

Rated secondary neutral voltage
of transformer

Phase rotation

Phase sequence selection

Voltage
measurement
mode

Usage of voltage inputs for phase
voltage, neutral voltage or other
additional voltage

LPVT (fixed)

A - B - C or A - C - B
VT

3VP, 3VP+VN, 3VP/VPy, 3VP/VPPy, 2VPP
+VN+VPPy, 2VPP + VN, VPP/VPPy

LPVT

3VP, 3VP+VN, 3VP/VPy, 3VP/VPPy

fn

Nominal frequency of power system

50 Hz or 60 Hz

Power direction

Direction of the power flow

Outgoing or Incoming

(139)Depending on the model number option.
(139)Only available for LPVT board
(140)When LPVT is installed in the system, a magnitude correction factor and an angle correction factor will be used to compensate the
accuracy. If the LPVT is a resistor divided type, it is recommended to set magnitude to 1 and angle correction factors to 0, but if it is a
capacitor divided type, then these correction factor settings should be configured according to the nameplate of the LPVT sensor.

526

P5/EN M/02-503A

Measurement functions

Protection Relay

Current values
Primary and secondary values
Table 124 - Primary and secondary scaling
Current (CT)
Neutral current
calculated
Secondary
-> Primary

Neutral current (CT)

Current (LPCT)
Neutral current
calculated (LPCT)

I prim = Isec ×

I prim.nom
I sec.nom

IN.prim = IN.sec ×

IN.prim.nom
IN .sec.nom

I prim=

Vsec
Ipr
k 22.5 mV

Isec = I prim ×

I sec.nom
I prim.nom

IN.sec = IN.prim × IN.sec.nom
IN.prim.nom

Vsec =

I prim
k 22.5 mV
Ipr

Primary
-> Secondary

For neutral current measured by CSH core balance CTs, only primary values are
considered. CTprim is equal at 2A or 20A according to the connection on the
protection relay.
Examples
1. Secondary to primary (CT)
CT = 500 A / 5 A
If the current on PowerLogic P5 input is 4 A, then the corresponding primary
current is Iprim = 4 x 500 / 5 = 400 A.
2. Secondary to primary (LPCT)
LPCT = 100 A / 22.5 mV
If the voltage on the LPCT input is 30 mV, then the corresponding primary
current is Iprim = 30 / 22.5 x 100 = 136 A, whatever is K.
With K = 0.25, Vsec corresponds to 136 / (100 x 0.25) = 5.44 In.
3. Primary to secondary (CT)
CT = 500 A / 5 A
If PowerLogic P5 displays Iprim = 100 A, then the injected current is
Isec = 100 x 5 / 500 = 1 A.
4. Primary to secondary (LPCT)
LPCT = 100 A / 22.5 mV
If PowerLogic P5 displays Iprim = 640 A, then the injected current is
Vsec = 640 / 100 x 22.5 = 144 mV, whatever is K.
With K = 3.2, Vsec corresponds to 640 / (100 x 3.2) = 2 In.

P5/EN M/02-503A

527

Protection Relay

Measurement functions

Per unit [pu] values
Table 125 - Per unit [pu] scaling
Phase current
(CT) scaling

I pu =

Phase current
(LPCT) scaling

Neutral current
scaling

I sec
Isec.nom

Ipu = Vsec / ( k 22.5) I pu =

Iprim
Iprim.nom

Ipu =

I sec
Isec.nom

Neutral current
(CSH) scaling

-

Physical -> Per unit

Ipu =

I prim
Ipr · k

Ipu =

Iprim
Iprim.nom

Ipu =

Iprim
Iprim.nom

Isec = Ipu . Isec.nom

Isec = Ipu k 22.5

Isec = Ipu . Isec.nom

-

Iprim= Ipu. Iprim.nom

Iprim = Ipu · k · Ipr

Iprim= Ipu. Iprim.nom

Iprim= Ipu. Iprim.nom

Per unit -> physical

Examples
1. Secondary to per unit for phase current (CT)
CT = 750 A / 5 A
If the current injected is 7 A, then the per unit current is
Ipu = 7 / 5 = 1.4 pu
2. Per unit to secondary for phase current (CT)
CT = 750 A / 5 A
If the protection setting is 2.0 pu, then the corresponding secondary current is
Isec = 2 x 5 = 10 A.
3. Secondary to per unit for phase current (LPCT)
LPCT = 100 A / 22.5 mV with K = 3.2
If the PowerLogic P5 protection relay displays Iprim = 640 A, then the injected
voltage is
Vsec corresponds to 640 / (100 x 3.2) = 2 In.
4. Primary to per unit for phase current (LPCT)
LPCT rated current = 100 A with LPCT Current factor k = 2 (45 mV at the
secondary)
If the primary current is 150 A (33.75 mV at the secondary), then the per unit
current (voltage) is Ipu = 150/200 = 33.75/45 = 0.75 In.
5. Per unit to primary and secondary current (LPCT)
LPCT rated current = 100 A with LPCT Current factor = 10
If protection setting is 1.5 In, the corresponding secondary voltage is
Vsec = 1.5 x 10 x 22.5 = 337.5 mV,
and the corresponding primary current is
Iprim = 1.5 x 100 x 10 = 1.5 kA.
6. Secondary to per unit for neutral current (CT)
EF CT = 750 A / 1 A
If for standard and sensitive neutral inputs the current is 30 mA, then the per
unit current is
Ipu = 0.03 / 1 = 0.03.

528

P5/EN M/02-503A

Measurement functions

Protection Relay

7. Per unit to secondary for neutral current (CT)
EF CT = 50 A / 1 A
If for standard and sensitive neutral inputs the protection setting is 0.1 pu,
then the corresponding Isec = 0.1 x 1 = 100 mA.

Calculation scenarios for CSH30
Scenario 1: The second value of standard EF CT is 1 A and fixed to 2 A CSH
channel and 2 turns in CSH CT primary.
Parameters: IN.prim = 1000 A, IN.sec = 1 A, Turns = 2, IN.CSH.nom = 2 A,
standard CT is connected to 2 A CSH channel
Table 126 - Calculation scenario 1
Earth fault
current in
primary (A)

Standard IN
CT secondary
value (A)

Standard IN
CT secondary
value (pu)

CSH CT
primary value
(A)

CSH CT primary value
(pu)

500

0.5

0.5

0.5

0.25

1000

1.0

1.0

1.0

0.5

2000

2.0

2.0

2.0

1.0

Scenario 2: The second value of standard EF CT is 5 A and fixed to 20 A CSH
channel and 4 turns in CSH CT primary.
Parameters: IN.prim = 1000 A, IN.sec = 5 A, Turns = 4, IN.CSH.nom = 20 A,
standard CT is connected to 20 A CSH channel
Table 127 - Calculation scenario 2
Earth fault
current in
primary (A)

Standard IN
CT secondary
value (A)

Standard IN
CT secondary
value (pu)

CSH CT
primary value
(A)

CSH CT primary value
(pu)

500

2.5

0.5

2.5

0.125

1000

5.0

1.0

5.0

0.25

2000

10.0

2.0

10.0

0.5

Voltage values
Rated phase and neutral voltage inputs
Voltage transformer scaling is always based on the phase to phase voltages in all
voltage measurements modes.
The rated phase and neutral voltage inputs are defined as below:
Table 128 - Voltage rating (VT)
VT
connection

P5/EN M/02-503A

VT ratio

Value for 1 pu or 100%

primary

secondary

PP

PN

V1

V2

VN

3VP

Vprim.
nom/√3

Vsec.nom/
√3

Vprim.
nom

Vprim.
nom/√3

Vprim.
nom/√3

Vprim.
nom/√3

√3 x
Vprim.
nom

1VPP

Vprim.
nom

Vsec.nom

Vprim.
nom

-

-

-

-

2VPP

Vprim.
nom

Vsec.nom

Vprim.
nom

Vprim.
nom/√3

Vprim.
nom/√3

Vprim.
nom/√3

-

529

Protection Relay

Measurement functions

Table 128 - Voltage rating (VT) (Continued)
VT
connection

VT ratio

Value for 1 pu or 100%

Broken delta

VN.prim.
nom/√3

VN.sec.
nom/√3

-

-

-

-

√3 x
Vprim.
nom

VPy

Vprim.
nom/√3

Vprim.nom/
√3

-

Vprim.
nom/√3

-

-

-

VPPy

Vprim.
nom

Vprim.nom

Vprim.
nom

-

-

-

-

NOTE: V1 and V2 are respectively the positive and the negative sequence
voltages. VN is the neutral voltage (zero-sequence voltage x3).
Table 129 - Voltage rating (LPVT)
Connection

LPVT
primary

LPVT
secondary

LPVT
nominal
voltage

Value for 1 pu or 100%

PP

PN

V1

V2

VN

3VP

Vprim.
nom/√3

3.25V/
√3

Vprim.
nom/
√3

Vprim.
nom

Vprim.
nom/√3

Vprim.
nom/
√3

Vprim.
nom/√3

Vprim.
nom/√3

Broken
delta(141)

VN.prim.
nom/√3

VN.sec.
nom/√3

-

-

-

-

-

√3 x
Vprim.
nom

VPPy

Vprim.
nom.y

3.25V/
√3

Vprim.
nom.y/
√3

Vprim.
nom.y

-

-

-

-

(141) possible only with VT + LPVT adapter

530

P5/EN M/02-503A

Measurement functions

Protection Relay

Primary and secondary scaling of phase to phase voltages
Table 130 - Primary and secondary scaling of phase to phase voltages
Phase to phase
voltage
measurement (PP)
with VT

Phase to neutral
measurement (PN)
with VT

Phase to neutral
voltage
measurement with
LPVT

Secondary –> Primary

Vprim = Vsec ×

Vprim.nom
Vsec.nom

Vprim = 3 × Vsec ×

Vprim.nom
Vprim.nom
Vsec.nom Vprim = 3.25 Vsec.nom

Primary –> Secondary

Vsec = Vprim ×

Vsec.nom Vsec = Vprim × Vsec.nom Vsec = Vprim × 3.25
Vprim.nom
3
3 Vprim.nom
Vprim.nom

Examples
1. Secondary to primary
Phase to phase voltage measurement mode (VT)
VT = 12000 V / 110 V
If voltage connected to the PowerLogic P5 input VA, VB or VC = 100 V, then
primary voltage is Vprim = 100 x 12000 / 110 = 10909 V.
Phase to neutral voltage measurement mode (VT)
VT = 12000 V / 110 V
If the three phase symmetric voltage magnitude is 60 V, then the primary
voltage is Vprim = √3 x 60 x 12000 / 110 = 11336 V.
2. Primary to secondary
Phase to phase voltage measurement mode (VT)
VT = 12000 V / 110 V
If the PowerLogic P5 protection relay displays Vprim = 10910 V, then the
secondary voltage is Vsec = 10910 x 110 / 12000 = 100 V.
Phase to neutral voltage measurement mode (VT)
VT = 12000 V / 110 V
If the PowerLogic P5 protection relay displays
VAB = VBC = VCA = 10910 V for a symmetric voltage system, then the
secondary voltages at VA, VB and VC are
Vsec = 10910 / √3 x 110 / 12000 = 57.7 V.
3. Phase to neutral voltage measurement mode (LPVT)
LPVT = 20 kV / 3.25 V with k = 0.5
If the PowerLogic P5 protection relay displays
VAB = VBC = VCA = 11 kV for a symmetric voltage system, then the
secondary voltages VA, VB, and VC are
Vsec = 11000 / 20000 x 3.25 / √3 = 1.032 V.

P5/EN M/02-503A

531

Protection Relay

Measurement functions

Per unit [pu] scaling of phase to phase voltages
One per unit = 1 pu = 1 x Vnom = 100%, where Vnom = rated voltage of the VT.
Table 131 - Per unit [pu] scaling of phase to phase voltages
Phase to phase
voltage
measurement (PP)
with VT

Physical –> per unit

Vpu =

V sec
V
= prim
V sec.nom
Vprim.nom

Phase to neutral
voltage
measurement (PN)
with VT

Vpu = 3 ×

Phase to neutral
voltage
measurement with
LPVT

Vpu =

Vprim
k Vpr

Vpu =

Vsec
k 3.25

Vsec =

Vpu k 3.25
3

Vsec
V
= 3 × prim
Vsec.nom
Vprim.nom

Vsec.nom
3

Vsec = Vpu × V sec.nom

Vsec = V pu ×

Vprim = Vpu × V prim.nom

V
Vprim = Vpu × prim.nom
3

3

Per unit –> physical

Vprim = Vpu k Vpr

Examples
1. Secondary to per unit
Phase to phase voltage measurement mode
VT = 12000 V / 110 V
If the voltage input of VA or VB is 100 V, then the per unit voltage is
Vpu = 100 / 110 = 0.91 pu.
Phase to neutral voltage measurement mode
VT = 12000 V / 110 V
If the three symmetric phase to neutral injected to the voltage inputs are 63.5
V, then the per unit voltage is pu = √3 x 63.5 / 110 = 1.00 pu.
2. Per unit to secondary
Phase to phase voltage measurement mode
VT = 12000 V /110 V
If the PowerLogic P5 protection relay displays 1.00 pu, then the secondary
voltage is Vsec = 1.00 x 110 = 110 V.
Phase to neutral voltage measurement mode
VT = 12000 V / 110 V
If the PowerLogic P5 protection relay displays 0.8 pu, then the three
symmetric phase to neutral voltages injected to the inputs are
Vsec = 0.8 x 110 / √3 = 50.8 V.
3. Per unit to secondary for voltage measurement with LPVT
LPVT = 20 kV / 3.25 V with k = 0.8
If the phase to neutral voltage displayed is 0.5 x Vnom, the secondary value
injected to the PowerLogic P5 protection relay is 0.5 x 0.8 x 3.25 / √3 = 0.75
V.

532

P5/EN M/02-503A

Measurement functions

Protection Relay

Per unit [pu] scaling of neutral voltage
Table 132 - Per unit [pu] scaling of neutral voltage
Neutral voltage
measured
Physical
-> per unit

VNpu =

VNsec VNprim.nom
3 VN sec.nom Vprim.nom

VNpu =

Per unit
->
physical

VNprim
3 Vprim.nom

Neutral voltage
calculated with VT

VNpu =

VNpu =

VA + VB + VC

Neutral voltage
calculated with LPVT

sec

VNpu =

VA + VB + VC sec
k 3.25

prim

VNpu =

VA + VB + VC prim
k Vprim

3 Vsec.nom
VA + VB + VC
3 Vprim.nom

VNpu · VNsec.nom
3 VN prim.nom Vprim.nom

VA +VB +VC sec =VNpu · 3 · Vsec.nom

VA +VB +VC sec = VNpu· 3 · k · 3 25 V

VNprim = 3 · VNpu ·Vprim.nom

VA +VB +VC prim =VNpu × 3 × Vprim.nom

VA +VB +VC prim =VNpu · 3 ·Vprim.nom

VNsec =

Examples
1. Secondary to per unit
Neutral voltage measured (VT)
VN.sec.nom = 110 V (configuration value corresponding to VN measured
when starpoint fully displaced); VN.prim.nom = Vnom / √3 = 20 kV / √3.
If the voltage fed into the relay's voltage input V4 is 44 V, then the per unit
neutral voltage value is Vpu = (44 / 110) x (20 kV / √3) = 0.40 / 3 = 0.13 pu =
13.3%.
Neutral voltage calculated (VT)
VT ratio = 20 kV / 110 V
If the voltage fed into the relay's voltage input V1 is 38.1 V, while V2 = V3 = 0,
then the per unit neutral voltage value is
Vpu = (38.1 + 0 + 0) / ( √3 x 110) = 0.20 pu = 20%.
Neutral voltage calculated (LPVT)
LPVT ratio = 20 kV / (k x 3.25 V) with k = 1.5
If the voltage fed into the relay's voltage LPVT input V1 is 2 V, while V2 = V3 =
0, then the per unit neutral voltage value is Vpu = (2 + 0 + 0) / (k x 3.25 x √3) =
0.24 pu = 24%.

P5/EN M/02-503A

533

Protection Relay

Measurement functions

2. Per unit to secondary
Neutral voltage measured (VT)
VN.sec.nom = Vsec.nom = 110 V (configuration value corresponding to VN
measured when starpoint fully displaced); VN.prim.nom = Vnom / √3 = 20 kV /
√3.
If the relay measures VN.pu = 0.20 pu, then the secondary voltage at voltage
input V4 is VN.sec = 0.20 x (110 V / (20 kV / √3)) x (√3 x 20 kV) = 22 x 3 = 66
V.
Neutral voltage calculated (VT)
VT ratio = 20 kV /110 V
If the relay measures VN.pu = 0.20 pu and if voltage at inputs V2 = V3 = 0,
then the secondary voltage at V1 is Vsec = 0.2 x √3 x 110 V = 38.1 V.
Neutral voltage calculated (LPVT)
LPVT ratio = 20 kV / (k x 3.25 V) with k = 1.5
If the relay measures VN.pu = 0.30 pu and if voltage at LPVTs V1 = V3 = 0,
then the secondary voltage at V2 is Vsec = 0.3 x 1.5 x 3.25 / √3 = 0.84 V.

Reading of measurements
All measurement values can be read out through:
•

Local panel: Measurements menu ( ) and on the Mimic screen if they were
configured with eSetup Easergy Pro

•

eSetup Easergy Pro: Measurements menu

•

Communication interface (if the used protocol provide this)

•

EcoStruxure Power Device application

The refresh interval, on automatic cyclic updates, is less than 1 second typically.

Phase currents
PowerLogic P5 measures the fundamental and RMS values of phase current
inputs using 1A CTs, 5A CTs, or LPCTs:
Table 133 - Measurements of fundamental and RMS values of phase current
Value

Description

Fundamental value
IA

Fundamental value of phase 1 current IA

IB

Fundamental value of phase 2 current IB

IC

Fundamental value of phase 3 current IC

RMS value
IArms

RMS value of phase 1 current IA

IBrms

RMS value of phase 2 current IB

ICrms

RMS value of phase 3 current IC

The RMS current measurement takes into account harmonics up to the 15th. The
calculation is done as follows:

IRMS =

534

2

2

2

If 1 + If 2 + ... +If 15

P533Z100

P5/EN M/02-503A

Measurement functions

Protection Relay

Table 134 - Characteristics for measuring phase current
Signal

Measurement range

Unit

Resolution

Accuracy

CT

0.005...60.000 Inom

A

1A

±1% for range 1.2...1.5 Inom
±0.5% for range 0.8...1.2 Inom
±1% for range 0.3...0.8 Inom
±2% for range 0.1...0.3 Inom

LPCT

0.05...45.00 Inom

A

1A

±1% for range 1.2...1.5 Inom
±0.5% for range 0.8...1.2 Inom
±1% for range 0.3...0.8 Inom
±2% for range 0.1...0.3 Inom

0.1°

0.5° with I > 0.1Inom(143)

Magnitude

Phase angle(142)
-180°...+180°

Neutral current
The neutral current is calculated by the vector sum of the 3 phase currents or
directly measured with a conventional CT or CSH core balance CT. Where the
neutral current is directly measured, the PowerLogic P5 protection relay uses
either the connected standard neutral input (IN) or alternatively the sensitive
neutral input (IN.sens).
Table 135 - Characteristics for measuring neutral current
Signal

Measurement range

Unit

Resolution

Accuracy

IN.calc
(IN calculated from 3 phase currents)

0.005...60.000 Inom

A

0.01 A

±3% for range 1.2...1.5 Inom
±1.5% for range 0.8...1.2 Inom
±3% for range 0.3...0.8 Inom
±6% for range 0.1...0.3 Inom

IN.meas
(IN measured with standard CT)

0.005...30.000 IN.nom

A

0.01 A

±0.5% for IN > 0.05 IN.nom
±1% for range 0.02...0.05 IN.nom
±2% for IN < 0.02 IN.nom

IN.meas (CSH30)
(IN measured with standard neutral CT
and CSH30 interposing ring CT)

0.010...30.000 IN.nom

A

0.01 A

±2% or 0.001 IN.nom

IN.sens
(IN measured with sensitive neutral CT)

0.002...4.000 IN.sens.nom

A

0.001 A

±2% for IN < 0.002 IN.sens.nom
±1% for IN > 0.002 IN.sens.nom

IN.CSH
(IN measured with CSH core-balance
CT)

0.005...42.000 IN.CSH.nom

A

0.01 A

±2% or 0.001 IN.nom

Positive and negative sequence currents
The positive and negative sequence currents are calculated as the vector sum of
the 3 phase currents, subject to phase rotating constant.
For standard phase rotation (A – B – C) they are:

I1 =

1 ( IA + aIB + a2IC )
3

P533BGB

I2 =

1 ( IA + a2IB + aIC )
3

P533BHB

(142)Phase angle can only be detected when current is over 100 mA.
(143)Nominal CT Rating

P5/EN M/02-503A

535

Protection Relay

Measurement functions

with phasor rotating constant:

a=e

j

2π
3

P533BEB

Table 136 - Characteristics for measuring positive and negative sequence
currents
Signal

Measurement range

Unit

Resolution

Accuracy

I1

0.01...60.00 Inom

A

1A

±3% for range 1.2...1.5 Inom
±1.5% for range 0.8...1.2 Inom
±3% for range 0.3...0.8 Inom
±6% for range 0.1...0.3 Inom

I2

0.01...60.00 Inom

A

1A

±3% for range 1.2...1.5 Inom
±1.5% for range 0.8...1.2 Inom
±3% for range 0.3...0.8 Inom
±6% for range 0.1...0.3 Inom

Frequency
PowerLogic P5 protection relay determines the frequency based on the samples
of an available voltage or current signal. The frequency determination will be
automatically adapted to the availability and quality of the related signal inputs:
•

Based on positive sequence voltage V1 or

•

Based on any single phase to phase voltage or phase to neutral voltage or

•

Based on currents when the voltage is not measured or below 15%Vnom.

The frequency is not measured if:
•

The maximum of three phase to phase or phase to neutral voltages or
positive sequence voltage V1 is less than 15% Vnom

•

The maximum of three currents or positive sequence current (I1) is less than
10%Inom.

The following table provides an overview of the characteristics for frequency
measurement:
Table 137 - Characteristics for frequency measurement

536

Characteristics

Range

Measurement range

10...72 Hz

Units

Hz

Resolution

0.001 Hz

Accuracy

± 0.01 Hz

P5/EN M/02-503A

Measurement functions

Protection Relay

Voltages
The PowerLogic P5 measures the fundamental and RMS values of phase to
phase voltages and phase to neutral voltages.
Table 138 - Measurements of phase to phase and phase to neutral voltages
Value

Description

VA

Fundamental value of the phase to neutral voltage on phase A

VB

Fundamental value of the phase to neutral voltage on phase B

VC

Fundamental value of the phase to neutral voltage on phase C

VAB

Fundamental value of the phase to phase voltage between phase A and phase B

VBC

Fundamental value of the phase to phase voltage between phase B and phase C

VCA

Fundamental value of the phase to phase voltage between phase C and phase A

VArms

RMS value of the phase to neutral voltage on phase A

VBrms

RMS value of the phase to neutral voltage on phase B

VCrms

RMS value of the phase to neutral voltage on phase C

VABrms

RMS value of the phase to phase voltage between phase A and phase B

VBCrms

RMS value of the phase to phase voltage between phase B and phase C

VCArms

RMS value of the phase to phase voltage between phase C and phase A

These voltages are measured with the three analogue voltage inputs VA, VB and
VC.
A 4th analogue voltage input V4 is used to measure an additional phase to phase
voltage or phase to neutral voltage, which is usually used as a reference voltage
for the synchronisation checking function.
Vy : fundamental value of the additional phase to phase voltage
Vyrms : RMS value of the additional phase to phase voltage calculated as follows:

VRMS =

2

2

2

Vf 1 + Vf 2 + ... +Vf 15 P533Z200

For phase to phase (2VPP) connections, which can be applied for cost reasons in
isolated or compensated power systems, the three phase to phase voltages are
directly measured and the phase to neutral voltages are calculated taking into
account the neutral voltage measurement (VN) when it is measured. Otherwise,
the calculation considers a balanced power system.
For phase to neutral (3VP) connections, the three phase to neutral voltages are
directly measured and the three phase to phase voltages are calculated.
Table 139 - The voltage modes and the corresponding measurements and
calculated values
Voltage mode

Sensors

Voltages
measured

Voltages
calculated

Additional
voltages

3VP

VT, LPVT

VA, VB, VC

VAB, VBC, VCA

3VP+VN

VT

VA, VB, VC

VAB, VBC, VCA

3VP/VPy

VT, LPVT

VA, VB, VC,
VAy(144)

VAB, VBC, VCA,
VABy

VA'

3VP/VPPy

VT, LPVT

VA, VB, VC,
VABy(144)

VAB, VBC, VCA

VAB'

2VPP+VN

VT

VAB, VBC

VCA, VA, VB, VC

(144)Used for synchro-check function.

P5/EN M/02-503A

537

Protection Relay

Measurement functions

Table 139 - The voltage modes and the corresponding measurements and
calculated values (Continued)
Voltage mode

Sensors

Voltages
measured

Voltages
calculated

Additional
voltages

2VPP+VN+VPPy

VT

VAB, VBC, VABy

VA, VB, VC

VAB'

VPP/VPPy

VT

VAB, VABy(145)

VA, VB, VC,
VBC, VCA(146)

VAB'

(145)

Depending on the phase rotation, the phase to phase values are defined
according to A-B-C network: phase to neutral and phase to phase voltages, page
538 and A-C-B network: phase to neutral and phase to phase voltages, page 538:
•

For voltage between phases A and B:

VAB = VA - VB
•

P533Z300

For voltage between phases B and C:

VBC = VB - VC
•

P533Z400

For voltage between phases C and A:

VCA = VC - VA

P533Z500

Figure 335 - A-B-C network: phase
to neutral and phase to phase
voltages

Figure 336 - A-C-B network: phase
to neutral and phase to phase
voltages

VC

VB
VAB

VCA

VA

VA
VBC

VBC
VAB

VCA

VC

VB

P533MM00

P533ML00

Table 140 - Characteristics for measuring voltage
Characteristics

Measurement
range

Accuracy

Unit

Resolution

Magnitude

Conventional VT:

±5% for range 1%...10% Vnom

V

1V

0.01...1.50 Vnom

±2% for range 10%...20% Vnom

°

0.1°

(147)

(147)
(147)

±1% for range 20%...50% Vnom
100 V adapter
(EMS59572):
0...240 V secondary
400 V adapter
(EMS59574):
0...400 V secondary
Phase angle

-180°...+180°

(147)

±0.5% at 50% Vnom (147) and
above
±5% for range 1%...10% Vnom

(147)

±2% for range above 10% Vnom
(147)

0.5° with V > 0.1 Vnom (147) and I
> 0.1 Inom

(145)Used for synchro-check function.
(146)Considering a balanced power system.
(147)VT Primary nominal

538

P5/EN M/02-503A

Measurement functions

Protection Relay

Neutral voltage
The PowerLogic P5 protection relay measures the fundamental value of a neutral
voltage VN by an open star/delta voltage transformer. If such a VT is not available,
the protection relay is able to calculate VN by taking the internal sum of the three
phase to neutral voltages:

VN = VA + VB + VC
If the calculation method is used, the measurement can only be considered as
valid if the power system is balanced.
The following table provides an overview of the measuring options:
Table 141 - Neutral voltage measuring options
Voltage mode

Sensors

Measured/Calculated

3VP

VT, LPVT

VN.calc calculated(148)

3VP+VN

VT

VN.meas measured

3VP/VPPy

VT, LPVT

VN.calc calculated(148)

3VP/VPy

VT, LPVT

VN.calc calculated

2VPP+VN

VT

VN.meas measured

2VPP+VN+VPPy

VT

VN.meas measured

VPP/VPPy

VT

VN not available

The following table lists the characteristics for measuring neutral voltage:
Table 142 - Characteristics for measuring neutral voltage
Measurement range

Accuracy

Unit

Resolution

Conventional VT:

±5% for range 1...10 V secondary
±2% for range 10...20 V secondary
±1% for range 20...50 V secondary
±0.5% for at 50 V secondary and above

V

1V

0.01...1.50 Vnom (149)
100 V adapter
(EMS59572):
0...240 V secondary
400 V adapter
(EMS59574):
0...400 V secondary

±5% for range 1...10 V secondary
±2% for range at 10 V secondary and above

Positive and negative sequence voltages
The positive and negative sequence voltages are calculated as the vector sum of
the 3 phase voltages, subject to phase rotating constant.
For standard phase rotation (A – B – C) they are:

V1 =

1 ( VA + aVB + a!VC )
3
P533VQ00

V2 =

1 ( VA + a VB + aVC )
3
P533VR00

with phasor rotating constant:

(148)Considering a balanced power system
(149)VT Primary nominal

P5/EN M/02-503A

539

Protection Relay

Measurement functions

a=e

j

2π
3
P533BE00

Table 143 - Characteristics for measuring positive and negative sequence
voltages
Signal

Measurement range

Unit

Resolution

Accuracy

V1

0.01...1.50 Vnom

V

1V

±15% for range 1%...10% Vnom
(150)

±6% for range 10%...20% Vnom
(150)

±3% for range 20%...50% Vnom
(150)

±1.5% at 50% Vnom(150) and
above
V2

0.01...1.50 Vnom

V

1V

±15% for range 1%...10% Vnom

(150)

±6% for range 10%...20% Vnom
(150)

±3% for range 20%...50% Vnom
(150)

±1.5% at 50% Vnom(150) and
above

Power and power factor
Active, reactive, apparent power
The PowerLogic P5 protection relay calculates the active, reactive and apparent
power values of the power system based on the fundamental or RMS values of
the primary three phase currents and voltages.
All power values are determined separately for each phase based on the
fundamental or RMS values of related phase current and voltage signal
depending on the availability.
Three phase power values can be calculated using phase to neutral voltages and
phase currents as follows :
•

Active power = 3⋅V⋅I⋅cosφ

•

Reactive power = 3⋅V⋅I⋅sinφ

•

Apparent power = 3⋅V⋅I

According to the transformers used, power calculations are based on the 2 or 3
wattmeter method.
The 2 wattmeter method is only accurate when there is no neutral current (i.e.
balanced power system is), but it is not applicable if the neutral is distributed.
The 3 wattmeter method gives an accurate calculation of 3-phase as well as per
phase powers in all cases, regardless of whether or not the neutral is distributed.
Table 144 - Power calculation
Voltage
measurement
mode

Voltage
transformer

Voltages
used

Currents
used
(acc. to
connected
phase CTs)

P, Q, S
calculation
method

Power
per phase
(Px, Qx, Sx
with x = A,B,
C)

3VP
3VP/ VPy
3VP/VPPy
3VP+VN

VT, LPVT

VA, VB, VC

IA, IB, IC

3 wattmeter

Available

IA, IC

2 wattmeter

Not available

2VPP+ VN
2VPP+ VN +
VPPy

VT

IA, IB, IC

3 wattmeter

Available

IA, IC

2 wattmeter

Not available

VAB,VCB,VN

(150)VT Primary nominal

540

P5/EN M/02-503A

Measurement functions

Protection Relay

Table 144 - Power calculation (Continued)
Voltage
measurement
mode

Voltage
transformer

Voltages
used

Currents
used
(acc. to
connected
phase CTs)

P, Q, S
calculation
method

Power
per phase
(Px, Qx, Sx
with x = A,B,
C)

VPP/VPPy

VT

VAB

IA, IB, IC

3 wattmeter

Available

IA, IC

2 wattmeter

Not available

Power calculation
The power values are calculated in detail as follows:
•

By 3 wattmeter method:

P = VA · IA · cos (VA · IA ) + VB · IB · cos (VB · IB ) + VC · IC · cos (VC · IC )

P533Z600

Q = VA · IA· sin (VA · IA ) + VB · IB· sin (VB · IB ) + VC · IC· sin (VC · IC )

P533Z700

•

By 2 wattmeter method:

P = VAB · IA · cos (VAB · IA ) + VCB · IC ·cos (VCB · IC )

P533Z800

Q = VAB· IA · sin (VAB · IA ) + VCB· IC · sin (VCB · IC )

P533Z900

NOTE: If just one phase to phase voltage is measured (voltage
measurement mode “VPP/VPPy”), then a symmetric 3-phase voltage
system is assumed to calculate the non-measured voltages.
•

S =

2

P +Q

2
P533ZA00

According to standard practice, it is considered that(151):
•

For the Power direction = Outgoing:
◦

Power supplied from the busbar to the consumer is positive.

◦

Power supplied to the busbar from a consumer is negative.

P533MO00

(151)Choice to be set in the Scaling view of the GENERAL menu.

P5/EN M/02-503A

541

Protection Relay

Measurement functions

•

For the Power direction = Incoming:
◦

Power supplied from the busbar to the consumer is negative.

◦

Power supplied to the busbar from a consumer is positive.

P533MN00

Cosφ and power factor
PowerLogic P5 protection relay calculates:
•

cosφ, tanφ, the angle φ and power factor values of the power system.

•

cosφ and power factor values of the phase, depending on their availability of
phase current and voltages.

cosφ, tanφ and the angle φ express the phase displacement between the phase
currents and phase to neutral voltages.
The power factor is defined by:

Cosφ = P

2

P +Q

2
P533ZB00

The + and - signs of cosφ give the direction of power flow.
The IND (inductive) and CAP (capacitive) indications of the power factor give type
of load.

Power and current direction
The PowerLogic P5 supports three available options of power factor: the P5
default, the IEC, and the IEEE/EEI. The figure below shows the concept of threephase current direction and sign of cosφ and power factor PF (the absolute value
is equal to cosφ, the sign 'IND' indicates inductive, which means lagging current,
while 'CAP' indicates capacitive, which means the leading current).
NOTE: The data in following figures and tables are based on outgoing power
direction setting (default). For incoming power direction, the inversion of the
sign of current and accordingly the different calculated value for the power is
considered in the measurements.

542

P5/EN M/02-503A

Measurement functions

Protection Relay

Figure 337 - Quadrants of voltage/current phasor plane
+90°

II

I
- IND
cos = Default PF = +
IEC PF = IEEE/EEI PF = +

+ CAP
cos = +
Default PF = IEC PF = +
IEEE/EEI PF = +

III

I

- CAP
cos = Default PF = IEC PF = IEEE/EEI PF = +

VREF 0°

IV

+ IND
cos = +
Default PF = +
IEC PF = +
IEEE/EEI PF = P533MP00

I:

Forward capacitive power current is leading

II:

Reverse inductive power current is leading

III:

Reverse capacitive power current is lagging

IV:

Forward inductive power current is lagging

This figure below shows the same concepts on a PQ-power plane.
Figure 338 - Quadrants of power plane
Q

II
- CAP
cos = Default PF = IEC PF = IEEE/EEI PF = +

I

+90° + IND

cos = +
Default PF = +
IEC PF = +
IEEE/EEI PF = S

P 0°
III

- IND
cos = Default PF = +
IEC PF = IEEE/EEI PF = -

IV

+ CAP
cos = +
Default PF = IEC PF = +
IEEE/EEI PF = +

I:

Forward inductive power current is lagging

II:

Reverse capacitive power current is lagging

III:

Reverse inductive power current is leading

IV:

Forward capacitive power current is leading

P533MQ00

Table 145 - Power quadrants

P5/EN M/02-503A

Power
quadrant

Current
related
to voltage

Power
direction

Cosφ

Default
PF

IEC PF

IEEE/EEI PF

+ inductive

Lagging

Forward

+

+

+

-

+ capacitive

Leading

Forward

+

-

+

+

- inductive

Leading

Reverse

-

+

-

-

- capacitive

Lagging

Reverse

-

-

-

+

543

Protection Relay

Measurement functions

Characteristics
The following tables summarise the characteristics for power measuring:
Table 146 - Characteristics for power measuring (part 1)
Characteristics

Active power

Reactive power

Apparent power

Units

kW

kvar

kVA

Resolution

0.1 kW

0.1 kvar

0.1 kVA

Accuracy

±1% Snom typically

±1% Snom typically

±1% Snom typically

(152)

(152)

(152)

Table 147 - Characteristics for power measuring (part 2)
Characteristics

Power factor

Cosφ

Tanφ

Angle φ

Measurement
range

0 to 1 IND/CAP

-1 to +1

-99.999 to
+99.999

-180° to +180°

Resolution

0.01

0.01

0.001

0.01

Accuracy

0.01(153)

0.01(153)

(152)Snom= √3 Vprim.nom Iprim.nom
(153)For measurements at Inom, Vnom, cosφ > 0.8.

544

P5/EN M/02-503A

Measurement functions

Protection Relay

Active and reactive energy
The PowerLogic P5 protection relay measures the following active and reactive
energy values, calculated on basis of the three voltages and phase currents IA, IB
and IC measured according to the related current flow, subject to the power
direction setting:
•

E+: the accumulated active energy exported

•

E-: the accumulated active energy imported

•

Eq+: the accumulated reactive energy exported

•

Eq-: the accumulated reactive energy imported

It is based on fundamental values or RMS values. The choice is done with the
Energy calculation mode parameter.
Energy sign convention
Independently of the power direction setting, the energy counter has an additional
setting for sign conversion. Use the Energy sign convention setting to define
positive and negative direction for export and import energy.
•

The selection "Export=positive" results in positive power to accumulate the
export energy counter, while negative power accumulates the import energy
counter. Similarly, positive reactive power accumulates the exported reactive
energy counter, while negative reactive accumulates the imported reactive
power counter.

•

The selection "Export=negative" results in negative power to accumulate the
export energy counter, while positive power accumulates the import energy
counter. Similarly, negative power accumulates the exported reactive power
counter, while positive reactive power accumulates the imported reactive
power counter.

Changing the energy sign convention must reset the energy counter.
The resolution of each energy counter can be defined by setting from 1 K unit to 1
M unit, by setting the number of decimal places of the value calculated.
When the apparent energy counter reaches 1 TVAh, the active and reactive
energy counters reset to zero. To monitor the energy consumption on a feeder, a
dedicated energy counter can be set up over a defined time window of between 10
minutes and 24 hours.
All the energy counter settings can be done:
•

with eSetup Easergy Pro in the Energy view of the Measurements menu

•

on local panel in the Measurement menu

The accumulated energy values are maintained when the PowerLogic P5
protection relay is powered off.
Table 148 - Characteristics of active and reactive energy measuring
Characteristics

Active energy

Reactive energy

Measurement range

999999.999 MWh

999999.999 MVArh

Units

MWh

MVArh

Resolution (self-adaptable)

0.001...1 MWh

0.001...1 MVArh

Accuracy

± 1% typical(154)

(154)At In, Vnp, cosφ > 0.8

P5/EN M/02-503A

545

Protection Relay

Measurement functions

Harmonics and Total Harmonic Distortion (THD)
The total harmonic distortion (THD) is calculated as a percentage of all the
currents and voltages measured in relation to the base value of the fundamental
frequency.
The device calculates the value from the 2nd to the 15th harmonic of each phase
current and voltage signal separately and as total value.
The harmonic distortion is calculated as follows:
15

åh
THD =

2
i

i=2

h1

P533ZC00

where
h1 = Fundamental value
h2 - h15 = Harmonics

Example
h1 = 100A, h3 = 10 A, h7 = 3 A, h11 = 8 A

THD =

102 + 32 + 82 =
13.15%
100
P533ZD00

For reference, the RMS value is

RMS =

546

1002 + 102 + 32 + 82 = 100.9 A

P533ZE00

P5/EN M/02-503A

Measurement functions

Protection Relay

Demand values
The PowerLogic P5 protection relay calculates average demand values of phase
currents IA, IB, IC and power values S, P and Q. They are calculated over an
adjustable demand time in a range from 10 to 60 minutes.
The parameters used to configure or control the demand values in the
MEASUREMENTS menu/Demand values sub-menu of eSetup Easergy Pro are
the following:
Table 149 - Demand value parameters
Parameter

Unit

Description

Demand time

min

Demand time (averaging time)

Fundamental frequency values
IAda

A

Demand of phase current IA

IBda

A

Demand of phase current IB

ICda

A

Demand of phase current IC

Pda

kW

Demand of active power P

PFda

-

Demand of power factor PF

Qda

kvar

Demand of reactive power Q

Sda

kVA

Demand of apparent power S

IARMSda

A

Demand of RMS phase current IA

IBRMSda

A

Demand of RMS phase current IB

ICRMSda

A

Demand of RMS phase current IC

Prmsda

kW

Demand of RMS active power P

Qrmsda

kvar

Demand of RMS reactive power Q

Srmsda

kVA

Demand of RMS apparent power S

RMS values

Table 150 - Resetting to zero
Characteristics

Range

Demand time

10...60 min

Currents

see Phase currents, page 534

Powers

see Power and power factor, page 540

Minimum and maximum values
Minimum and maximum values for many measurements are available through the
user interfaces ( HMI, eSetup Easergy Pro, Web HMI or communications
protocols). Each record of minimum or maximum value includes a time stamp.
This time stamp is reset either when a clear command (ClrMax) is applied or by a
product restart.
The available values are listed in the following table:
Table 151 - Available minimum and maximum values

P5/EN M/02-503A

Min & Max measurement

Description

IA, IB, IC

Phase current, fundamental frequency value

IARMS, IBRMS, ICRMS

Phase current, RMS value

547

Protection Relay

Measurement functions

Table 151 - Available minimum and maximum values (Continued)
Min & Max measurement

Description

IN, IN'

Earth/ground fault overcurrent, fundamental value

VA, VB, VC

Voltages, fundamental frequency values

VARMS, VBRMS, VCRMS

Phase to neutral voltages, RMS value

VAB, VBC, VCA

Phase to phase voltage

VABRMS, VBCRMS, VCARMS

Phase to phase voltage, RMS value

VN

Neutral voltage

f

Frequency

P, Q, S

Active, reactive, apparent power

PF

Power factor

The clearing parameter "ClrMax" is a common reset for all min. and max. values.
Table 152 - Parameters
Parameter

Value

Description

Note

ClrMax

-; Clear

Reset all minimum and maximum values

Settable(155)

A ClrMax command can be initiated as below:
•

with "Clear min & max" parameter in the Measurements menu in eSetup
Easergy Pro

•

with "Clear min & max" parameter in the Measurements menu in the Web
HMI

•

from the local panel with the "Clr Max" parameter

•

With a suitably configured DI

•

with virtual inputs / outputs according to the setting of the "DI to clear min &
max" parameter

In addition any action that results in a restart of the PowerLogic P5 protection relay
will also clear the min/max values. This includes power cycling and certain
configuration updates.

(155)An editable parameter (password needed).

548

P5/EN M/02-503A

Measurement functions

Protection Relay

Average current
The PowerLogic P5 protection relay calculates the average of the three phase
currents IA + IB + IC over a period of time defined by the “Average current
window” setting, in the 3_Phase Average current view of the Measurements
menu in eSetup Easergy Pro.
Table 153 - 3_Phase Average current
Parameter

Value

Description

Average current window

1 s;
1 min;
Demand Time

Time for calculating the average current

If the “Average current window” is set to “Demand Time”, the setting value will
depend on the “Demand time” setting, which is configured in the Demand values
view of the Measurements menu.
Table 154 - Demand values
Parameter

Range

Description

Demand time

10...60 min

Demand time (averaging time)

The average current is refreshed each second when the “ Average current
window” is set to “1 s”, and it is refreshed each minute when the “Average current
window” is set to “1 min” or “Demand Time”.
The average current is available in eSetup Easergy Pro and all communication
interfaces.

P5/EN M/02-503A

549

Protection Relay

Measurement functions

Voltage sags and swells
The PowerLogic P5 protection platform provides many power quality functions
that can be used to evaluate, monitor and alarm on the current power system
quality. Two of the most important power quality functions are the voltage sag and
swell monitoring.
The PowerLogic P5 protection relay provides separate monitoring logs for sags
and swells. The voltage log is triggered if any voltage input either goes under the
sag limit (V<) or exceeds the swell limit (V>). There are four registers for both sags
and swells in the fault log. Each register will have start time, phase information,
duration, minimum, average and maximum voltage values of each sag and swell
event. Furthermore, there are total number of sags and swells counters as well as
total timers for sags and swells.
The voltage sags and swells monitoring function can be read and set:
•

on local panel, through Measures menu, under "Voltages" sub-menu, in the
view of Voltage sag & swell

•

with eSetup Easergy Pro, under the Measurements menu, in the view of
Voltage sag & swell

Measurement mode
There are 3 selections in drop menu: Ph-Ph, Ph-G and Default, stand for different
types of measured voltage.
•

Ph-Ph: phase to phase voltage

•

Ph-G: phase to ground voltage

•

Default: use the setting of “Voltage mode” from system setting.

SSW maximum time and SSW gap time
These 2 settings define how to end the Voltage swell signal.
As shown in following chart:

550

•

When Voltage > “Voltage swell limit” is fulfilled, Voltage swell signal will be
activated after a delay time. SSW maximum timer starts.

•

In case of Voltage > “Voltage swell limit” is continued, Voltage swell signal will
also be activated in continue.

•

When Voltage > “Voltage swell limit” ends, SSW gap timer starts. Voltage
swell signal will be ended either SSW maximum timer or SSW gap timer
reaches the set value.

P5/EN M/02-503A

Measurement functions

Protection Relay

Figure 339 - Example of SSW maximum time and SSW gap time
C
A

B

D

D

D

E

E
P533TMA

A

Voltage > “Voltage swell limit”

B

Voltage swell signal

C

Delay time

D

SSW maximum time

E

SSW gap time

Table 155 - Setting and characteristics of voltage sags and swells
monitoring
Setting/characteristics

Values

Measurement mode
Options

Default (same as the scaling setting); Ph-Ph; Ph-G

Voltage sag limit
Setting range

10%...120% Un(156)

Resolution

1% Un(156)

Accuracy

±0.5 V or 3% of the set value

Reset ratio

103%

Voltage swell limit
Setting range

10%...150% Un(156)

Resolution

1% Un(156)

Accuracy

±0.5 V or 3% of the set value

Reset ratio

97%

DT delay time
Setting range

0.06...1.00 s

Resolution

0.02 s

Accuracy

±1% or ±30 ms

Low voltage blocking
Setting range

0...50% Un(156)

Resolution

1% Un(156)

Accuracy

±5% of the set value

Maximum time
Setting range

10...1000 s

Resolution

1s

Gap time
Setting range

0.00...5.00 s

Resolution

0.01 s

(156)VT Primary nominal

P5/EN M/02-503A

551

Protection Relay

Measurement functions

Table 155 - Setting and characteristics of voltage sags and swells
monitoring (Continued)
Setting/characteristics

Values

Characteristic time
Disengaging time

552

< 60 ms

P5/EN M/02-503A

Measurement functions

Protection Relay

Temperature
Operation
This function gives the temperature value measured by Resistance Temperature
Detectors (RTDs):
•

Platinum Pt100 (100 Ω at 0°C or 32°F) in accordance with the IEC 60751 and
DIN 43760 standards

•

Nickel 100 Ω or 120 Ω (at 0°C or 32°F).

Each RTD channel gives one measurement: tx = RTD x temperature.
The function also indicates RTD faults:
•

RTD disconnected (t > 205°C or t > 401°F)

•

RTD shorted (t < -35°C or t < -31°F).

In the event of a fault, the display of the value is inhibited.
The associated monitoring function generates a maintenance alarm.

Readout
The measurements may be accessed through:
•

RTD view of the Measures menu on the local panel of the PowerLogic P5
protection relay

•

Temperature view of the MEASUREMENTS menu in eSetup Easergy Pro

•

The communication link

Characteristics
Table 156 - Characteristics of temperature measuring
Characteristics

Values

Range

-30...+200°C (-22...+392°F)

Resolution

1°C (1°F)

Accuracy

±1°C for +20...+140°C (±1.8°F for +68...+284°F);
±2°C for -30...+20°C (±3.6°F for -22...+68°F);
±2°C for +140...+200°C (±3.6°F for +284...+392°F)

Refresh interval

5 seconds (typical)

Accuracy derating according to wiring (connection in 3-wire
mode)
The deviation Δt is proportional to the length of the connector and inversely
proportional to the connector cross-section:

Dt (

P5/EN M/02-503A

)=2

L (km)
S (mm2)

P533ZF00

•

±2.1°C/km for a cross-section of 0.93 mm2 (AWG 18)

•

±1°C/km for a cross-section of 1.92 mm2 (AWG 14)

553

Protection Relay

Measurement functions

Analogue inputs and outputs
The values of the analogue inputs and analogue output signals are displayed in
eSetup Easergy Pro and on local HMI. They can also be sent by CAN
communication protocol.
In eSetup Easergy Pro, the values are in MEASUREMENTS / Analogue I/O.
Analogue I/O n DC currents and Analogue I/O n signal values (n = 1...3) will be
displayed in groups, one group per connected CLIO module.
In Analogue I/O n DC currents group, first of all the connection status of the
CLIO module is displayed. There are 2 statuses only. With proper wiring, setup
and power supply Link on is indicated, otherwise Link off.
Then the direct current values of the inputs and outputs are shown. Values out of
range or from not enabled analogue I/O channels are indicated with “-“.
Analogue I/O n signal values are the scaled values of the analogue input signals
and the actual measured values of PowerLogic P5 which are assigned to the
analogue outputs.
In local HMI of PowerLogic P5, the above displays can be found in Measures /
Analogue I/O n, n = 1...3.
For the installation and configuration of the CLIO modules, please refer to CLIO
module (REL70071), page 147.

554

P5/EN M/02-503A

Control functions

Protection Relay

Control functions
Digital outputs
Description
Digital outputs are available for control and signalling purposes.
The number of available outputs depends on the number and type of board
options ordered.
The following digital output contact relays are available:
•

Slot B
The digital output DO1 is normally opened (NO) contact (and high speed high
break contact for P5x30 only) used for control. The digital output DO2
(Change Over contact) is usually used for control.
The digital output DO3 (Normal Open) is usually used for control.
The digital output DO4 (change over contact) is dedicated to the watchdog
(signalling).
Both the tripping DO2 relay and the watchdog relay have normally open (NO)
or normally closed (NC) contacts. Refer to Selecting the trip command and
examples of use, page 593.

•

Slot C, D, E (6I4O option)
The digital outputs DO1 to DO4 (Normal Open single pole single throw) are
for signalling only.
Slot C, D, E (5I5O option)
The digital outputs DO1 and DO2 (Change Over contact single pole double
throw) are usually used for control.
The digital outputs DO3 (Normal Open single pole single throw) are for
control.
The digital outputs DO4 and DO5 are normally opened (NO) contact and high
speed high break contact used for control.
Slot C, D, E (12I4O option)
The digital outputs DO1 to DO4 are independently controlled normally open
signalling contacts with DO1 & DO2 and DO3 & DO4 having a common
connection point.

•

Slot D, E (Arc-flash option)
The digital output DO1 (Normal Open) is usually used for control.
The digital output DO2 (Change Over contact single pole double throw) is
usually used for control.
The digital output DO3 (Normal Open single pole single throw) is usually used
for signalling.
The contacts are (SPST) normal open (NO) type, except signal relay DO2
and DO4 (watchdog) which has a changeover contact (SPDT).
The digital outputs can be set in Normal Open or Normal Close position with
eSetup Easergy Pro and Web HMI in the Relays polarity view of the Control
menu.

The status of the digital outputs can be read:

P5/EN M/02-503A

•

with eSetup Easergy Pro in the Relays view of the Device/Test menu

•

by the local panel in the digital output Slot x view under the menu option DO
of the Device/Test sub-menu

•

EcoStruxure Power Device application

•

Web HMI

555

Protection Relay

Control functions

Label and description texts can be edited with eSetup Easergy Pro or the Web
HMI in Names for output relays view according to the demand. Labels are the
short parameter names used on the local panel display and descriptions are the
longer names used by eSetup Easergy Pro (the Names of the output relays view
in the Control menu).
Any internal signal can be connected to the output relays using the output matrix.
An output relay can be configured as latched or non-latched. (see Output Matrix
view in the Matrix menu of eSetup Easergy Pro and Web HMI).

Forced control of digital outputs
For tests purposes, first set the IED Mode to Test:
•

with eSetup Easergy Pro in the System info setting view of the General
menu

•

by local panel in the Device/Test menu under the Test menu option

See Mode of use for testing purposes, page 286 for more information.

Default numbering of digital outputs
Every option card and slot has default numbering. Below is an example of
PowerLogic P5x30 showing default numbering of DOs.
Figure 340 - Default numbering of digital outputs for PowerLogic P5x30

E

D
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

A
1
2 1
3
4 3
5
6 5
7
8 7
9
10
11 9

4
6
8
10
12
14
16
18

M

C
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

2

12
13 11
14
15 13
16
17 15
18
19 17
20

L

B

N

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

P
P533NC00

Table 157 - Example of digital outputs numbering
Slot C

Slot D(157)

Option boards

Slot B

No option

DO1...DO3
+ WD

1 x 6I/4O

DO1...DO3
+ WD

DO1...DO4

2 x 6I/4O

DO1...DO3
+ WD

DO1...DO4

DO1...DO4

3 x 6I/4O

DO1...DO3
+ WD

DO1...DO4

DO1...DO4

1 x 6I/4O +1 x Arc-flash

DO1...DO3
+ WD

DO1...DO4

DO1...DO3

Slot E(157)

DO1...DO4

(157)For PowerLogic P5x30 only

556

P5/EN M/02-503A

Control functions

Protection Relay

Table 157 - Example of digital outputs numbering (Continued)
Option boards

Slot B

Slot C

Slot D(158)

Slot E(158)

2 x 6I/4O +1 x Arc-flash

DO1...DO3
+ WD

DO1...DO4

DO1...DO3

DO1...DO4

1 x 6I/4O +2 x Arc-flash

DO1...DO3
+ WD

DO1...DO4

DO1...DO3

DO1...DO3

Characteristics
Table 158 - Characteristics of the digital outputs
Parameter

Value

Description

Note

DO1...DOn

0; 1

Status of the digital outputs:

Editable when IED
mode is set to "Test".

•

0 = Digital output not energised

•

1 = Digital output is set active

The available parameter list depends on
the number and type of the I/O cards.
Mode

NO
NC

Normal open
Normal close

Editable when IED
mode is set to "Test".

IED mode

Normal
Test
Test-block

In Test mode, digital output forcing is
enabled for test purposes.

Editable parameter
(password needed)

Name of output relays
Label

String of max.
16 characters

Short name for digital outputs on the
local display.
Default is "DO1...DOx". x is the
maximum number of the digital outputs.

Editable parameter
(password needed)

Description

String of max.
32 characters

Long name for digital outputs.
Default is "Digital output 1...Digital
output x". x is the maximum number of
the digital outputs.

Editable parameter
(password needed)

(158)For PowerLogic P5x30 only

P5/EN M/02-503A

557

Protection Relay

Control functions

Digital inputs
WARNING
RISK OF FIRE
Do not connect power greater than 0.5 W to each digital input for ambient
temperature lower than 70℃ (158℉), or 0.8 W for lower than 45℃ (113℉).
Failure to follow these instructions can result in death, serious injury, or
equipment damage.
Digital inputs are available for control purposes. For example, the digital inputs
can provide the position of the circuit breaker and make it possible to change
setting group, block/enable/disable functions, program logic, and indicate object
status.
The number of available inputs depends on the number and type of option boards.
The digital inputs require an external control voltage (AC or DC) and are activated
after the voltage exceeds the pick-up threshold. Deactivation follows when the
voltage drops below the drop-off threshold limit.

Configuring the digital inputs
The digital inputs are set with eSetup Easergy Pro and Web HMI in the Digital
Inputs view of the Control menu. They are not settable on the local panel.
Figure 341 - The Digital inputs setting section in the Digital inputs view

The settable items includes:
•

Polarity

•

Delay

•

On event

•

Off event

•

Counter

Digital input delay determines the activation and de-activation delay for the digital
input. It is used for both On and Off transitions. Digital inputs behaviour when
delay is set to 1 second, page 559 shows how the digital input behaves when the
delay is set to 1 second.

558

P5/EN M/02-503A

Control functions

Protection Relay

Figure 342 - Digital inputs behaviour when delay is set to 1 second
1s

1s

1

V
0

1

Digital input
0

P533R400

Digital inputs on/off events and alarm pop-up message display can be enabled
and disabled in Digital inputs setting view of eSetup Easergy Pro or Web HMI.
Individual operation counters are located in the same view as well. The maximum
value of the counters is settable and is the same for all counters.
The status of the digital inputs can be read:
•

with eSetup Easergy Pro and Web HMI in the Digital inputs view of the
CONTROL menu

•

by local panel in the Digital inputs view of the DI menu option in the Control
menu

•

EcoStruxure Power Device application

•

Communication according to the protocol

The configuration of the digital inputs in eSetup Easergy Pro is common for all
digital inputs on the same board.
Figure 343 - The DI Configuration section in the Digital inputs view

The digital inputs can be set for the following voltage values with pre-defined
setting values or settable values:
•

Universal (by default)

•

Standard AC or DC voltages (24 V DC, 48 V DC, 110 V DC, 220 V DC, 220 V
AC, and 250 V DC)

•

Customisable AC (settable from 90 V AC to 230 V AC), customisable DC
(settable from 24 V DC to 250 V DC)

Timing diagram of a digital input during pick-up, page 560 and Timing diagram of a
digital input during a drop-off, page 560 below illustrate the timing diagrams of a
digital input during pick-up and drop-off:

P5/EN M/02-503A

559

Protection Relay

Control functions

Figure 344 - Timing diagram of a digital input during pick-up

A
B
C
D

E
F

P533NE00

A

Nominal voltage

B

Pick up value

C

Input seen as high level

D

Input seen as low level

E

Inrush time

F

Debounce time

Figure 345 - Timing diagram of a digital input during a drop-off

A
B
C
D
E

P533R900

A

Nominal voltage

B

Drop-off value

C

Holding current

D

DI high

E

DI low

Label and description texts can be edited with eSetup Easergy Pro according to
the demand. Labels are the short parameter names used on the local panel and
descriptions are the longer names used by eSetup Easergy Pro.
The digital input signals can be connected to the different outputs of the Output
matrix, Block matrix, Object block matrix, Auto-recloser 79 matrix views in
the MATRIX menu of eSetup Easergy Pro and Web HMI or used in the custom
logic function.

Configure the DI alarm settings with local HMI
The listed DI alarm settings can be configured with local HMI:
•

Inverted alarm

•

display

•

On Event

•

Off Event

To make the configuration with local HMI, go to Control / Digital inputs, the page
Configuration. On this page you can switch between the DIs with
and
buttons. Follow the process below to configure a DI:
560

P5/EN M/02-503A

Control functions

Protection Relay

1. press

button to enter edit mode,
and

2. use

buttons to select the event to be configured,

3. use the
button or the
button to enable/disable, either of them can
loop between the enable and disable.
4. After configuration, press
edit mode.

button to save the configuration and quit the

Default numbering of digital inputs
Every option card and slot has default numbering. After making any changes to
the numbering, read the settings from the relay after the relay has rebooted.
Below is an example of PowerLogic P5x30 showing default numbering of digital
inputs.
The number of digital inputs depends on the configuration of the cards on slots B,
C, D, E. The labels and descriptions can be edited, however the input number is
already fixed.
Figure 346 - Default numbering of digital inputs for PowerLogic P5x30

E

D
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

A
1
2 1
3
4 3
5
6 5
7
8 7
9
10
11 9
12
13 11
14
15 13
16
17 15
18
19 17
20

L

B
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

2
4
6
8
10
12
14
16
18

M

C

N

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20

P
P533NG00

Table 159 - Example of digital inputs numbering
Slot C

Slot D(159)

Slot E(159)

Option boards

Slot B

No option

DI1...DI4

1 x 6I40

DI1...DI4

DI1...DI6

2 x 6I40

DI1...DI4

DI1...DI6

DI1...DI6

3 x 6I40

DI1...DI4

DI1...DI6

DI1...DI6

1 x 6I40 +1 x Arc-flash

DI1...DI4

DI1...DI6

DI1...DI3

2 x 6I40 +1 x Arc-flash

DI1...DI4

DI1...DI6

DI1...DI3

DI1...DI6

1 x 6I40 +2 x Arc-flash

DI1...DI4

DI1...DI6

DI1...DI3

DI1...DI3

DI1...DI6

(159)For PowerLogic P5x30 only

P5/EN M/02-503A

561

Protection Relay

Control functions

Characteristics
Table 160 - Characteristics of the digital inputs
Parameter

Value
Universal

Standard voltage

Customisable voltage

Mode

Universal
(value by default)

24 V DC; 48 V DC;
110 V DC; 220 V DC;
220 V AC; 250 V DC

Custom 24 V DC to 250
V DC;
Custom 90 V AC to 230
V AC

Pick-up ratio

> 19 V

70%

40%...80%,
154 V max.

Drop-off ratio

< 12 V

60%

20%...60%,
12 V min.

Holding current

1.3 mA

2.3 mA (V ≤ 110 V)
1.3 mA (V > 110 V)

1...27 mA

Debounce time

0...100 ms

State

0; 1

Polarity position

NO; NC

Power maximum

0.5 W for ambient temperature less than 70℃ (158 ℉);
0.8 W for ambient temperature less than 45℃ (113 ℉);

Delay

0.00...60.00 s

On event

No; Yes

Off event

No; Yes

Counters

0 to 255 - 511 - 1023 - 2047 - 4095 - 8191 - 16383 - 32767 - 65535
Reset automatically to 0 if the limit is exceeded.

Counter max value

Setting range is 8 to 16 bit counter

Name of digital inputs

Label: short name for display on the local panel.
String of max. 10 characters. Default is "DI1...DIx".
Description: long name for display in eSetup Easergy Pro or HMI
String of max. 32 characters. Default is "Digital input 1...Digital input x".

NOTE: Digital inputs can be assigned to a signal with normal state or inverted
state.

562

P5/EN M/02-503A

Control functions

Protection Relay

Virtual inputs and virtual outputs
There are virtual inputs and virtual outputs that can, in many places, be used like
their hardware equivalents except that they are located in the memory of
PowerLogic P5. Virtual inputs can be used in many operations act like normal
digital inputs such as: enable changing setting groups, block/enable/disable
functions, program logics, and so on.
Virtual inputs can be selected to operate by the function buttons on local panel,
the local mimic, communication or simply by using the Virtual input menu of
eSetup Easergy Pro or Web HMI.
The activation and reset delay of virtual inputs/outputs is about 5 ms.
The status of virtual inputs and outputs can be read:
•

with eSetup Easergy Pro in the Virtual inputs views of CONTROL menu and
Virtual outputs views of Device/Test menu

•

by local panel in Virtual inputs or Virtual outputs view of Control menu

•

EcoStruxure Power Device application

•

web HMI

•

communication depending on the protocol

The virtual inputs and virtual outputs can be named through eSetup Easergy Pro
or Web HMI in the Names for virtual inputs and Names for virtual outputs views of
CONTROL menu.
The virtual input signals can be connected to different outputs of the Output
matrix, LED matrix, Block matrix, Object block matrix, Auto-recloser 79
matrix views in the MATRIX menu of eSetup Easergy Pro and Web HMI or used
in the custom logic function.
The virtual outputs can be controlled through output matrix (see Output matrix
view in the Matrix menu of eSetup Easergy Pro and Web HMI).
Table 161 - Characteristics of the virtual inputs and outputs
Parameter

Value

Description

Note

Number of
Virtual Inputs

50

Number of
Virtual Outputs

20

VI1-VI50

0
1

Virtual input status is set to inactive.
Virtual input status is set to active.

Editable when IED
mode is set to "Test".

VO1-VO20

0
1

Virtual output status is set to inactive.
Virtual output status is set to active.

Editable when IED
mode is set to "Test".

Refresh period

5 ms

The activation and reset delay of the
virtual inputs/outputs

Event enabling

No
Yes

Active edge event disabled.
Active edge event enabled.

Check L/R
selection

No
Yes

disabled
enabled

Name of virtual inputs and virtual outputs

P5/EN M/02-503A

Label

String of
max. 10
characters

Short name for virtual inputs and
virtual outputs on the local display.
Default is "VI1...VIn" and "VO1...
VOn". n is the maximum number of
the digital inputs or outputs.

Editable parameter
(password needed)

Description

String of
max. 32
characters

Long name for virtual inputs and
virtual outputs. Default is "Virtual input
1 (or Virtual output 1)...Virtual input n
(or Virtual output n)".
n is the maximum number of the
virtual inputs or virtual outputs.

Editable parameter
(password needed)

563

Protection Relay

Control functions

Virtual input pulse time operation
VI1 to VI10 are configurable virtual inputs, they can operate on pulse mode, which
is achieved by a settable VI pulse length.
When the VI pulse length is set to "0 = infinite", it keeps actual operation; and with
any setting > 0 s, the VI state gets automatically reset to 0 (low/ inactive), once the
pulse timer expires.
The pulse timer can be re-started while running when a command with value “1” is
received, and can be reset instantaneously when a command with value "0" is
received.

564

P5/EN M/02-503A

Control functions

Protection Relay

Matrix
General information
The PowerLogic P5 protection relay has several matrices that are used for linking
the hardware and software elements together to create a protection chain:
•

Output matrix
Used to link various inputs, outputs, statuses and signals to send a command
to the contact relays and virtual outputs, to activate disturbance recording,
and to provide SOL status.

•

Block matrix
Used to block protection stages

•

LED matrix
Used to control LEDs on the local panel

•

Object block matrix
Used to inhibit object control

•

Auto-recloser matrix
Used to control auto-recloser

•

Arc-flash matrix
Used for Arc-flash detection functions

•

Event matrix
See Logging and recording functions, page 597.

•

Goose matrix
Used in association with IEC61850 (see the Goose matrix view in the
communication menu).
It allows to associate up to 250 Goose messages (NIx) to a virtual input or a
Goose message (NI).

•

General signals matrix
Used to define general trip, start and direction signals (see Configurable
General start and trip signals, page 287).

P5/EN M/02-503A

565

Protection Relay

Control functions

Figure 347 - Blocking matrix and output matrix
Protection stages

I
V

n

Directly
measured
values

n

Block matrix

n

Calculate
S, P, Q,
cosφ, tanφ,
symmetric
components
etc.

Output matrix

START
TRIP
START
TRIP
START
BLOCK
TRIP
INPUT
BLOCK
INPUT
BLOCK
INPUT

n

...

User’s logic
I
N
P
U
T
S

OUTPUTS

...

...

Virtual
inputs

...

Digital
inputs

DI

n

n

n

Output relays
and indicators

Optional
delay
and
inversion

Virtual
outputs

n
Output contacts
P533R500

Output matrix
The output matrix is used for connecting signals issued by different functions to
the output relays (DO), virtual outputs (VO) and disturbance record trigger (DR).
The connecting signals to the outputs are the following:
•

Protection signals from the different stages including setting changes

•

Auto-recloser information

•

Digital inputs

•

Virtual inputs and outputs

•

Object control command

•

Function keys

•

Goose

•

Warning and alarm signals from the analogue inputs

•

Voltage sag/swell and interrupt

•

Timers

•

InterRelay signals

•

Environmental event and alarm signal from Zigbee environmental monitoring

•

Thermal event and alarm signals from Zigbee thermal monitoring

•

Digital CB alarm signals

The Output matrix setting view of eSetup Easergy Pro and Web HMI represents
the state (de-energised/energised) of the digital output's coil. For example, an
orange vertical line in the Output matrix and a logical "1" in the Relays view
represent the energised state of the coil. The same principle applies for both NO
and NC type digital outputs. The actual position (open/closed) of the digital
outputs' contacts in coil's de-energised and energised state depends on the type
(NO/NC) of the digital outputs. De-energised state of the coil corresponds to the
normal state of the contacts.

566

P5/EN M/02-503A

Control functions

Protection Relay

A digital output can be configured as latched or non-latched. The releasing latches
procedure is described in Releasing latches, page 571.

Programming matrix
Matrix connection without latch
The connection is shown as a single bullet.
•
•

When the input signal is activated, the output is activated
When the input signal is released, the output is released
Latched matrix connection

The latched connection is shown as a single bullet surrounded by a circle.
•

When the input signal is activated, the output is activated

•

When the input signal is released, the output will remain active until cleared
manually (refer to Releasing latches, page 571).
No connection

The line crossing is empty.
NOTE: Logic outputs (see Logic functions, page 580) are also assigned
automatically in the output matrix when defined in any user programmable
logic scheme.

LED matrix
The LED matrix defines the use of the Alarm LED
, the trip LED , and the
configurable LEDs on the local panel of PowerLogic P5 protection relay. A lot of
functions can be assigned to each LED.
Table 162 - Inputs for LEDs
Input

Latch

Description

Note(160)

Protection, arc and
programmable stages

Normal/
Latched/
BlinkLatch

Different type of protection
stages can be assigned to
LEDs

Set

Digital/virtual inputs and function
buttons

Normal/
Latched/
BlinkLatch

All different type of inputs can
be assigned to LEDs

Set

Object open/close, object final
trip and object failure information

Normal/
Latched/
BlinkLatch

Information related to objects
and object control

Set

Local control enabled

Normal/
Latched/
BlinkLatch

While remote/local state is
selected as local the "local
control enabled" is active

Set

Logic output 1-20

Normal/
Latched/
BlinkLatch

All logic outputs can be
assigned to LEDs at the LED
matrix

Set

Manual control indication

Normal/
Latched/
BlinkLatch

When the user has controlled
the objectives

Set

Setting error, self diagnostic
alarm, pwd open and setting
change

Normal/
Latched/
BlinkLatch

Self diagnostic signal

Set

GOOSE NI 1-250

Normal/
Latched/
BlinkLatch

IEC 61850 goose
communication signal

Set

GOOSE error

Normal/
Latched/
BlinkLatch

IEC 61850 goose
communication signal

Set

(160) Set = an editable parameter (password needed)

P5/EN M/02-503A

567

Protection Relay

Control functions

Table 162 - Inputs for LEDs (Continued)
Input

Latch

Description

Note(161)

AI x warning/alarm
x = 1 to 12

Normal/
Latched/
BlinkLatch

Indication of warning or alarm
raised by an analogue input.

Set

AI x monitor alarm
x = 1 to 12

Normal/
Latched/
BlinkLatch

Indication of undercurrent of
analogue input.

Set

InterRelay signals

Normal/
Latched/
BlinkLatch

IRInx signal

Set

Zigbee connected environmental
sensors

Normal/
Latched/
BlinkLatch

Environmental event and alarm
signals

Set

Zigbee connected thermal
sensors

Normal/
Latched/
BlinkLatch

Thermal event and alarm
signals

Set

Digital CB

Normal/
Latched/
BlinkLatch

Alarm signals

Set

All the LEDs (6 for PowerLogic P5x20; 10 for PowerLogic P5x30) can be assigned
as green or red in the MATRIX menu/LED matrix sub-menu of eSetup Easergy
Pro. The selection of green and red at the same time will result in yellow.
The connection can be normal, latched or blink-latched (flashing).
NOTE: LEDs to be configured using their dedicated matrix.

Normal connection
When the connection is normal, the assigned LED is active when the control
signal is active. After deactivation, the LED turns off. LED activation and
deactivation delay when controlled is approximately 10 ms.

Latched connection
A latched LED activates when the control signal activates but remains lit even
when the control signal deactivates. Latched LEDs can be released by pressing
the

key on the local panel.

Blink-latched connection
When the connection is "BlinkLatch", the assigned LED is active and blinking as
long as the control signal is active. After deactivation, the LED remains latched
and blinking. The latch can be released by pressing the

key on the local panel.

Block matrix
The operation of any protection stage can be blocked by the block matrix in the
MATRIX menu/Block matrix sub-menu. The blocking signal can originate from
the digital inputs or it can be a start or trip signal from a protection stage or an
output signal from the user's programmable logic.
The Blocked status becomes visible only when the stage is about to activate.

(161) Set = an editable parameter (password needed)

568

P5/EN M/02-503A

Control functions

Protection Relay

Figure 348 - A view from the setting tool showing a DI input blocking
connection (left picture) and the result for the I> stage when the DI is active
and the stage exceeds its current start value

NOTICE
UNINTENDED AND NUISANCE TRIPPING
•

In the online mode, the blocking matrix is dynamically controlled by selecting
and deselecting protection stages.

•

Activate the protection stages first, then store the settings in the protection
relay. After that, refresh the blocking matrix before configuring it.

Failure to follow these instructions can result in unwanted shutdown of
the electrical installation.

P5/EN M/02-503A

569

Protection Relay

Control functions

Object block matrix
The object block matrix is used to link digital inputs, virtual inputs, function
buttons, protection stage outputs, object statuses, logic outputs, alarm signals,
analogue input signals, InterRelay signals, Zigbee environmental and thermal
signals, Digital CB signals and GOOSE signals to inhibit the control of objects,
that is, circuit breakers, isolators and earthing/grounding switches.
Typical signals to inhibit controlling of the objects like circuit breaker are protection
stage activation, statuses of the other objects, interlocking made in logic or
GOOSE signals. These and other signals are linked to objects through the object
block matrix.

Auto-recloser matrix
The auto-recloser matrix is used to link digital inputs, virtual inputs, protection
stage outputs, object statuses, logic outputs, alarm signals, analogue input signals
and GOOSE signals to control the auto-recloser. For more information, see Autorecloser function (ANSI 79), page 465.

Arc-flash matrix
The arc-flash detection matrix uses three types of matrix:
•

Arc-flash light matrix
The arc-flash light matrix is used for connecting light signals detected by
sensors or Goose or any virtual inputs to the different stages of the Arc-flash
detection function.

•

Arc-flash current matrix
The arc-flash current matrix is used for connecting current signals and any
virtual inputs to the different stages of the Arc-flash detection function.

•

Arc-flash output matrix
The arc-flash output matrix is used for connecting the different arc stage
signals to the digital outputs.

See Arc-flash (ANSI 50ARC), page 406 for more information on the arc-flash
protection function of the PowerLogic P5 protection relay.

GOOSE matrix
With the configuration of mapping NIs to selected VI in the GOOSE matrix, the
uniqueness of control can be established to ensure that only one switchgear
device is controlled at a time. The principle is to map GOOSE NI to a selected VI,
if any of the mapped NI sets the VI value, the subsequent control commands will
be rejected until the VI value resets.
In eSetup Easergy Pro, the mapping of GOOSE NIs to VI is made in
COMMUNICATION / GOOSE matrix. The VI for the uniqueness of control is
selected in COMMUNICATION / IEC 61850 main config / VI for uniqueness of
control, with selection “-“ or “VI1” to “VI50”.
NOTE: The IEC 61850 main config, IEC 61850 generic events, GOOSE
configuration, GOOSE Subscriber: data points, and GOOSE matrix will
not be displayed if the IEC 61850 is not selected for any Ethernet protocol in
COMMUNICATION / Protocol configuration. Check the Ethernet protocol
configuration if the contents mentioned at the beginning of this note are not
displayed.

570

P5/EN M/02-503A

Control functions

Protection Relay

Releasing latches
According to the matrix configurations different outputs and LED indicators can be
latched or non-latched. A non-latched output or indicator follows the controlling
signal. A latched output or indicator remains active after the controlling signal
releases.
There is a common "release all latches" signal to release all the latched relays.
This release signal resets all the latched digital outputs and indicators.
Each digital output can be latched or not independently through the output matrix.
Latching of programmable LED can be enabled in the CONTROL menu/LED
configuration.
The release of the latches can be done:
•

Directly with the

•

With a digital input/output or virtual input/output set in the CONTROL menu/
Release latches sub-menu of eSetup Easergy Pro or Web HMI

•

With eSetup Easergy Pro, click Device button in the toolbar and select
Release all latches

•

With Web HMI

•

Through communication

key on the local panel

Auto LED release
The auto LED release function manages the latching logic of the programmable
LEDs.
A new event detected by the IED will trigger a new LED latch. At this time, if there
were already LEDs in the latched state before, and if the duration set by Auto
LED release enable time has expired, the releasing or keeping of the previously
latched LEDs depends on the enable state of the Auto LED release:
•

Under condition of the Auto LED release is enabled, when new LEDs get
latched, and the set time has passed, the previous active latches will be
released automatically. This helps to ensure that only the LED indicating the
most recent event remains active, therefore, to avoid simultaneous LED
indications of different events.

•

Under condition of the Auto LED release is disabled, the latched LEDs and
previous latched LEDs will remain lit simultaneously.

The release time is configurable between 0.1 seconds and 600 seconds (default:
1.5 seconds) to allow distinction between independent events.
To enable the auto LED release feature, navigate to GENERAL menu/Local
panel conf sub-menu of the eSetup Easergy Pro.
NOTE: This function does not affect latched digital outputs.

P5/EN M/02-503A

571

Protection Relay

Control functions

Mimic display
The PowerLogic P5 protection relay can display multiple mimic screens (up to 5)
on the local panel. The mimic screen can be entered from the main screen/default
screen.
When pressing the mimic entry, the first mimic is shown on the local panel. The
user can use the left/right navigation keys to switch between mimics. If the first
mimic is currently displayed, only right navigation key is functional. If the 5th mimic
is currently displayed, only left navigation key is functional. It is not possible to add
or remove any mimic, but it can be hidden by clicking the Visibility button in the
mimic configuration screen.
There are two ways to configure a mimic screen, from scratch, or from one
existing mimic by clicking the Duplicate button located in the mimic configuration
screen. The name and the content of each individual mimic can be edited. The
content of each mimic is independent of the others. The user can click the left/right
shift button to switch between mimic screens. The mimics can be configured in
online mode (connected to the PowerLogic P5 by mini-USB port or Ethernet port)
or offline mode.
Each mimic can display a single-line diagram, which can be created in eSetup
Easergy Pro through the Mimic view of the GENERAL menu. Up to 8 analogue
measurements (voltage, current, power...) based on the selection and up to 5
digital signals with fixed assignment can be displayed in one mimic. In order to
display all the required information, the user can spread the information across
multiple mimics.
Considering checking all the five mimics on default screen scenario, the user can
use the up/down navigation keys to switch between mimics, and use the left/right
navigation keys to view the Main measurements, firmware version and the
Alarm list screens from the PowerLogic P5.
Figure 349 - Set up the Mimic view
O
A

P
B

C

D

E

F

Q

R

G
J
K

L

H
M
I

N

P533WF00

572

A

Cursor: used to move an object
To move an existing object, select the
tool, point the cursor to the object until the
object turns green and then drag and drop
the object to the new position.

J

Provides the PowerLogic P5 protection
relay's location. The text comes from the
System info view of the GENERAL menu

B

Draw line: used to draw lines in the view
To draw a line, select the tool, click the left
mouse button at the start point and then
move the cursor to the second point and
click again.

K

Remote / Local state
Depending on the state, some settings
and actions are not allowed
The remote / Local state can be changed
in the Objects view of the CONTROL
menu.

C

Delete object: used to delete an existing
object from the view

L

Auto reclosing check box

P5/EN M/02-503A

Control functions

Protection Relay
To delete an object, select the tool, point
the cursor to the object until the object
turns red and click.

To show or hide the Auto-reclosing state
in the view

D

Text: used to insert text in the view
To insert text, select the tool, click at the
position to place the text and then, in the
pop-up dialog box, type in the text and
click the OK button.
Use the Cursor tool to move the text if
necessary.

M

Virtual input x check boxes
To show or hide the specified virtual
inputs states in the view

E

Zoom in: used to increase the size of the
view
To zoom in, click the tool until the view
reaches the desired size.

N

Up to 8 freely selectable measurements
To select the measurements to be shown
in the view

F

Zoom out: used to decrease the size of
the view
To zoom out, click the tool until the view
reaches the desired size.

O

The sequence number of the mimic

G

Clear view: used to remove all objects
from the view
To clear the view, click the tool and select
OK to confirm.

P

Shift key: used to switch between
different mimics

H

Different choice of configurable objects
The object's number corresponds to the
number in the Object menu.

Q

Visibility key: used to hide/unhide the
mimic

I

Some predefined drawings for use in the
view.

R

Duplicate key: used to copy the current
mimic

Table 163 - Mimic functionality
Parameter

Value

Description

Sublocation

Text field

Up to 20 characters. Fixed location.

Object 1–8

1–8

Double-click on top of the object to change the
control number between 1 and 8. Number 1
corresponds to object 1 in CONTROL menu/
Objects sub menu.

Auto-reclosing

0
1

Possible to enable/disable auto-reclosing locally in
local mode (L) or remotely in remote mode (R).
Position can be changed.

Measurement
display 1–8

Select the
measurements from
the drop down list

Up to 8 freely selectable measurements.

Virtual input 1–4

0
1

Change the status of virtual inputs while the
password is enabled. Position can be changed.

Local panel configuration
The local panel display and behaviour of PowerLogic P5 protection relay can be
configured with eSetup Easergy Pro in GENERAL / Local panel conf page.
Table 164 - Local panel configuration

P5/EN M/02-503A

Parameter

Value

Note

Contrast of LCD screen

0–15

For PowerLogic P5x20 only.

Display backlight control

Selection of digital inputs (DI),
one virtual inputs (VI), one
virtual outputs (VO), or one
function key (Fx).

Active control signal enables
the backlight on/off loop.

Backlight off timeout

0.0–2000.0 min

Configurable delay for turning
off the LCD backlight when the
local HMI is not used. The
default value is 60 minutes. If
set to zero (0.0) the backlight
remains permanently on.

573

Protection Relay

Control functions

Table 164 - Local panel configuration (Continued)
Parameter

Value

Note

Low backlight on after timeout

On
Off

When enabled, the display
backlight does not turn off
completely after Backlight off
timeout expires but dims to a
low brightness level.
Additionally, as long as
Display backlight control
signal is active, the backlight
will continuously cycle between
on and off (or low brightness)
states.

Enable alarm screen

On
Off

Enable or disable pop-up text
boxes for events and alarms.
When enabled, pop-up boxes
will appear for each event or
alarm. You can review and
acknowledge them one by one
by pressing the OK button. To
acknowledge all events at
once, press and hold
the OK button for 2 seconds.

Display event time not sync

On
Off

The event time is shown
normally if the relay is
synchronized; otherwise it is
shown in brackets.

AR info for mimic display(162)

On
Off

Enable or disable the auto
recloser status display on the
top of the local mimic view.

Sync info for mimic display(162)

On
Off

Enable or disable the synchrocheck status display on the top
of the local mimic view.

Auto LED release

On
Off

Enable or disable the
automatic LED release
function.

Auto LED release enable time

0.1…600.0 s

When new LEDs are latched,
any previously latched LEDs
will be automatically released
after this timer (default 1.5 s)
has expired. The timer is retriggered each time a latched
LED is activated.

Object for control buttons

Object 1 - Object 8

Specifies which object is
controlled using the local
panel’s I/O buttons.

Mode for control buttons

Selective
Direct

Specifies the method used to
control the assigned object
through the local I/O buttons.
(see Controllable objects, page
575)

Fault value scaling

PU
Primary

Specifies the format for
displaying analogue values:
PU: display in percentage or
multiples of rated value;
Primary: display in primary
units.

Date style

yy-mm-dd
dd.mm.yy
mm/dd/yy

Clear events

Clear

Default screen

Pressing this button erases all
stored entries in the event log
buffer.
Used to set the default home
screen of the local panel.

(162) Only applicable for P5U20, P5F30 and P5L30.

574

P5/EN M/02-503A

Control functions

Protection Relay

Controllable objects
PowerLogic P5 protection relay allows the control of eight objects.
Objects represent all kinds of switchgear devices like circuit-breakers,
disconnectors, isolator and earthing/grounding switches. Their control operation
can be configured in Selective mode or Direct mode. Mode for control buttons
defines the two modes for the control of one object (usually the CB) with the open
(O) and close (I) buttons on the front panel of PowerLogic P5.
For control through SCADA communication this control mode is established within
the protocol itself.
The object block matrix and logic functions can be used to configure interlocking
to help ensure the control before the output pulse is issued.
Controlling of objects 1–8 is possible in the following ways:
•

through the object control buttons (I/O)

•

through the local panel and display using single line diagram

•

through function keys

•

through digital inputs

•

through remote communication

•

through eSetup Easergy Pro setting tool

•

through Web HMI

•

through the EcoStruxure Power Device application

The connection of an object to specific controlling outputs is done through the
output matrix (object 1 – 8 open output, object 1 – 8 close output). There is also an
output signal "Object failed" that is activated if the control of an object is not
completed.
Object states
Each object has the following states:
Setting

Value

Description

Object state

Intermediate (00)

The object is under intermediate status, for
example from open to close, or from close to
open.

Open (01)

Object is open

Closed (10)

Object is close

Bad (11)

The object is under intermediate status, for
example from open to close or from close to
open, or the object is in bad/faulty status.

Basic settings for controllable objects
Each controllable object contains the following settings:
Setting

Value

Description

Object open (52b)
DI

None, any digital input,
virtual input or virtual output

Open information

Object closed (52a)
DI

Close information

DI for ‘object ready’

Ready information

Max intermediate
position time

0.02...600 s

The maximum duration of the intermediate
position (163), this value represents the healthy
state of the open/close motor of circuit
breaker.

(163)The duration of the intermediate position is counted by the object state from Open to Close or from Close to Open.

P5/EN M/02-503A

575

Protection Relay

Control functions
Setting

Value

Description
If the measured intermediate position time is
longer than the setting, an alarm will be
raised.

Max control pulse
length

0.02...600 s

Pulse length for open and close commands.

Completion timeout

0.02...600 s

Indication of object not ready

Object x control

Open/Close

Direct object control, x = 1 to 8.

Inactivity days limit

0...10000 day(s)

The duration of the object in undefined state
(00 or 11).

If changing the states takes longer than the time defined by the Max control
pulse length setting, the object is inoperative, and the "Object failure" matrix
signal is set. It will take 1.2 seconds to confirm the position after the object position
is back to normal(01 or 10).
If the states changes from Open (01) or Closed (10) to 00 or 11, an “Intermediate
(00)” or “Bad (11)” event will be generated.
Completion timeout is used to indicate when the object is not ready. If the DI for
‘object ready’ is not set, this timeout does not make sense, but if the DI for
‘object ready’ is set and the object is not ready for longer than the set duration of
completion timeout, an “Object ready timeout” will be generated, the “Object
failure” matrix signal will also be set.
NOTE: When Object used for CB1 is set to Object 7 or Object 8, the Object
open DI of object 7 or 8 must not be set to the value CB open remote.
An alarm will be raised if the object stayed in undefined state (00 or 11) longer
than the setting value of Inactivity days limit.
NOTE: The object can only be controlled when its position is in a known state.
Output signals of controllable objects
Each controllable object has two control signals in the matrix:
Output signal

Description

Object x Open

Open control signal for the object, x = 1 to 8.

Object x Close

Close control signal for the object, x = 1 to 8.

Local or remote control
In Local mode, the digital outputs can be controlled through the local panel, but
they cannot be controlled from remote through a communication interface.
In Remote mode, the digital outputs cannot be controlled through the local panel,
but only from remote through a communication interface.
The Local or Remote mode is selected by one selectable digital input or using the
local/remote button on local panel. When digital input is configured to switch
between Local and Remote mode, the local/remote button will not take effect and
so when it is pressed an alarm message appears, to remind the user that a digital
input is applied to switch the Local or Remote mode. It is in Local mode when the
digital input is OFF, and it is in Remote mode when the digital input is ON.
The selection of digital input for the object control is made by 4 selections of
CONTROL/Objects/Control object x (x = 1 to 8). The 4 selections are DI for
remote open control, DI for remote close control, DI for local open control,
DI for local close control.

576

P5/EN M/02-503A

Control functions

Protection Relay

Object control with digital inputs
Objects can be controlled with digital inputs, virtual inputs or virtual outputs. There
are four settings for each controllable object:
Setting

Active

DI for remote open / close control

In remote state

DI for local open / close control

In local state

If the protection relay is in a local control state, the remote control inputs are
ignored and vice versa. An object is controlled when a rising edge is detected from
the selected input. The length of digital input pulse shall be at least 60 ms.

Object control with function keys
Each function key toggles an internal signal. This internal signal is available as an
input of the output matrix, the block matrix, the auto-reclose matrix, the LED matrix
and the object block matrix.
The function keys can also be used:
•

To clear the minimum and maximum of current, voltage and power

•

To clear the minimum and maximum of demand values and RMS demand
values

•

To select a setting group

•

To select the IED modes (Normal / Test / Test-blocked)

•

To enable / disable the auto-recloser

•

To bypass the synchro-check

•

As an input in the programmable logic
NOTE: If the backlight for the LCD display is switched off, pressing a function
key for the first time will only light up the LCD display. The function assigned to
the function key will only be triggered when this function key is pressed a
second time. This configuration is also valid for the other local panel keys.

Depending on the model of the PowerLogic P5 protection relay, there are different
number of available function keys on the local panel:
•

F1 for PowerLogic P5 x20

•

F1 to F7 for PowerLogic P5 x30

In eSetup Easergy Pro or Web HMI, the selection of function keys for the object
control is made by 4 selections of CONTROL/Objects/Control object x (x = 1 to
8). The 4 selections are DI for remote open control, DI for remote close
control, DI for local open control, DI for local close control
In eSetup Easergy Pro or Web HMI, the configuration of function keys is made in
CONTROL/Function buttons. See Setting function buttons, page 577 for detail.

Setting function buttons
In the CONTROL menu/Function buttons sub-menu of the eSetup Easergy Pro
or Web HMI, function buttons can be set to different type of functions:

P5/EN M/02-503A

•

Fx (F1 to F7): work as function button. Status value will be changed between
0 and 1 on each pressing. The setting of pulse length is valid only when the
function key is set to Fx type. When pulse length = 0, status value changes
with each pressing of Fx, when length > 0, status value becomes to 1 when
press, and change back to 0 after the delay time of pulse length setting.

•

VI1...VI50: control the status of VI1 to VI50. VI value changes on each
pressing.

577

Protection Relay

Control functions

•

Object control: after set the function button to this value, you will have to
make further settings in the CONTROL menu/Objects sub-menu of the
eSetup Easergy Pro or Web HMI, in the section of Control object X, for
example Control object 1, select Fx in DI for local open control or DI for
local close control.

•

Change test mode: if the function button is set to this function, when the
button is pressed, you will be asked to set Mode of use (please refer to Mode
of use for testing purposes, page 286) of the device.

Table 165 - Parameters for the function keys
Parameter

Value

Description

Status

0

Disabled

1

Enabled

V1...V50

Virtual input

ObjCtrl

Object control

Fn

Function key n

ChgTstMod

Change the IED mode

-

No object selected

xLocOpen;
xLocClose

Shown when ObjCtrl is selected in the Selected
control field.

0.00...600 s

Time delay common to all programmable function
keys

Selected control

Selected objects

Fn pulse length (0 =
infinite)

Object control with I and O buttons
The PowerLogic P5 protection relay also has dedicated control buttons for
objects. (I) stands for object closing and (O) controls object open command
internally. When you press the I or O button on the local HMI, the HMI will display
the configured object and a timer of 5 seconds. You can press the
button
within the 5 seconds to change the object to be controlled (164).
Press
button within the 5 seconds if you wish to cancel the open or close
operation.
The configuration is made in eSetup Easergy Pro or Web HMI in CONTROL/
Objects, selection Object for control buttons and Mode for control buttons.
Table 166 - Parameters of control buttons
Parameter

Value

Object for control
buttons

Unit

Description

Set

-

Disabled: the control buttons do not control
any object.

Set

Obj1...Obj8

Button
closes selected object if password is
enabled.
Button
opens selected object if password is
enabled.

Mode for control
buttons

Selective

Control operation needs confirmation (select
before operate)

Direct

Pressing the control button directly leads to
action of the controled object.

(164)The controlled object will be changed before next time you change it.

578

P5/EN M/02-503A

Control functions

Protection Relay

Timers
Description
The PowerLogic P5 protection platform includes four settable timers that can be
used together with the user's programmable logic or to control setting groups and
other applications that require actions based on calendar time. Each timer has its
own settings. After setting the selected on-time and off-time you can then select
whether the timer is activated every day or just selected days of the week (See the
setting parameters for details). The timer outputs are available for logic functions
and for the block and output matrices.
Figure 350 - Timer output sequence in different modes

P533NI00

You can force any timer, which is in use to on or off. The forcing is done by writing
a new status value. Unlike the digital inputs no forcing flag is needed.
The forced timer status remains as forced until the next forced change or the next
time the timer automatically changes status.
The status of each timer is stored in the non-volatile memory when the auxiliary
power is switched off. At startup, the status of each timer is recovered.

Setting parameters
Table 167 - Setting parameters of timers
Parameter

Value

Description

Status

0
1

Not in use
Output is inactive
Output is active

On

hh:mm:ss

Activation time of the timer

Off

hh:mm:ss

De-activation time of the timer

Mode

P5/EN M/02-503A

For each four timers there are 12 different modes available:
-

The timer is off and not running. The output is off, i.e. 0 all the
time.

Daily

The timer switches on and off once every day.

Monday

The timer switches on and off every Monday.

Tuesday

The timer switches on and off every Tuesday.

579

Protection Relay

Control functions

Table 167 - Setting parameters of timers (Continued)
Parameter

Value

Description

Wednesday

The timer switches on and off every Wednesday.

Thursday

The timer switches on and off every Thursday.

Friday

The timer switches on and off every Friday.

Saturday

The timer switches on and off every Saturday.

Sunday

The timer switches on and off every Sunday.

MTWTF

The timer switches on and off every day except Saturdays and
Sundays

MTWTFS

The timer switches on and off every day except Sundays.

SatSun

The timer switches on and off every Saturday and Sunday.

Logic functions
PowerLogic P5 protection relay supports user-defined programmable logic for
boolean signals. User-configurable logic can be used to create functionality that is
not provided by the protection relay as a default. You can see and modify the logic
in the Logic setting view of the Control menu in the eSetup Easergy Pro or Web
HMI.
Table 168 - Available logic functions and their memory use
Number of gates
reserved
AND

1

OR

1

XOR

1

AND+OR

2

CT
(count + reset)

2

INVAND

2

INVOR

2

OR+AND(165)

2

RS
(set + reset)

2

RS_D
(set + D + load +
reset)

4

Maximum capacity

Maximum number of logic
gates = 120
Maximum number of
signals per input = 120
Maximum number of
signals = 120

Maximum number
of logic outputs

20

The consumed memory is dynamically shown on the configuration view in
percentage. The first value indicates the memory consumption of inputs, the
second value the memory consumption of gates, the third value the memory
consumption of logic outputs, and the fourth value the memory consumption of
outputs. The logic is operational as long as the memory consumption of the inputs,
gates, logic outputs and outputs remains individually below or equal to 100%.

(165)by selecting “AND+OR” and ticking “Reverse”

580

P5/EN M/02-503A

Control functions

Protection Relay

Figure 351 - Logic and memory consumption

[Inputs: 2%]

CB Open_DI1

[Logic gates: 5%]

2000

[Logic outputs: 5%]

S
Q

CB Closed_DI2

TCS alarm

R

All latched DO & LED reset

P533NJ00

Logic timer feature
PowerLogic P5 protection relay logic function can be used to manage accurate
breaker control and alarms with flexibility thanks to the logic timer feature
included. Logic timer feature offers the possibility of assigning a freely
configurable time characteristic to the output signal of each Boolean equation. The
logic timer can be displayed and modified in the eSetup Easergy Pro, the Web
HMI, or through IEC 61850.
The logic timer feature could be configured by clicking on any Logic output in the
logic diagram, a window of Signal mapping will be pop up:

On Signal mapping window, make Timer mode setting checked, a Logic output
(t) will be shown. By clicking on the Logic output(t), requested timer mode could be
selected together with the dedicated time configured.

The protection relay’s HMI screen could display a countdown logic timer pop-up
window. It could be enabled in the Logic timers view of the Control menu of
eSetup Easergy Pro or the local panel. The popup window could be closed by
pressing any key.
Table 169 - Settings and characteristics of the logic timer
Settings/characteristics

Value

Timer mode
Setting range

Op./Rel.delay; Op.delay/Pulse; Op./Rel.retrig;
Op./Pulse.retrig; Minimum time

t1
Setting range

P5/EN M/02-503A

0...60,000.00 s

581

Protection Relay

Control functions

Table 169 - Settings and characteristics of the logic timer (Continued)
Settings/characteristics

Value

Resolution

0.01 s

Accuracy

±1% or ±20 ms

t2
Setting range

0...60,000.00 s

Resolution

0.01 s

Accuracy

±1% or ±20 ms

The following figures show the time characteristics for the various timer stage
operating modes.
Figure 352 - Timer mode: Pickup/reset delay, non-triggerable (Op./Rel.delay)
t2 = 0 s
Logic output n
Logic output n (t)
t1

t1

t1 = 0 s
Logic output n
Logic output n (t)
t2

t2

t1, t2 > 0 s
Logic output n
Logic output n (t)
t2

t1

t1

t2
P533NK00

t1

operate delay

t2

release delay

Figure 353 - Timer mode: Pulse, delayed pickup, non-triggerable (Op.delay/
Pulse)
t2 = 0 s
Logic output n
Logic output n (t)
t1

t1

t1 = 0 s
Logic output n
Logic output n (t)
t2

t2

t1, t2 > 0 s
Logic output n
Logic output n (t)
t1

t2

t1

t2
P533NL00

t1

582

operate delay

t2

pulse delay

P5/EN M/02-503A

Control functions

Protection Relay

Figure 354 - Timer mode: Pickup/reset delay, retriggerable (Op./Rel.retrig)
t2 = 0 s
Logic output n
Logic output n (t)
t1

t1

Retrigger pulse

t1 = 0 s
Logic output n
Logic output n (t)

t2

t2
t2

Retrigger pulse

t1, t2 > 0 s
Logic output n
Logic output n (t)
t2

t1

t2

t1
t2
t2

P533NM00

t1

operate delay

t2

release delay

Figure 355 - Timer mode: Minimum time (Minimum time)

Logic output n
Logic output n (t)
t1

t1

t1

t1

P533NO00

t1

minimum time

Figure 356 - Timer mode: Pulse, delayed pickup, retriggerable (Op./Pulse.
retrig)
t2 = 0 s
Logic output n
Logic output n (t)
t1

t1

t1 = 0 s
Logic output n
Logic output n (t)
t2

t2

Retrigger pulse

t1, t2 > 0 s
Logic output n
Logic output n (t)
t1

t2

t1

t1

t2

t1
P533NN00

t1

operate delay

t2

pulse delay

Table 170 - Logic gates
Logic gate

Symbol

Truth table

AND

P5/EN M/02-503A

In

Out

A

Y

0

0

1

1

583

Protection Relay

Control functions

Table 170 - Logic gates (Continued)
Logic gate

Symbol

Truth table

In

Out

A

Y

0

1

1

0

In

Out

A

B

Y

0

0

0

1

1

1

1

0

0

0

1

0

In

Out

A

B

Y

0

0

1

1

1

0

1

0

1

0

1

1

AND+OR
In

Out

A

B

Y

0

0

0

1

1

1

1

0

1

0

1

1

CT
(count+reset)

In

Out

A

B

Y

Y

Cont

Reset

Setting

New

1

3

0

1

3

0

1

3

1

3

0

1
OR
In

584

Out

A

B

Y

0

0

0

1

1

1

1

0

1

0

1

1

P5/EN M/02-503A

Control functions

Protection Relay

Table 170 - Logic gates (Continued)
Logic gate

Symbol

Truth table

In

Out

A

B

Y

0

0

1

1

1

0

1

0

0

0

1

0

In

Out

A

B

C

Y

0

0

0

0

1

0

0

1

1

1

0

1

0

1

0

1

1

1

1

1

In

Out

A

B

C

Y

0

0

0

1

1

0

0

0

1

1

0

0

0

1

0

0

1

1

1

0

INVAND
In

Out

A

B

Y

0

0

0

1

0

1

1

1

0

0

1

0

INVOR
In
A

B

Y

0

0

1

1

1

1

1

0

1

0

1

0

OR+AND
(AND+OR
reversed)

P5/EN M/02-503A

Out

In

Out

A

B

Y

0

0

0

1

1

1

1

0

0

0

1

0

585

Protection Relay

Control functions

Table 170 - Logic gates (Continued)
Logic gate

Symbol

Truth table

RS
(set+reset)

RS_D
(set+D+load+reset)

A

B

Y

Set

Reset

Y

1

0

1

1

1

0

0

0

0 if last value of
Y=0
1 if last value of
Y=1

0

1

0

A

B

C

D

Y

Set

D-input

Load

Reset

Y

0

0

0

0

0

1

x

x

0

1

0

1

0

0

0

0

1

1

0

1

x

x

x

1

0

XOR
In

586

Out

A

B

C

Y

0

0

0

0

0

0

1

1

0

1

0

1

0

1

1

0

1

0

0

1

1

0

1

0

1

1

0

0

1

1

1

1

P5/EN M/02-503A

Control functions

Protection Relay

Advanced logic
PowerLogic P5 protection relay can also support an advanced programming tool
(ISaGRAF™ Workbench of Rockwell Automation) for developing user-defined
programmable logic. The advanced logic can be used in conjunction with the
programmable logic to create a very flexible and strong logic capability. The
programmable logic is optimised for execution speed whilst the advanced logic of
ISaGRAF™ provides flexibility. Typically, high speed interlocks and tripping
functions should use the programmable logic whilst less time demanding functions
such as complex control functions are more suited to the advanced logic.
ISaGRAF™ offers a solution compliant to the IEC 61131 and IEC 61499 standards.
To check if your PowerLogic P5 protection relay supports the advanced logic
function, look up the second last letter of the model number. This model number
can be found on the instruction label on the side plate of the device, see
Equipment identification, page 51 for details, or on the device HMI in Device/Test
menu, see Menu structure, page 259. The possible value of the second last letter
varies in different firmware versions:
•

•

For the firmware versions V01.40x.yyy or earlier:
◦

C stands for Advanced logic and CS Basic.

◦

D stands for Advanced logic and CS Advanced.

For the firmware versions V01.500.101 or later:
◦

F stands for Advanced logic and CS Settable (CS Basic or CS Advanced).

P

5

x

_

_

-

_

_

_

_

-

_

_

_

_

_

-

_

_

C

_

P

5

x

_

_

-

_

_

_

_

-

_

_

_

_

_

-

_

_

D

_

P

5

x

_

_

-

_

_

_

_

-

_

_

_

_

_

-

_

_

F

_

ISaGRAF™ Workbench including text and graphics editors is used to develop
specific custom applications in the following programming languages：
•

SFC: Sequential Function Chart

•

ST: Structured Text

•

LD: Ladder Diagram

•

FBD: Function Block Diagram

•

SAMA: Scientific Apparatus Makers Association

PowerLogic P5 with ISaGRAF™ Runtime capability supports maximum 2048
boolean digital inputs and 128 boolean digital outputs. There is no limit on the
number of gates and timers.
Table 171 - Settings and characteristics of the advanced logic
Settings/characteristics

Value

Inputs
Number

2048
All boolean signals available in matrix.

Outputs
Number

128
These outputs can be configured through matrix
according to the application usage and can be
used in the Programmable logic.

Execution rate
Value

40 ms

Timer
Accuracy

P5/EN M/02-503A

±1% or ±40 ms

587

Protection Relay

Control functions

The eSetup Easergy Pro provides several parameters about the advanced logic
function. Project files CRC is Cyclic Redundancy Check for project files, which is
to check whether the content of the logic is changed. Project name, Project
comment, Configuration name and Configuration comment can be
customised in the ISaGRAF™ Workbench.
In order to create an advanced logic, the ISaGRAF™ Workbench software of
Rockwell Automation needs to be installed on the computer and a license for
activating the ISaGRAF™ is needed. For more information on the license, please
contact RAisagraf_sales@ra.rockwell.com or local Rockwell Automation Sales
Office.

Creating an advanced logic offline
1. When ISaGRAF™ Workbench with an active license is installed on the
computer, the logic can be created by clicking the Edit advanced logic in the
CONTROL menu/Advanced logic sub-menu of the eSetup Easergy Pro.
Then a default project will be opened in the ISaGRAF™ Workbench
automatically. Whilst editing using the ISaGRAF™ Workbench, eSetup
Easergy Pro will be locked out.
NOTE: Only PowerLogic P5 products with the correct order option will
have the Advanced logic sub-menu.
Figure 357 - View of ISaGRAF™ Workbench of Rockwell Automation

588

P5/EN M/02-503A

Control functions

Protection Relay

2. To create an advanced logic (in FBD as an example), double click Demo,
which is under IsaPrj/Config1/AdvancedLogic/Programs at the left side of
the ISaGRAF™ Workbench. To create an advanced logic in other
programming languages, right click Programs and choose add. For more
information on those properties and on building a logic in the ISaGRAF™
Workbench, click HELP on the title bar.
The boolean signals of the PowerLogic P5 can be used as the variables in the
ISaGRAF™ Workbench. The user can link the PowerLogic P5 signals to the
variables in the ISaGRAF™ Workbench, by double clinking the variables in
the logic diagram. The available signals include NI, DI, VI, VO, protection start
or trip signals, and program logic output signals.
PowerLogic P5 ISaGRAF™ logic supports a maximum of 128 boolean digital
outputs. These outputs can be configured through matrix according to the
application usage and can be used in the Programmable logic.
When creating an advanced logic, in order to keep its performance, the
following suggestions are recommended:
•

Try to create all the logic in one diagram. Logic is executed from top to
bottom and from left to right in the ISaGRAF™ Workbench, thus follow
this principle when creating logic.

•

If the logic is in multiple diagrams, pay attention to the order of those
diagrams. Set the value of Order of the diagram, to be executed first, to 1
in the Properties panel, and so on.

NOTICE
IMPROPER OPERATION
The property resource name should not be modified in the ISaGRAF™
Workbench.
Failure to follow these instructions can result in improper operation.
3. When the logic is built, click Save and close the ISaGRAF™ Workbench. A
pop-up window showing the information “Do you want to attach advanced
logic project (ISaGRAF™) to the configuration?” appears on the screen of the
eSetup Easergy Pro. Click Yes.
4. In the eSetup Easergy Pro, click Save as to save the complete configuration
file, which includes the created advanced logic, locally.
5. Connect the PowerLogic P5 device through the eSetup Easergy Pro, and
open the saved configuration file. Then Write the configuration file to the
PowerLogic P5 device.
eSetup Easergy Pro is the only way to download ISaGRAF™ logic into PowerLogic
P5 device. In the process of downloading, if there are invalid signals, an alarm
window will pop-up (while the ISaGRAF™ program continues to run).

P5/EN M/02-503A

589

Protection Relay

Control functions

Updating an advanced logic online
1. Connect the PowerLogic P5 device through the eSetup Easergy Pro.
2. Click the Edit advanced logic in the CONTROL menu/Advanced logic submenu of the eSetup Easergy Pro.
3. Update the advanced logic in the ISaGRAF™ Workbench.
4. After updating, click Save and close the ISaGRAF™ Workbench. Then A popup window appears on the screen of the eSetup Easergy Pro. Click Yes.
5. Write the configuration file to the PowerLogic P5 device with the eSetup
Easergy Pro.
eSetup Easergy Pro is the only way to download ISaGRAF™ logic into PowerLogic
P5 device.

Commissioning

NOTICE
CYBER SECURITY
The ISaGRAF™ debugging protocols do not include security capabilities, the
data transmission is in plain text. For this reason, this function must be used in
secured communication networks only.
It is strongly recommended to disable this function in normal operation mode, as
with default settings.
Failure to follow these instructions can result in improper operation.
PowerLogic P5 supports the online commissioning function of the advanced logic.
To enable the online debug, please: in eSetup Easergy Pro, go to the
Communication menu, in the section Protocol configuration, uncheck the
setting Disable advanced logic port.
1. Click IsaPrj. Then click VIEW on the title bar, and choose Deployment View.
2. Select part of the wire connecting the PowerLogic P5 in the deployment
window.

3. Enter the IP address of the mini-USB port or the Ethernet port of the
PowerLogic P5 in the Properties panel at the right side of the ISaGRAF™
Workbench.
4. Save the configuration, click BUILD and choose Build Solution the logic.
5. Download the advanced logic through the ISaGRAF™ Workbench to the
PowerLogic P5 device by right clicking IsaPrj, and then select Download.

590

P5/EN M/02-503A

Control functions

Protection Relay

6. Select Online and click Start Debugging button.

The commissioning includes:
•

Users can commission the logic in the ISaGRAF™ Workbench to highlight
which part of the logic is being activated.

•

Users can assign different values to the input to simulate the output to check
the correct behaviour of the logic.

For more information on how to assign the values to the inputs in the simulation
mode, please refer to the HELP on the title bar of the ISaGRAF™ Workbench.
NOTE: To commission an advanced logic, download it through the ISaGRAF™
Workbench (see Commissioning, page 590). After the commissioning, to
execute the logic, Write it to the PowerLogic P5 device through the eSetup
Easergy Pro.

P5/EN M/02-503A

591

Protection Relay

Control functions

Switchgear control and monitoring
Switchgear control and fail-safe position
For the PowerLogic P5 protection relay, operational reliability helps ensure the
safety and availability of the installation.
This means avoiding the following 2 situations:
•

Nuisance tripping of the protection
Continuity of the electrical power supply is as vital for a manufacturer as it is
for an electricity distribution company. Nuisance tripping caused by the
protection can result in considerable financial losses. This situation affects the
availability of the protection.

•

Failure of the protection to trip
The protection relay must detect faults in the electrical power system as
quickly as possible.
Power network systems consist of a set of components (cables, switchgear,
protection relays, measurement transformers, HV/MV/LV transformers, etc.)
whose correct operation may be affected by failures. The consequences of
failure of one of the power system components are varied and depend on
factors specific to each power system.
These include:
◦

Power system topology

◦

Type of connected users

◦

Load types

◦

Position of each component in the power system

◦

Failure mode for each component, etc.

In case a power system fails, it is the responsibility of the user to prioritise
either continuity of the electricity supply, or shutdown of part of the power
system. While designing the power system and its protection plan, knowledge
of the failure modes for each element can be used to steer the failure into a
particular state. This requires the failure mode for the power system elements
to be as deterministic as possible.
To comply with this approach, the PowerLogic P5 protection relay is equipped
with self-tests that continuously check all its electronics and embedded
software are operating correctly. The purpose of the self-tests is to put the
PowerLogic P5 protection relay into a deterministic position, called the failsafe position, in the event of failure or malfunction of one of its internal
components. In the fail-safe position the PowerLogic P5 protection relay is no
longer operational. All its output relays are forced into the default position and
the power system is no longer protected. If the auxiliary power supply
disappears, the PowerLogic P5 protection relay's contact relays are also in
the off-position.
The table below indicates the possible types of behaviour in the event of
PowerLogic P5 protection relay failure. Use in standard mode or in custom
mode is described in the sections below.

592

Circuit Breaker with Shunt Trip Coil

Circuit Breaker with Undervoltage Trip
Coil

The circuit breaker stays closed if
PowerLogic P5 protection relay goes into the
fail-safe position.

The circuit breaker opens automatically if
PowerLogic P5 protection relay goes into the
fail-safe position.

Monitoring is required to detect whether the
protection is no longer operational.

The circuit breaker opens if the substation
auxiliary voltage disappears.

P5/EN M/02-503A

Control functions

Protection Relay

Selecting the trip command and examples of use

NOTICE
RISK OF UNPROTECTED ELECTRICAL INSTALLATION
Always connect the watchdog output to a monitoring device to mitigate and take
appropriate action when the selected trip command does not result in the
installation tripping or when the PowerLogic P5 protection relay fails.
Failure to follow these instructions can result in unprotected electrical
installation.
An analysis of the operational reliability of the whole installation should determine
whether availability or safety of this installation should be prioritised if PowerLogic
P5 protection relay is in the fail-safe position. This information is used to
determine the choice of trip command as outlined in Selecting the trip command,
page 593.
Table 172 - Selecting the trip command
Diagram

Control

Event

Trip

Advantage

Disadvantage

1

Shunt trip breaker
or mechanical
latching contactor

Internal failure or
loss of the
auxiliary power
supply

No

Availability of the
installation

Installation not
protected until
remedial
intervention

2

Breaker with
undervoltage trip
coil (fail-safe)

Internal failure or
loss of the
auxiliary power
supply

Yes

Safety of the
installation

Installation not
available until
remedial
intervention

3

Breaker with
undervoltage trip
coil (not fail-safe)

Internal failure

No

Availability of the
installation

Installation not
available until
remedial
intervention

Loss of auxiliary
power supply

Yes

Safety of the
installation

Installation not
available until
remedial
intervention

Internal failure or
loss of the
auxiliary power
supply

Yes

Safety of the
installation

Installation not
available until
remedial
intervention

4

Contactor without
coil latching
(permanent order)

Figure 358 - Example of use with shunt trip coil (diagram 1)

Trip
B
Inhibit closing

DO2

Breaker open

Breaker closed
B

11
12

DO1

5
6

9
10

B
DI3

7
8

B
DI4

13
Closing

DO3

15

Setting of contact output parameters:
N/O
closing
coil

Shunt
trip
coil

BO1: N/O
BO2: N/C
BO3: N/O

=0
=1
=0
P533NP00

P5/EN M/02-503A

593

Protection Relay

Control functions

Figure 359 - Example of use with undervoltage trip coil with fail-safe
condition (diagram 2)

Trip

Inhibit closing

Breaker open

Breaker closed
B

B

11

DO2

DO1

12

B

5
6

9
10

B

7
8

DI3

DI4

13
Closing

DO3

15

Setting of contact output parameters:

U=0

N/O
closing
coil

DO1: N/C
DO2: N/C
DO3: N/O

Undervoltage
trip
coil

=1
=1
=0
P533NQ00

Figure 360 - Example of use with undervoltage trip coil without fail-safe
condition (diagram 3)

Trip

Inhibit closing

Breaker open

Breaker closed
B

B

11

DO2

DO1

12

5
6

9
10

B

7
8

DI3

B
DI4

13
Closing

DO3

15

Setting of contact output parameters:

U=0

N/O
closing
coil

DO1: N/O
DO2: N/C
DO3: N/O

Undervoltage
trip
coil

=0
=1
=0
P533NR00

NOTE: When using an undervoltage trip coil, it is recommended to install a
free wheel diode in parallel to the opening coil in order to slow down its
operation in the event of a microbreak on its power supply.
Figure 361 - Example of use with contactor under permanent order
command (diagram 4)

Breaker open

Breaker closed
B
DO1

14
15

5
6

B
DI3

7
8

B
DI4

Closing

Trip

Contactor
1
2
Shunt
trip coil

C

3
DI5

(1)

C

4
DI6

(1)

(1) Standard assignments;
can be modified.

Setting output parameters
DO1: N/O =0
P533NS00

594

P5/EN M/02-503A

Control functions

Protection Relay

Programmable switchgear interlocking
Switchgear interlocking can be easily done using the object block matrix.
For example, if object 1 is the circuit breaker, object 2 the isolating switch,
and object 4 the ground switchgear, the blocking scheme could be configured as
below:
1. When CB is closed, the isolating switch open operation is blocked.
2. When ground switchgear is closed, the CB close operation is blocked.

P5/EN M/02-503A

595

Protection Relay

Control functions

Local control on single-line diagram
The objects can be controlled directly on the local panel in the mimic screen that
includes the single-line diagram.
1. Press the

key.

and
arrow keys, select the object, or one of the four virtual
2. With the
inputs, or the auto-reclosing (if they are displayed in the mimic).
3. Press the

key to bring up the menu list.

4. Select Open or Close and then press the

key.

NOTE: Only the objects configured connected in Output matrix can be
selected in Mimic screen.

596

P5/EN M/02-503A

Logging and recording functions

Protection Relay

Logging and recording functions
Time tagging
For operations and fault analysis all data are logged with an accurate date and
time.
The items that are time tagged and logged are:
•

Events

•

Disturbance recording

•

Fault data logging

•

Voltage interruptions

•

Maximum and minimum values of the last 31 days or last 12 months

The PowerLogic P5 protection relay time stamp resolution is 1 ms.

Event buffer
The PowerLogic P5 protection relay provides a logging and recording of all
important events that happen during operation. All “operationally relevant” signals,
each fully tagged with date and time at signal start and signal end, are registered
and stored in chronological order. For example, an event can be, start-on, start-off,
trip-on or trip-off of any protection stage, alarm-on or alarm-off, a digital input
change, and so on. Each event is associated with a unique code. The selection of
signals to be considered in the event logging and recording can be configured by
the user.
As an example, a typical trip event is shown in Example of I>1 trip-on event and its
visibility in local panel and communication protocols, page 597.
Table 173 - Example of I>1 trip-on event and its visibility in local panel and
communication protocols
Event

Description

Local panel

Communication
protocols

Code CHENN: 01E02

CH = event channel,
channel 1
NN = event code, event 2

No

Yes

A-B-C

Fault type

Yes

No

Event desc: I>1 trip on 2 pu

Event text and fault value

Yes

No

yyyy-mm-dd: 2018-01-31
hh:mm:ss:nnn:
08:35:13.413

Date
Time

Yes

Yes

Timestamp is truncated to 1 ms in event list. The logged events can also be read
using:
•

Local panel (see the Events list view under the Events option of the Logs
menu)

•

eSetup Easergy Pro or Web HMI (see the Event buffer view in the LOGS
menu)

•

Communication: In this case, only the latest event can be read.

On the local panel, the code is replaced by a ranking number.
With eSetup Easergy Pro, the events can be stored to a file, which is very helpful if
the PowerLogic P5 protection relay is not connected to a SCADA system.
SCADA systems are reading events using any of the available communication
protocols.

P5/EN M/02-503A

597

Protection Relay

Logging and recording functions

Event configuration
To configure which events are recorded the event enabling matrices are used (see
the Event enabling views in the LOGS menu of eSetup Easergy Pro). This allows
the optimisation of reporting by selecting the most useful events and deselecting
the ones of no interest. This prevents them from being written to the event buffer.
•

Event enabling - stages 1
This matrix is used to activate an event when there is a change of the Start
and Trip status of a protection function/ stage. Select On, Off or both.

•

Event enabling - stages 2
This matrix is similar to the Event enabling - stages 1 matrix but dedicated to
functions which provide more information than start and trip signals (e.g.
thermal image protection).

•

Event enabling - objects
This matrix is dedicated to generate events associated to the defined objects
such as circuit breaker status and controls.

•

Event enabling - AR
This matrix is dedicated to the auto recloser function and is used to generate
events associated with auto reclose states and status.

•

Event enabling - logic
This matrix is used to generate events when one of the logic equations (up to
20) gets true or false.

•

Event enabling - logic (t)
This matrix is used to generate events when one of the logic (t) equations (up
to 20) gets true or false.

•

Event enabling - Global trips
This matrix is used to generate events when one of the General trips or
General starts gets true or false.

•

Event enabling - DO
This matrix is used to generate events of DO On/Off.

•

Event enabling - other
This matrix is dedicated to system monitoring including setting group change.

•

Event enabling - AI/O
This matrix is used to generate Analogue I/O On/Off event.

The maximum size of the buffer is 2000 events and can be exported as a PDF file
from eSetup Easergy Pro Print menu. 300 events can be displayed by eSetup
Easergy Pro. Only the latest 300 events, or the oldest 300 events, can be read on
the local panel according to the scroll order parameter.
All events are stored in non-volatile memory inside the PowerLogic P5 protection
relay and can be saved every 150 ms in the backup memory if available
(Extension board option).
When the buffer is filled the oldest event will be overwritten when a new event
occurs. The shown resolution of a time stamp for an event is one millisecond, but
the actual resolution depends on the particular function creating the event. For
example, most protection stages create events with a 5 ms, 10 ms or 20 ms
resolution. The absolute accuracy of all time stamps also depends on the
protection relay's time synchronisation.

Event buffer overflow
The normal procedure is to poll events from the PowerLogic P5 protection relay all
the time. If this is not done, the event buffer could reach its limits. In that case, the
oldest event is deleted and the newest is displayed with an OVF (overflow) code
on the local panel.

598

P5/EN M/02-503A

Logging and recording functions

Protection Relay

The Event setting parameters can be configured in Logs/Event logs/Counter of
the local panel .

P5/EN M/02-503A

599

Protection Relay

Logging and recording functions

Characteristics
Table 174 - Setting parameters for events
Parameter
(description/label)

Value

Clear events/Clear
events

Clear

Fault value scaling/Fault
value

Display evt time not in
sync/Event synchro.

Description

Clear the buffer of events
Scaling of event fault value

PU

Per unit scaling

Primary

Primary scaling

On (check mark)

Event time shown normally if relay is
synchronised

Off

Event time is shown in brackets if relay is
not synchronised

Table 175 - Measured and monitored parameters for events

600

Parameter
(description/label)

Value

Description

Event buffer size/
Counter

2000

Event buffer size

P5/EN M/02-503A

Logging and recording functions

Protection Relay

Disturbance recording
Description
The PowerLogic P5 protection relay provides for fault events a disturbance
recording with the sampled analogue values of pre-selected analogue currents
and voltages before, during and after a fault event. Additionally, the calculated
frequency, the states of digital inputs (DI) and output (DO) signals are provided for
detailed fault analysis. The complete list of provided signals is shown in
Disturbance recording parameters (measurements and monitored values), page
602.
Triggering the recording
The recording can be triggered by any start or trip signal from any protection
stage, by a digital input, logic output or GOOSE signals. The triggering signal is
selected in the output matrix (vertical signal DR). The recording can also be
triggered manually. All the recordings are time stamped. The recording can be
made at 48 samples/cycle or 24 samples/cycle rate.
Reading recordings
The recordings can be downloaded from eSetup Easergy Pro or Web HMI (Mozilla
Firefox, Google Chrome, and Microsoft Edge). The recordings are in COMTRADE
format. This also means that other programs can be used to view and analyse the
recordings generated by the PowerLogic P5 protection relay. For more information
about how to download DR by using Web HMI, refer to Download DR, page 283
section.
PowerLogic P5 disturbance records can be read through the following
communication protocols:
•

IEC 61850 protocol

•

Modbus TCP and Serial protocols

•

DNP3 Ethernet and Serial protocols

•

IEC 60870-5-103 Serial protocol

In case disturbance record is downloaded with sFTP, PowerLogic P5 generate
and compress disturbance recorder COMTRADE data file with DEFLATE format
(rfc1950) by using public domain zlib functions. To decompress the COMTRADE
data file, please follow inflate API process defined in Zlib specification. For detail,
please visit home page of zlib (http://www.zlib.net/).
Number of channels
A maximum of 30 records can be stored with a mix of analogue and digital signals:
•

14 Analogue signals

•

124 Digital Signals (40 Digital inputs; 20 Digital outputs; 32 Start signals; 32
Trip signals)

A pre-selection of the channels and their order in the fault recording is made per
default and can be changed by the user with the parameters shown in Disturbance
recording parameters (measurements and monitored values), page 602.
Table 176 - Examples of disturbance recording durations
Selected signals

Maximum time setting

4 analogue input signals, up to 40 digital input signals , up to 20 digital
output signals , start and trips signals(166)(167)

48/cycle: 6.06 s
24/cycle: 12.12 s

4 analogue inputs and trip signals

48/cycle: 10.92 s
24/cycle: 21.86 s

4 analogue inputs, start and trip signals

48/cycle: 9.10 s
24/cycle: 18.20 s

(166)Digital input signal means digital inputs (DI), virtual inputs (VI), etc.
(167)Digital output signal means digital outputs (DO), virtual output (VO), etc.

P5/EN M/02-503A

601

Protection Relay

Logging and recording functions

Table 176 - Examples of disturbance recording durations (Continued)
Selected signals

Maximum time setting

8 analogue signals, up to 20 digital input signals, up to 20 digital output
signals and trip signals

48/cycle: 4.96 s
24/cycle: 9.92 s

8 analogue signals, up to 20 digital input signals, up to 20 digital output
signals, start and trip signals

48/cycle: 4.55 s
24/cycle: 9.10 s

9 analogue input signals, frequency, up to 40 digital input signals, up to
40 digital output signals, all start and trip signals

48/cycle: 3.41 s
24/cycle: 6.82 s

NOTE: If the disturbance record is not correctly displayed in eSetup Easergy
Pro, please try to change the setting of Encoding in Wavewin. You can find the
.exe file from ...\Easergy Pro\Wavewin\Wavewin.exe. Double click
wavewin32.exe, click on Options/Display from the menu bar, in pop-up
System Settings window, select Language tab, then change the setting of
Encoding: to UTF8, click Ok button.

Parameters
Table 177 - Disturbance recording parameters (measurements and
monitored values)
Parameter
(description/label)

Value

Description

Sample rate/SR

48/cycle or 24/
cycle

Sample rate per cycle
Status of recording

Status/Status
-

Not active

Run

Waiting for a triggering

Trig

Recording
Channels could be added or removed.
The maximum number of channels used
simultaneously is 15.
This list comprises all possible signals of
P5F30 only. Depending on the selected
voltage mode not all analogue channels are
available.
Differential protection devices provide
additional channels for calculated differential
and bias currents.

Add recorder channel/AddCh

IA, IB, IC

Phase current

IN

Measured neutral current by CSH or CTs
according to the model of PowerLogic P5

VAB, VBC,
VCA

Phase to phase voltage (only available in three
voltage measurement modes:
2VPP+VN, 2VPP+VN+VPPy, VPP/VPPy)

VA, VB, VC

Phase to neutral voltage (only available in four
voltage measurement modes:
3VP, 3VP/VPy, 3VP/VPPy, 3VP+VN)

602

VN

Neutral voltage

VN.calc

The vector sum of the three-phase voltages
VA, VB, and VC.

f

Frequency (reference side)

IN.sens

Sensitive neutral current

VABy

Phase to phase voltage taken from other side
of the CB for synchro-check scheme

P5/EN M/02-503A

Logging and recording functions

Protection Relay

Table 177 - Disturbance recording parameters (measurements and
monitored values) (Continued)
Parameter
(description/label)

Remove all channels/ClrCh

Value

Description

VAy

Phase to neutral voltage taken from other side
of the CB for synchro-check scheme

fy

Frequency (comparison side)

DI

Digital inputs 1-20 and virtual inputs 1-4 status

Other DI

The remaining digital inputs available and the
function keys status

DO

All digital outputs and virtual outputs 1-6 status

Starts

Start signals of all enabled protection functions

Trips

Trip signals of all enabled protection functions

-; Clear

Remove all channels

Table 178 - Disturbance recording parameters (settings)
Parameter
(description/label)

Value

Description

Recording length/Time

0.1...30 s

Recording length (in second)

Pre trigger time/PreTrig

0...100%

Amount of recording before triggering

Disturbance recording event

On
(checkmark);
Off

The event log is created or not when
Disturbance recording is triggered.

Manual triggering/ManTrig

-; Trig

Command to launch manually a new
disturbance recording

Clear all buffers/ClrAll

-; Clear

Clear all the disturbance recordings

The selection of signals depends on the model of PowerLogic P5 protection relay
and also on the voltage measurement mode.

Characteristics
Table 179 - Disturbance recording characteristics
Characteristics

Values

Sample rate

48 samples/cycle
24 sample/cycle

Recording time (one record)

0.1...30 s

Pre-trigger rate

0...100%

Number of selected analog
channels

0...16

File format

IEC 60255-24:1999
IEC 60255-24:2013

Note

ASCII format

The recording time and the number of records depend on the time setting and the
number of selected channels.

P5/EN M/02-503A

603

Protection Relay

Logging and recording functions

Voltage interruptions
Description
The PowerLogic P5 protection relay includes a simple function to detect voltage
interruptions. The function calculates the number of voltage interruptions and the
total time of the voltage-off time within a given calendar period. The period is
based on the relay's real-time clock. The available periods are:
•

8 hours, 00:00...08:00, 08:00...16:00, 16:00...24:00

•

one day, 00:00...24:00

•

one week, Monday 00:00...Sunday 24:00

•

one month, the first day 00:00...the last day 24:00

•

one year, 1st January 00:00...31st December 24:00

After each period, the number of interruptions and the total interruption time are
stored as previous values. The interruption counter and the total time are cleared
for a new period. Previous values are overwritten.
Voltage interruption is based on the value of the positive sequence voltage V1 and
a set limit value. Whenever the measured V1 goes below the limit, the values of
the interruption counter and the total time counter starts are incremented.
The shortest recognised interruption time is 40 ms. If the voltage-off time is
shorter, it may be recognised depending on the relative depth of the voltage dip.
If the voltage has been significantly above the limit V1< and then there is a small
and short under-swing, it is not recognised.
Figure 362 - A short voltage interruption which is probably not recognised

t
P533K100

On the other hand, if the limit V1< is high and the voltage has been near this limit,
and then there is a short but very deep dip, it is recognised.
Figure 363 - A short voltage interrupt that will be recognised

t
P533K200

604

P5/EN M/02-503A

Logging and recording functions

Protection Relay

Settings and measurements
The following Setting parameters of the voltage interruption function, page 605
describes the setting parameter used for the voltage interruption and Measured
and recorded values of the voltage interruption function, page 605 shows the
related measured values available.
Table 180 - Setting parameters of the voltage interruption function
Parameter

Value

Voltage low limit/V<
Setting range

10%...120% Vn(168)

Resolution

1% Vn(168)

Reset ratio

> 103%

Accuracy

3%

Int. Calc. period/Period
Options

8h; Day; Week; Month; Year

Characteristic time
Start time

< 60 ms

Disengaging time

< 60 ms

Table 181 - Measured and recorded values of the voltage interruption
function

Measured value

Recorded values

Parameter

Value

Description

Voltage

LOW;
OK

Current voltage status

V1

Measured positive sequence voltage

Interruption
counter/Count

Number of voltage interruptions during the
current observation period

Prev. # of
interrupts/Prev

Number of voltage interruptions during the
previous observation period

Total interrupt time/
Total

Total (summed) time of voltage interruption
during the current observation period
NOTE: Total interrupt time "5 20"
means 5 days and 20 hours.

Previous total int.
time/Prev

Total (summed) time of voltage interruption
during the previous observation period

(168)Vnom

P5/EN M/02-503A

605

Protection Relay

Logging and recording functions

Fault data logging
Fault log provides fault signals including the measured fault data captured during
a fault sequence. The fault logs are logged in chronological order with reference to
the specific fault.
A new fault log is triggered by a starting signal of a protection function.
As an example, a typical fault log is shown in Example of I>1 LOG and its visibility
in local panel and communication protocols, page 606.
There is detailed information available of the eight latest faults: date, time stamp,
setting group active, fault type, fault phase, fault value, I/Vpole angle, elapsed
delay, pre-fault current and fault direction.
The information can be different according to the protection functions.
Table 182 - Example of I>1 LOG and its visibility in local panel and
communication protocols
Parameters
(description/label)

Value

Description

Date/Date

2022-02-28

Time stamp of the fault log, date

hh:mm:ss:ms

13:28:41.321

Time stamp, time of day

Group/SetGrp

1

Active setting group during fault

Fault type/Fault type

A-N

Fault type

Fault phase/Fault phase

A

Fault phase

I>1 fault value/Fault value

5.00 pu

Maximum fault current

I/Vpol angle

120°

I/Vpol angle

Elapsed delay/End delay

100%

Elapsed time of the operating time setting. 100% =
trip

Pre-fault current/Pre-fault
current

0.00 pu

1 s average phase currents before the fault

Fault direction

Forward

Fault direction

Table 183 - Example of VT supervision and its visibility in local panel and
communication protocols
Parameter
(description/label)

Value

Description

Date/Date

2018-02-12

Time stamp of the fault log, date

hh:mm:ss:ms

09:45:15.245

Time stamp, time of day

V2 value/V2

xV

Negative sequence voltage

I2 value/I2

xA

Negative sequence current

The fault logs can be read through:
•

Local panel
In the Log view of each protection function in the Protection sub-menu

•

eSetup Easergy Pro or Web HMI
In each protection function view in the Protection menu

•

Communication
In this case, only the latest fault logs can be read.

606

P5/EN M/02-503A

Logging and recording functions

Protection Relay

Fault recorder
PowerLogic P5 provides a dedicated fault recorder panel to display the last fault
information. Compared to the fault data logging, fault recorder can provide
additionally the magnitude of all the phases.
Fault record is triggered instantaneously by general trip signal. This function
records the fault information after one power cycle since the global trip is issued.
Figure 364 - An example of fault recorder in P5x30 local panel

NOTE: The fault record is displayed only on local HMI, or been transferred by
IEC 61850.
From the fault recorder panel, you will find the following information:
•

IA, IB, IC magnitudes in primary [A]

•

VA, VB, VC magnitudes in primary [V]

•

IN.calc (derived value regardless sensing mode) in primary [A]

•

VN.calc (derived value regardless voltage connection mode) in primary [V]

•

Frequency magnitude f in [Hz]

•

Trip time stamp (= Time when global trip (on event))

•

Clearing time (the interval from trip to CB open) = Time when CB open (on
event) – Time when global trip (on event)

Access fault recorder screen
After a fault occurred, the fault record can be read from local panel. There are two
methods to access:
•

When alarm messages popup or current view is the home screen, press
key to access the Fault recorder screen to check the last fault information in
detail.

•

After setting Fault recorder as default screen (in the eSetup Easergy Pro
software, in GENERAL/Local panel conf. ), when default screen is
displayed, press
or
key to access the Fault recorder screen.

Figure 365 - Setting Fault recorder as default screen

P5/EN M/02-503A

607

Protection Relay

Logging and recording functions

Reset fault recorder value
Fault recorder value can be reset by following one of the two methods:
•

On local panel, go to LOGS & ALARMS /Fault recorder screen, select Clear
option.

•

In eSetup Easergy Pro, go to Device/Clear page, enable the Clear fault
recorder checkbox, then click OK.

After the reset operation, all the values will be reset to default values.

608

P5/EN M/02-503A

Logging and recording functions

Protection Relay

InterRelay communication log
The InterRelay communication log records the following events:
•

Comm link failure on/off

•

Comm failure on/off

•

Comm error on/off

•

Address not paired on/off

•

Loopback test mode on/off

•

Loopback test OK on/off

•

Loopback test NOK on/off

The InterRelay communication logs can be enabled/disabled by eSetup Easergy
Pro in LOGS/Event enabling – other, in the InterRelay communication section.

P5/EN M/02-503A

609

Protection Relay

Logging and recording functions

Running hour counter
Description
The running hour counter is typically used to monitor the service time of the motor
or appropriate feeder. This function calculates the total active time of the selected
digital input, virtual I/O or function key. The resolution is 10 seconds.

Settings / characteristics
Table 184 - Running hour counter settings/characteristics
Settings / Characteristics
(description/label)

Value

Engine running hours/Run hours
Setting range

0...876000 h

Engine running/Runs (in seconds)
Setting range

0...3599 s

Resolution

10 s

Start counter/Starts
Setting range

0...65535

Running hour status/Status
Options

Stop; Run

Run hour DI link

610

Options

Selection of one digital input (DI), one virtual input (VI),
one virtual output (VO), or one function key (Fx).

Started at

Date and time of the last activation

Stopped at

Date and time of the last inactivation

P5/EN M/02-503A

Logging and recording functions

Protection Relay

Maximum and minimum values of the last 31 days and 12
months
Maximum and minimum values of the phase currents and active/reactive/apparent
power measurements from the last 31 days and the last 12 months are stored in
the relay's non-volatile memory. Corresponding time stamps are stored for the last
31 days. This can be viewed in the LOGS menu/Month max sub-menu of the
eSetup Easergy Pro.
The registered values are listed in the following table:
Table 185 - Registered values
Measurement

Max

Min

Description

31 days

12 months

IA, IB, IC

■

Phase current
(fundamental frequency
value)

IN.meas, IN.sens

■

Neutral current

S

■

Apparent power

■

■

P

■

■

Active power

■

■

Q

■

■

Reactive power

■

■

The timebase can be a value from one cycle to one minute. Also a demand value
can be used as the timebase and its value can be set between 10 and 60 minutes.
Table 186 - Parameters of the day and month registers
Parameter

Value

Timebase

Description
Parameter to select the type of the registered values

20 ms

Collect min and max of one cycle values(169)

200 ms

Collect min and max of 200 ms average values

1s

Collect min and max of 1 s average values

1 min

Collect min and max of 1 minute average values

demand

Collect min and max of demand values

ResetDays

Reset the 31 day registers

ResetMonth

Reset the 12 month registers

(169)This is the fundamental frequency RMS value of one cycle updated every 20 ms.

P5/EN M/02-503A

611

Protection Relay

Logging and recording functions

System clock and synchronisation
The PowerLogic P5 protection relay's internal clock is used to time-stamp events
and disturbance recordings.
The system clock should be externally synchronised to get comparable event time
stamps for all the protection relays in the system.
The synchronising is based on the difference of the internal time and the
synchronising message or pulse. This deviation is filtered and the internal time is
corrected softly towards a zero deviation.

Time zone offsets
Time zone offset (or bias) can be provided to adjust the protection relay's local
time. The offset can be set as a Positive (+) or Negative (-) value within a range of
-15.00 to +15.00 hours and a resolution of 0.01 h. Basically, resolution by a
quarter of an hour is enough.

Daylight saving time (DST)
The protection relay provides automatic daylight saving adjustments when
configured. A daylight saving time (summer time) adjustment can be configured
separately and in addition to a time zone offset in the GENERAL menu/System
clock sub-menu of the eSetup Easergy Pro.
Daylight time standards vary widely throughout the world. Traditional daylight/
summer time is configured as one (1) hour positive bias. The new US/Canada
DST standard, adopted in the spring of 2007 is one (1) hour positive bias, starting
at 2:00am on the second Sunday in March, and ending at 2:00am on the first
Sunday in November. In the European Union, daylight change times are defined
relative to the UTC time of day instead of local time of day (as in U.S.), so
European customers need to carefully check the local country rules for DST.
The daylight saving rules are by default UTC +2:00 (24-hour clock):
•

Daylight saving time start: Last Sunday of March at 03.00

•

Daylight saving time end: Last Sunday of October at 04.00

To help ensure proper hands-free year-around operation, automatic daylight time
adjustments must be configured using the “Enable DST” setting in the GENERAL
menu/System clock sub-menu of the eSetup Easergy Pro and not with the time
zone offset option.

Synchronisation modes and priority
PowerLogic P5 provides multiple synchronisation modes. The modes and priority
are listed as follows.

612

Priority

Mode

1

IEEE1588

2

IRIG-B

3

SNTP

4

SNTP backup

5

DI pulse signal

6

Modbus

7

IEC101/103

8

DNP3

P5/EN M/02-503A

Logging and recording functions

Protection Relay

Synchronisation with DI
The clock can be recognised by reading minute pulses from digital or virtual
inputs. The sync source is selected with the SyncDI setting. When a rising edge is
detected from the selected input, the system clock is adjusted to the nearest
minute. The length of the digital input pulse should be at least 50 ms. The delay of
the selected digital input should be set to zero.
Synchronisation correction
If the sync source has a known offset delay, it can be compensated with this
setting. This is useful for compensating hardware delays or transfer delays of
communication protocols. A positive value compensates a lagging external sync
and communication delays. A negative value compensates any leading offset of
the external synch source.
Sync source
When the protection relay receives new sync message, the sync source display is
updated. If no new sync messages were received within the last 200 or 400
seconds, the protection relay switches over to internal sync mode.
The timeout check value is either 200 seconds or 400 seconds, depending on the
following cases:
•

if no SNTP server IP address is available or only one SNTP server IP address
is available, the timeout check value is 200 seconds.

•

if there are two available SNTP server IP addresses, the timeout check value
is 400 seconds.

•

if the time source is IEEE1588, the timeout check value is 400 seconds, not
affected by the available number of SNTP IP addresses.

Sync source: IRIG-B
IRIG-B synchronisation is supported by the IRIG-B module connected to the
optional extension module of the protection relay.

Deviation
The time deviation means how much the system clock time differs from the sync
source time. The time deviation is calculated after receiving a new sync message.
The filtered deviation means how much the system clock was really adjusted.
Filtering takes care of small deviation in sync messages.

Auto-lag/lead
The protection relay synchronises to the sync source, meaning that it starts
automatically leading or lagging to stay in sync with the master. The learning
process takes a few days.
Table 187 - Clock synchronisation parameters
Parameter
(description/label)

Value

synchronising source/
SySrc

P5/EN M/02-503A

Description
Clock synchronisation source

Internal

If there is no synchronising source within 200 s or
400 s, Internal will be the clock synchronisation
source, refer to Synchronisation modes and priority,
page 612 for more information.

DI

Digital input

SNTP

Protocol sync

ModBus

Protocol sync

ModBus TCP

Protocol sync

613

Protection Relay

Logging and recording functions

Table 187 - Clock synchronisation parameters (Continued)
Parameter
(description/label)

Value

Description

IEC101

Protocol sync

IEC103

Protocol sync

DNP3

Protocol sync

Minute sync pulse DI/
SyncDI(170)

The digital input used for clock synchronisation.
Possible value depends on the type of I/O card
installed.
-

DI not used for synchronising.

Select one digital
or virtual input
Synch correction/
SyOS

-10000.000...
+10000.000 s

synchronisation correction for any constant deviation
in the synchronising source

Auto adjust interval/
AAIntv(171)

0.0...1000.0 s

Adapted auto-adjust interval for 1 ms correction

Average drift/AvDrft

lead; lag

Adapted average clock drift sign

Sync message
counter/MsgCnt

0...65535

The number of received synchronisation messages
or pulses

Latest time deviation/
Dev

± 32767 ms

Latest time deviation between the system clock and
the received synchronisation

Filtered sync
deviation/FilDev

± 125 ms

Filtered synchronisation deviation

Table 188 - System clock parameters
Parameter
(description/label)

Value

Description

Date/Date

Current date

Time of day/Time

Current time

Date style/Style

yyyy-mm-dd

Date format

dd-mm-yyyy
mm-dd-yyyy
Time zone/Time zone

-15.00...+15.00

UTC time zone for SNTP synchronisation.(173)

Status of DST/DST

enabled; disabled

Daylight saving time for SNTP

Enable event

enabled; disabled

(172)

(170)Set the DI delay to its minimum and the polarity so that the leading edge is the synchronising edge.
(171)If external synchronisation is used, this parameter is set automatically.
(172)A range of -11 h - +12 h would cover the whole Earth but because the International Date Line does not follow the 180° meridian, a wider
range is needed.
(173)Decimal numbers are used, e.g. the time zone of 5:45 is expressed as 5.75.

614

P5/EN M/02-503A

Monitoring functions

Protection Relay

Monitoring functions
Trip circuit supervision (ANSI 74)
Description
Trip circuit supervision monitors the wiring from the protective device to the circuit
breaker trip coil. This function monitors the availability of the circuit when it is
requested to trip and reports an issue if needed.
By default, this user-configurable supervision function uses the PowerLogic P5
programmable logic to monitor the circuit continuity, loss of auxiliary supply
voltage or mismatching of the CB position indication contacts. Depending on user
settings, the function inhibits closing of the circuit breaker.
In this user manual only the default trip circuit supervision using 2 digital inputs is
described. Other schemes using just one input and external resistors can be
equally set up, managed by DI configuration and logic scheme adaptation.

Trip circuit supervision scheme
The trip circuit supervision scheme using two digital inputs 52a and 52b can be
implemented as illustrated in the following wiring diagram. No external resistors
are needed for this scheme to function.
Figure 366 - Trip circuit supervision scheme
wire 1

Trip
relay(s)

CB open DI1

CB closed DI2

PowerLogic P5

wire 2a
wire 2b

Circuit breaker
Trip
coil
wire 3
P533RJ00

In the normal condition, when the trip circuit is OK, the status of inputs is opposite
(0,1) or (1,0). When the trip circuit is not OK (coil, wires, auxiliary contact state or
auxiliary voltage failure), both logic inputs are in the same state and an alarm is
issued after a delay. This delay is needed to help prevent false signaling during
breaker opening events. The timing is set based on breaker operating time and
trip pulse length.
The following table summarises the TCS alarm output depending on the CB and
its auxiliary contact positions as well as possible wiring failure conditions.
CB position

Conditions

CB open DI1

CB closed DI2

TCS alarm

Closed

Trip circuit OK

Closed

Open

False

Wire 1 failure(174)

Open

Open

True

(174)"failure" indicates that one or more of the components are permanently open circuit or short circuit.

P5/EN M/02-503A

615

Protection Relay

Monitoring functions
CB position

Open

Conditions

CB open DI1

CB closed DI2

TCS alarm

Wire 2a failure(175)

Open

Open

True

Wire 3 or trip coil failure(175)

Open

Open

True

Trip circuit OK

Open

Closed

False

Wire 1 failure(175)

Open

Open

True

Wire 2b failure(175)

Open

Open

True

Wire 3 or trip coil failure(175)

Open

Open

True

Figure 367 - Block diagram of trip circuit supervision (ANSI 74)
=1

CB open DI 1

0

CB closed DI 2

T

TCS alarm

T=2s
P533RKB

Figure 368 - TCS with two digital inputs when the CB is in closed position

Digital inputs

TCS alarm
=1
2s

52b

52a

P533RL00

(175)"failure" indicates that one or more of the components are permanently open circuit or short circuit.

616

P5/EN M/02-503A

Monitoring functions

Protection Relay

Figure 369 - TCS two digital inputs when the CB is in open position

Digital inputs

TCS alarm
=1
2s

52b

52a

P533RM00

The figure below shows the default logic configuration of TCS in PowerLogic P5.
In this example the TCS is latched when an error condition is encountered and
reset using a virtual input.
Figure 370 - An example of logic configuration for TCS

DO3(B)

DO2(B)

DO1(B)

Figure 371 - An example of output matrix configuration for TCS

TCS alarm
P533RQ00

P5/EN M/02-503A

617

Protection Relay

Monitoring functions

Transformer monitoring (ANSI 26/63)
Introduction
The transformer monitoring function (ANSI 26/63) is used to monitor signals from
external Buchholz or Thermostat devices. Big transformers are usually fitted with
one or more Buchholz relays.
A Buchholz relay detects gases that arise due to normal ageing processes of the
transformer insulation. After a sufficient amount of gas has accumulated, the
alarm contact is activated. This measurement principle has the effect that the
alarm is also activated if the filling level of the insulating oil sinks below the
mounting place of the Buchholz relay due to a leakage. Since in such a case the
filling level sinks quite rapidly, it is common to have a separate detection hardware
for this, which then issues an insulation alarm.
The number of such relays mounted at the transformer is dependent on the size
and construction details (mainly whether it is 3-phase or three single-phase
transformers, and whether it is with or without tap changer(s)).
Depending on the situation, the Buchholz relay either alarms operations or trips
the CBs to prevent the transformer from damages. These alarm and trip signals
can be routed to the protection IEDs for logging purposes, for using its
communication link to transmit the signals to the SCADA system, or in case of the
Buchholz trip to activate the tripping also through the protection IED trip circuit.
Main features of transformer monitoring function:
•

Log relevant events when the input signals change state
It can log any state change of the 8 signals (5 for alarm, 2 for trip, 1 for
blocking) in the event buffer.

•

Feed the trip input signals into the global trip signal.
It can show alarm on the local panel when any of the 2 trip signals (gas trip/
oil flow trip) gets asserted.

Depending on the digital input signals, transformer monitoring indicates one of the
following statuses:
Table 189 - Statuses of the transformer monitoring
Status

Description

-

Normal status, function is enabled and in normal operation (= in none of the following
statuses);
or function is not enabled.

Alarm

Function is enabled and in normal operation (not blocked) and any of the alarm input
signals is active (= any of the 5 DIs for insulation alarm/ oil temperature alarm/ gas
alarm/ oil at minimum level/ oil at maximum level is active).

Trip

Function is enabled and in normal operation (not blocked) and any of the trip input
signals is active (= any of the 2 DIs for gas trip/ oil flow trip is active).

Blocked

Function is enabled and input assigned at “DI for blocking” is active.

The monitoring signals are readily available in P5 matrices as DI or VI with
customizable names. Customization of DI/VI names is readily available to prevent
doubts and mistakes about their meanings. Therefore there is no need to add the
signals from transformer monitoring into any matrix.

Available links to P5 inputs
Although the signals are wired electrical input signals from physical Buchholz
relays, they can be made available not only for assignment to the P5 physical
opto-coupler inputs, but also to virtual (GOOSE) inputs.

618

P5/EN M/02-503A

Monitoring functions

Protection Relay

DI signal
Table below lists the digital input signal for one instance of transformer monitoring.
Table 190 - 8 signals from transformer monitoring
Signal name

Description

Insulation alarm

Insulation liquid critical (refill insulation medium)

Oil temperature
alarm

Insulation liquid temperature alarm

Gas alarm

Gas in insulation liquid alarm

Oil at minimum
level

Insulation liquid level minimum

Oil at maximum
level

Insulation liquid level maximum

Gas trip

Gas in insulation liquid trip

Oil flow trip

Insulation liquid flow trip because of gas

Block

Input assigned at “DI for blocking” is active

Blocking input signal
The purpose of blocking input signals is to inform the function about a defect in the
monitoring system (defect sensor, loss of supply voltage, and so on.).
Nevertheless, even if the blocking signal is active, for safety reasons the
transformer monitoring function continues to read the connected digital input
signals.
If transformer monitoring function is enabled and the block input signal gets
asserted, then the global trip signal gets reset once it is triggered from this function
only.

Global trip signal
If transformer monitoring function is enabled and in normal operation (not blocked)
and any of the trip input signals gets asserted, then it will feed the trip signal into
the global trip signal.
Three cases will reset the global trip signal if it is triggered from transformer
monitoring function only.
•

If transformer monitoring function is enabled and in normal operation (not
blocked) and all its trip input signals get reset.

•

If transformer monitoring function is enabled and the block input signal gets
asserted.

•

If transformer monitoring function gets disabled.

Characteristics
Table 191 - Characteristics of the transformer monitoring (ANSI 26/63)
Settings and characteristics

Values

Enable for Transformer monitoring
Options(176)

Disabled; Enabled

(176)Configured with Output Matrix

P5/EN M/02-503A

619

Protection Relay

Monitoring functions

Table 191 - Characteristics of the transformer monitoring (ANSI 26/63)
(Continued)
Settings and characteristics

Values

DI for insulation alarm
Range

DIx; VIx

DI for oil temperature alarm
Range

DIx; VIx

DI for gas alarm
Range

DIx; VIx

DI for gas trip
Range

DIx; VIx

DI for oil flow trip
Range

DIx; VIx

DI for oil at minimum level
Range

DIx; VIx

DI for oil at maximum level
Range

DIx; VIx

DI for blocking
Range

620

DIx; VIx

P5/EN M/02-503A

Monitoring functions

Protection Relay

Circuit breaker monitoring
Description
Periodic maintenance of circuit breakers is necessary to help ensure that the trip
circuit and mechanism operate correctly and that the interrupting capability has
not been compromised due to previous fault interruptions. The PowerLogic P5
protection relay records various statistics related to each circuit breaker operation,
allowing an accurate assessment of the circuit breaker condition. Statistics are
recorded to allow evaluation of both the electrical wear of the breaker contacts
and the mechanical wear of the breaker mechanism.
With the circuit breaker (CB) monitoring function, the maintenance plan of CB can
be changed from fixed interval to a condition based flexible and economical mode.
The function collects information of operating data such as interrupted currents,
CB operation time and so on, to get awareness about CB condition and to plan
required maintenance activities accordingly.
Transformer differential protection P5T30 provides one such CB monitoring
element which can be linked to one CB and to the measured phase currents of
that end accordingly.

Electrical wear
Breaker curve
The permitted CB operation number is defined by a CB permissible operation
curve (CB wear curve). This curve is usually available in the documentation of the
CB manufacturer. The curve specifies the permissible number of operations for
every level of broken current.
Figure 372 - An example of circuit breaker permissible operation curve

Number of permitted operations

100000

10000

1000

100
50
20
10
100

200

500 1000

10000

100000

Broken current (A)

P533JE00

As shown in the above figure, in the PowerLogic P5 protection relay, this curve is
parameterised in the CB monitoring function with a maximum of eight points in the
form of [CurveIx, CurveNx]. If less than eight points are needed, the unused points
are set to [IBIG, 1], where IBIG is more than the maximum breaking capacity.
Table 192 - Values of the above circuit breaker wear characteristic graph

P5/EN M/02-503A

Point

Interrupted current (kA)

Number of permitted operations

1

0 (mechanical age)

10,000

2

1.25 (rated current)

10,000

3

31.0 (maximum breaking current)

80

4-8

100

1

621

Protection Relay

Monitoring functions

The values are taken from the figure above. The table (circuit breaker curve) is
edited with eSetup Easergy Pro or Web HMI in PROTECTION/CB monitoring.
Two alarms on “Operations left” limit
The CB monitoring function is designed with two alarms, each with two
parameters:
•

Alarm current level
This parameter can be set to the CB's nominal current or any typical
application current for the first alarm, and to a typical fault current for the
second alarm.

•

Operations left limit
This parameter determines when an alarm is activated. When the “operations
left” at the given current level drops below this limit, the alarm is started.

The permitted operations at these two alarm levels can be calculated
automatically according to the breaker curve and logarithmic interpolation (see
next section). Any actual interrupted current is logarithmically weighted for the two
given alarm current levels and the number of operations left at the alarm points is
decreased accordingly. PowerLogic P5 protection relay shows the allowed
“operations left” in the PROTECTION menu/CB Monitoring sub-menu, based on
the breaker curve, logarithmic interpolation and actual interrupted current.
Logarithmic interpolation
The permitted number of operations for the currents between the defined points is
logarithmically interpolated using this equation:

a
n
I

C=

P533JF00

where
C = permitted operations
I = broken current
a, n = constant according to the following two equations, where ln represents the
natural logarithm function, Ck/Ck+1 is the permitted number of operations defined
by CurveN, Curve(N+1) in the breaker curve table, and Ik/Ik+1 is the corresponding
broken current defined by CurveIk, CurveI(k+1) in the breaker curve table.

a = Ck I k

n

Ck
C k +1
n=
I
ln k +1
Ik

P533JJ00

ln

P533JG00

Each time a trip signal is detected, the corresponding permitted operations shall
be calculated based on the broken current Ibrk:

Cbrk =

a
n
Ibrk

P533JH00

The corresponding decreased number of operations of the alarm level is
calculated as:

D=

Calarm
Cbrk
P533JI00

622

P5/EN M/02-503A

Monitoring functions

Protection Relay

Example of logarithmic interpolation
According to the equations above and the breaker operation curve points
definition taken from An example of circuit breaker permissible operation curve,
page 621:
•

10000 operations at 1.25 kA

•

80 operations at 31 kA

if the alarm 2 current setting is 6 kA, then the permitted number of operations can
be calculated as follows:

n=

ln 10000
80
ln 31000
1250

= 1.5038
P533JK00

a = 10000 1250 1.5038 = 454 10 6

P533JL00

6

Calarm2 =

a
454 10
=
= 945
n
1.5038
6000
Ibrk
P533JM00

Thus, the maximum number of current-breaking operations at 6 kA is 945. A
useful alarm level for “Operations left” could be in this case for example 50, which
is about five percent of the maximum.
If the interrupted three phase currents are IA = 12.5 kA, IB = 12.5 kA and IC = 1.5
kA, the corresponding decreased number of operations of phases A, B for alarm 2
are calculated as:
6

Cbrk1,2 =

D1,2 =

a
454 10
=
1.5038 = 313
n
12500
Ibrk

Calarm
= 945 = 3
Cbrk
313

P533JN00

P533JO00

In phase C, the current is less than the alarm limit current 6 kA. For such currents,
the decrement is one (just mechanical wear).
Five ranges of cumulative current
Each time the CB opens, the broken current is added to the corresponding total
cumulative broken current, phase by phase. The cumulative broken current is
given in (kA)2.
In addition to the total cumulative broken current, there are five cumulative broken
current ranges to assess the breaking device pole condition. Each range’s high
limit value is configurable and the low limit value equals to the high limit of its
previous range. Each range has three different counters, one for each phase, to
record how many times the broken current falls into the range. The cumulative
broken current record is configured in the PROTECTION menu/CB Monitoring
sub-menu.
The cumulative broken current is also computed by phase. When the PowerLogic
P5 protection relay is in test mode or the CB has been withdrawn, the cumulative
broken current is not updated.
An alarm signal will be generated when the cumulative broken current of any
phase exceeds the "broken I alarm setting".

P5/EN M/02-503A

623

Protection Relay

Monitoring functions

Mechanical wear
CB Open counter, Protection Trip counter and Rack out counter
The “CB Open” counter is to record the number of CB close to open operations. It
is incremented even if the PowerLogic P5 protection relay is in test mode.
The “Protection Trip” counter is to record CB open operations issued from Global
trip. This counter can also be preset to a custom value but it does not increment
during test mode.
If, for whatever reason the circuit breaker does not open successfully after the
pulse setting time out (configured in object), the trip counters are not incremented.
The “Rack out” counter is to record the number of racking in/out operations of the
CB truck. It is incremented in both, normal and test mode.
Open time, close time and charging time
If two different digital signals are used to indicate the 52a (open) and 52b (close)
status of the CB position, the open time is measured from the moment when the
“52b” status becomes false to the moment when the “52a” status becomes true;
the close time is measured from the moment when the “52a” status becomes false
to the moment when the “52b” status becomes true, as shown in Figure below.
Figure 373 - Open and close time determination

52b

A

B

52a
P533JP00

A

Open time

B

Close time

However, if the CB position is only configured as 52a or 52b, the open time and
close time will be recorded as 0 each time when its related status changes.
The charging time is computed from the moment when the CB position changes to
close to the moment when the spring status changes to ready. The spring status is
configured through "DI for object ready" setting in Objects.
Open/close times and charging times are recorded for 8 latest operations in the
PowerLogic P5, each with a timestamp. If the time recorded exceeds the range,
the time will be tagged as a "dummy" value (65535) which allows the customer to
easily detect something is wrong with the CB.
Table 193 - Range of CB monitoring recording data
Recording data

Range

Opening or closing time

0...300 ms

Charging time

0...60 s

Number of mechanical operations

0...65535

Rack-in rack-out operations

0...65535

These CB open times, close times and charging times are also recorded when the
PowerLogic P5 is in test mode.

624

P5/EN M/02-503A

Monitoring functions

Protection Relay

Monitoring functions
CB open counter
The existing CB open counter is monitored by following two-stage alarm:
•

The CB open count alarm signal is raised when the CB open counting value is
greater than the CB open count alarm counting value;

•

The CB open count lockout signal is raised when the CB open counting value
is greater than the CB open count lockout counting value.

Both signals are available in the "Object block" matrix as possible interlocking
conditions. By default, CB open count lockout signal will block further close
operation of the CB.
The alarm condition will be checked cyclically. Since the CB open counter value is
stored in non-volatile memory, the alarms will be automatically re-established after
a device reboot.
To reset CB operation counter alarm, the following three methods are
recommended:
•

Reset the actual CB open counter

•

Set the CB open counter to a reasonable number

•

Increase the limit setting

Upon making such changes, if the alarm condition is no longer applicable, the
alarm signal will be reset as a normal consequence of cyclic checking.
The same methods (reset/pre-set of counter or change) are also available through
communication protocols where possible, provided that the protocol supports a
configuration change process.
For specific setting regarding the CB operation counter, refer to the section
Parameters of the CB monitoring function, page 630.

CB operation time
The opening and closing time of CB is measured to monitor the healthy status of
the circuit breaker, therefore, 2 settable CB runtime alarms are present in case of
measured time exceeds the settings:
•

The CB open operation time alarm will be raised if the CB opening time
exceeds the setting.

•

The CB close operation time alarm will be raised if the CB closing time
exceeds the setting.

The 2 alarms can be used as input signals in matrix. If one of the 2 alarms is
active, further CB close operation will be blocked. No automatic reset of these 2
alarms will happen, they can only be reset manually.
The above 2 alarms are available in the block matrix as interlocking conditions. By
default they will block further close operation of the CB. A signal blocks the above
2 limit checks and alarms to avoid for example the signaling during commissioning
tests, when CB position signals might not be updated during secondary injection
tests.
The settings of CB operation time can be made in eSetup Easergy Pro/
PROTECTION/CB monitoring/CB operation time.

“Pos to Pos” and “Cmd to Pos”
In eSetup Easergy Pro, the CB runtime measurement mode can be selected in
PROTECTION/CB monitoring/CB operation time, with values Pos to Pos or
Cmd to Pos. “Pos to Pos” uses only CB position signals, “Cmd to Pos” uses
control commands and CB position signals.

P5/EN M/02-503A

625

Protection Relay

Monitoring functions

“Pos to Pos”
In “Pos to Pos” mode, the CB runtime is determined by the time between the state
of the auxiliary contacts change from one to another, as described in the figure
below:
Figure 374 - CB runtime determination “Pos to Pos”
tCB.open

A

B
C

tCB.close

closed

open

closed

1
0
1
0
t1

topen(pos)

t2

t3

tclose(pos)

t4
P533WE00

A

CB main contact

C

CB open auxiliary contact (52a)

B

CB closed auxiliary contact (52b)

tCB.open = t1 + topen(pos) + t2 = topen(pos) + topen.corr, with set topen.corr = t1 + t2
tCB.close = t3 + tclose(pos) + t4 = tclose(pos) + tclose.corr, with set tclose.corr = t3 + t4
Where:
•

tCB.open is the calculated CB open operation time.

•

topen(pos) is the measured CB open operation time.

•

t1 is the time difference between CB main contact starts to open and its
auxiliary contact (52a) status is changed from 1 to 0.

•

t2 is the time difference between CB main contact becomes open and its
auxiliary contact (52b) status is changed from 0 to 1.

•

topen.corr is the sum of t1 and t2, it corresponds to the setting Correction time
open op. of eSetup Easergy Pro/PROTECTION/CB monitoring/CB
operation time.

•

tCB.close is the calculated CB close operation time.

•

tclose(pos) is the measured CB close time.

•

t3 is the time difference between CB main contact starts to close and its
auxiliary contact (52b) status is changed from 1 to 0.

•

t4 is the time difference between CB main contact becomes closed and its
auxiliary contact (52a) status is changed from 0 to 1.

•

tclose.corr is the sum of t3 and t4, it corresponds to the setting Correction time
close op. of eSetup Easergy Pro/PROTECTION/CB monitoring/CB
operation time.

“Cmd to Pos”
In “Cmd to Pos” mode, the CB runtime is determined by the time from the raising
edge of the open or close command to the auxiliary contact state change, as
described in the figure below:

626

P5/EN M/02-503A

Monitoring functions

Protection Relay

Figure 375 - CB runtime determination “Cmd to Pos”
tCB.open

A

B

tCB.close

closed

open

closed

1
0
1

C

0

1

D 0
1

E 0
t1

t2

t3

t4

topen(cmd)

tclose(cmd)
P533WG00

A

CB main contact

B

CB closed auxiliary contact (52b)

C

CB open auxiliary contact (52a)

D

CB close command

E

CB open command

tCB.open = topen(cmd) – t1 + t2 = topen(cmd) + topen.corr, with set topen.corr = t2 – t1
tCB.close = tclose(cmd) – t3 + t4 = tclose(cmd) + tclose.corr, with set tclose.corr = t4 – t3
Where:
•

tCB.open is the calculated CB open operation time.

•

topen(cmd) is the measured CB open operation time.

•

t1 is the time difference between CB main contact starts to open and the CB
open command is sent.

•

t2 is the time difference between CB main contact becomes open and its
auxiliary contact (52a) status is changed from 0 to 1.

•

topen.corr is the sum of t1 and t2, it corresponds to the setting Correction time
open op. of eSetup Easergy Pro/PROTECTION/CB monitoring/CB
operation time.

•

tCB.close is the calculated CB close operation time.

•

tclose(pos) is the measured CB close time.

•

t3 is the time difference between CB main contact starts to close and the CB
close command is sent.

•

t4 is the time difference between CB main contact becomes closed and its
auxiliary contact (52b) status is changed from 0 to 1.

•

tclose.corr is the sum of t3 and t4, it corresponds to the setting Correction time
close op. of eSetup Easergy Pro/PROTECTION/CB monitoring/CB
operation time.

CB operating time
PowerLogic P5 monitors the time the CB stays in each position and the time since
last CB operation. 4 timers are used in this function:

P5/EN M/02-503A

•

tCB.closed: the time since last CB closed condition, this timer will pause timing
when CB opens.

•

tCB.last close oper: the time since last CB closed condition, reset when CB closes
again.

627

Protection Relay

Monitoring functions

•

tCB.open: the time since last CB open condition, this timer will pause timing
when CB closes.

•

tCB.last open oper: the time since last CB open condition, reset when CB opens
again.

Figure 376 - CB on/off time measurement

A
B

1
0
1
0

tCB.last close oper
tCB.closed

tCB.last open oper
t CB.open

P533WH00

A

CB open (52a)

B

CB closed (52b)

The settings of CB operating time can be made in eSetup Easergy Pro/
PROTECTION/CB monitoring/CB operating time. There are 4 settable alarms:
•

CB open alarm

•

CB closed alarm

•

CB last open operation alarm

•

CB last close operation alarm.

Exceeding of the limit settings will initiate common alarms. When the CB position
changes, the 4 alarms will reset automatically, for example:
•

the CB open alarm resets upon next CB close operation.

•

the CB last close operation alarm resets upon next CB close operation.

The 4 alarms can be used as input signals of matrix.

CB wear monitoring
The circuit breaker is exposed to an electrical wear, it is proportional to an
exponent of broken current and the CB operation time Ixt, where:

628

•

I is the intensity of current when the CB opens.

•

t is the time the main contact moves from close to open position.

P5/EN M/02-503A

Monitoring functions

Protection Relay

Figure 377 - Correction time and determination of CB pole opening time t
(open)

D
A
B

D

closed

open

closed

1

open

1

0

0
t corr (Ixt)<0

C

t corr (Ixt)>0

t(open)

t(open)
I<Imin(Ixt)

I<Imin(Ixt)
P533WI00

A

CB main contact

B

CB closed

C

CB opening time (poles travelling
time)

D

CBM (CB monitoring) trigger

The above figure shows two examples of CB opening time. The red lines indicate
the time point when the CB begins to open, it is also the beginning of the t(open)
window. The green lines indicate the time when the measured rms values of the
currents drop below a set minimum value Imin(Ixt), it is the end of the t(open)
window. The blue lines indicate the time point of CBM trigger, it is the time when
the CB is considered as “CB closed”.
A settable correction time tcorr(Ixt) is reserved for the setting of time between the
beginning of t(open) window and the CBM trigger.
The determination of CBM trigger (“CB closed” status) depends on available and
assigned CB auxiliary contacts, as shown in the table below:
Table 194 - Determination of CBM trigger (“CB closed”)
Using 52a (CB open auxiliary contact) only
Result from previous
check

Result from actual check

52a

CB status

52a

closed

0

closed

no

No change

1

open

yes

Changes from closed to
open

0

closed

no

Changes from open to
closed

1

open

no

No change

52b

0

open

1

52b

CBM trigger

CB status

Using 52b (CB closed auxiliary contact) only
Result from previous
check

Result from actual check

52a

52a

52b

CB status

0

open

1

closed

CBM trigger

52b

CB status

0

open

no

No change

1

closed

no

Changes from open to
closed

0

open

yes

Changes from closed to
open

1

closed

no

No change

Using both auxiliary contacts

P5/EN M/02-503A

Result from previous
check

Result from actual check

52a

52b

CB status

52a

52b

CB status

0

1

closed

1

0

open

CBM trigger

yes

629

Protection Relay

Monitoring functions

Table 194 - Determination of CBM trigger (“CB closed”) (Continued)
0

0

undefined

1

1

undefined

1

0

open

Changes from closed to
open

1

0

open

no

No change

0

1

closed

no

Changes from open to
closed

0

0

undefined

no

Changes from open to
undefined

1

1

undefined

no

Changes from open to
undefined

The wear calculation uses the rms value of the current measured within the
t(open) window. If the current is below the set minimum current Imin(Ixt) at the
beginning of the t(open) window (at the red line), this opening of the CB will be
considered as not relevant to wear calculation. Therefore, no Ixt calculation will be
made, the measured Ixt value will be forced to zero and the cumulated value will
not increment.
The measured wear calculation Ixt is made separately per phase and displayed
per phase.
The cumulated measured wear ∑ (Ixt) is incremental to the measured wear
calculation values and displayed per phase. When the cumulated wear ∑ (Ixt) of a
phase exceeds the setting of Sum(Ixt) warning limit, a warning will be raised. If the
cumulated wear ∑ (Ixt) of a phase exceeds the setting of Sum(Ixt) alarm limit, an
alarm will be raised. This alarm will block further close operation of the protected
CB and cannot be reset. The warnings and alarms (per phase) are input signals of
matrix.
The settings of CB wear monitoring can be made in eSetup Easergy Pro/
PROTECTION/CB monitoring/CB wear monitoring.

CB in-service monitoring
This function monitors the duration since the CB was installed, an CB in service
alarm will be raised when the cumulated time exceeds a set threshold. There is no
warning but only alarm, and the alarm cannot be reset, it will block further CB
close operation. Also, this alarm is input of matrix.
The setting of CB in service alarm time can be found in eSetup Easergy Pro/
PROTECTION/CB monitoring/CB in-service monitoring, settable in hours. The
installation date is also set in CB in-service monitoring. If you want to change
the style of date, it can be changed in GENERAL/Local panel conf/Date style.

Parameters of the CB monitoring function
Table 195 - Parameters of the CB monitoring function
Parameter

Value

Unit

Description

Note

CB monitoring status
Al1A
Al1B
Al1C
Al2A
Al2B
Al2C

Operation number left for
- Alarm 1, phase A
- Alarm 1, phase B
- Alarm 1, phase C
- Alarm 2, phase A
- Alarm 2, phase B
- Alarm 2, phase C

Alarm
Alarm 1

630

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 195 - Parameters of the CB monitoring function (Continued)
Parameter

Value

Unit

Description

Note

Current level

0.00...100.00

kA

Alarm1 current level

Editable

Operation limit

100,000...1

Alarm1 limit for operations
left

Editable

Alarm2 current level

Editable

Alarm2 limit for operations
left

Editable

8 current points of the CB
wear characteristic

Editable

8 permitted operation
numbers according to
CurveIx

Editable

Alarm 2
Current level

0.00...100.00

Operation limit

100,000...1

kA

Circuit breaker curve setting
Current points (CurveIx,
x = 1, 2, … 8)

0.00...100.00

Limit for operation left
(CurveNx, x = 1, 2, …
8)

0...100,000

kA

Latest broken current
hh:mm:ss:ms / Date

Time stamp of the latest
trip operation

Phase current IA
Phase current IB
Phase current IC

A

Cumul. broken current
IA/CmltvIA

(kA)2

Broken current of phase A
Broken current of phase B
Broken current of phase C

Cumul. broken current
IB/CmltvIB
Cumul. broken current
IC/CmltvIC
CB wear monitoring
Wear of last opening A

kA2s

Wear of last CB opening
of phase A.

(kA)2s
Wear of last opening B

kA2s

Wear of last CB opening
of phase B.

(kA)2s
Wear of last opening C

kA2s

Wear of last CB opening
of phase C.

(kA)2s
Cumulated wear of CB
opening A

0.00...1,000,000.00

kA2s

Cumulated wear of CB
opening of phase A.

Editable

Cumulated wear of CB
opening of phase B.

Editable

Cumulated wear of CB
opening of phase C.

Editable

(kA)2s
Cumulated wear of CB
opening B

0.00...1,000,000.00

kA2s
(kA)2s

Cumulated wear of CB
opening C

0.00...1,000,000.00

kA2s
(kA)2s

P5/EN M/02-503A

Imin(Ixt)

0.05...2.00

pu

Setting of minimum
current, the opening
current below the set
value will not be
considered for the wear
calculation.

Editable

Tcorr(Ixt)

-100...100

ms

Setting of correction time
to determine the CB
opening time.

Editable

Exponent(Ixt)

1.00...3.00

The exponent of wear
calculation. For example,
when Exponent(Ixt) = 2,
the calculation will be
made with I2.

Editable

631

Protection Relay

Monitoring functions

Table 195 - Parameters of the CB monitoring function (Continued)
Parameter

Value

Unit

Description

Note

Sum(Ixt) warning limit

0…100,000

kA2s

Setting of the cumulated
CB wear warning.

Editable

Setting of the cumulated
CB wear alarm.

Editable

((kA)2s)
Sum(Ixt) alarm limit

0…100,000

kA2s
((kA)2s)

CB operation counter
CB open counter

0...65535

The number of CB close
to open operations.

CB open count alarm
limit

0...65000 (default:
7000)

Setting of the number of
CB open alarm.

Editable

CB open count lockout
limit

0...65000 (default:
9000)

Setting of the number of
CB open lockout.

Editable

CB open count alarm

0;1

When CB open count
alarm signal is active, the
value will be changed
from “0” to “1”.

CB open count lockout

0;1

When CB open count
lockout signal is active,
the value will be changed
from “0” to “1”.

Clear CB open counter

Setting of CB open
counter reset.

Trip counter

0...65535

The number of CB open
operations issued from
global trip.

Rack out counter

0...65535

The number of racking in
or racking out operations
of CB truck.

CB operation time
CB open op. time

0...100,000

ms

CB open operation time

CB close op. time

0...100,000

ms

CB close operation time

CB runtime meas.
mode

Pos to Pos, Cmd to
Pos

Correction time open
op.

–100...+100

Correction time close
op.

The measurement mode
of CB runtime.

Selectable

ms

Setting of correction time
for the calculation of
measured CB open
operation time.

Editable

–100...+100

ms

Setting of correction time
for the calculation of
measured CB close
operation time.

Editable

CB open op. time limit

0...1000

ms

Setting of CB open
operation time alarm.

Editable

CB close op. time limit

0...1000

ms

Setting of CB close
operation time alarm.

Editable

CB time meas. block
input

0, 1

The input signal to block
the CB runtime
measurement.

Selectable

CB operating time

632

CB open time

0.0...10,000,000

min

Time since last CB closed
condition.

Editable

CB closed time

0.0...10,000,000

min

Time since last CB open
condition.

Editable

CB last open operation
time

0.0...10,000,000

min

Time the CB is in open
position since last open
operation.

Editable

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 195 - Parameters of the CB monitoring function (Continued)
Parameter

Value

Unit

Description

Note

CB last close operation
time

0.0...10,000,000

min

Time the CB is in closed
position since last close
operation.

Editable

CB open remaining
time

min

Remaining time until
reaching the CB closed
alarm limit.

CB closed remaining
time

min

Remaining time until
reaching the CB open
alarm limit.

CB open alarm limit

0.0...10,000,000

min

Setting of CB open alarm.

Editable

CB closed alarm limit

0.0...10,000,000

min

Setting of CB closed
alarm.

Editable

CB last open op. alarm
limit

0.0...10,000,000

min

Setting of CB last open
operation alarm.

Editable

CB last close op. alarm
limit

0.0...10,000,000

min

Setting of CB last close
operation alarm.

Editable

h

The time since the CB
was put in service.

CB in-service monitoring
CB in service
CB installation date
CB in service alarm
time

0...300,000

h

CB in service alarm
date

The date the CB was
installed.

Editable

Setting of CB in service
alarm.

Editable

Date on which the CB in
service alarm timer
elapses.

Cumulative broken current setting
High limit

0.0...100.0

Broken I alarm setting

kA

High limit setting for each
range

Editable

0...65535

Cumulative broken current
alarm threshold

Editable

'Op. limit alarm 1 On'
event

On ; Off

Enable/disable the
'Alarm1 on' event

Editable

'Op. limit alarm 1 Off'
event

On ; Off

Enable/disable the
'Alarm1 off' event

Editable

'Op. limit alarm 2 On'
event

On ; Off

Enable/disable the
'Alarm2 on' event

Editable

'Op. limit alarm 2 Off'
event

On ; Off

Enable/disable the
'Alarm2 off' event

Editable

‘Broken I Alarm on’
event

On ; Off

Enable/disable the
‘Broken I Alarm on’ event

Editable

‘Broken I Alarm off’
event

On ; Off

Enable/disable the
‘Broken I Alarm off’ event

Editable

CB sum(Ixt) alarm off
event

On ; Off

Enable/disable the ‘CB
sum(Ixt) alarm off’ event

Editable

CB sum(Ixt) alarm A on
event

On ; Off

Enable/disable the ‘CB
sum(Ixt) alarm A on’ event

Editable

CB sum(Ixt) alarm A off
event

On ; Off

Enable/disable the ‘CB
sum(Ixt) alarm A off’ event

Editable

CB sum(Ixt) alarm B on
event

On ; Off

Enable/disable the ‘CB
sum(Ixt) alarm B on’ event

Editable

CB sum(Ixt) alarm B off
event

On ; Off

Enable/disable the ‘CB
sum(Ixt) alarm B off’ event

Editable

Event setting

P5/EN M/02-503A

633

Protection Relay

Monitoring functions

Table 195 - Parameters of the CB monitoring function (Continued)
Parameter

Value

CB sum(Ixt) alarm C on
event

Description

Note

On ; Off

Enable/disable the ‘CB
sum(Ixt) alarm C on’ event

Editable

CB sum(Ixt) alarm C off
event

On ; Off

Enable/disable the ‘CB
sum(Ixt) alarm C off’ event

Editable

CB open time alarm on
event

On ; Off

Enable/disable the ‘CB
open time alarm on’ event

Editable

CB open time alarm off
event

On ; Off

Enable/disable the ‘CB
open time alarm off’ event

Editable

CB close time alarm on
event

On ; Off

Enable/disable the ‘CB
close time alarm on’ event

Editable

CB close time alarm off
event

On ; Off

Enable/disable the ‘CB
close time alarm off’ event

Editable

CB time meas. block on
event

On ; Off

Enable/disable the ‘CB
time meas. block on’
event

Editable

CB time meas. block off
event

On ; Off

Enable/disable the ‘CB
time meas. block off’
event

Editable

Open time log update
evt

On ; Off

Enable/disable the ‘Open
time log update’ event

Editable

Close time log update
evt

On ; Off

Enable/disable the ‘Close
time log update’ event

Editable

Charge time log update
evt

On ; Off

Enable/disable the
‘Charge time log update’
event

Editable

CB open alarm on
event

On ; Off

Enable/disable the ‘CB
open alarm on’ event

Editable

CB open alarm off
event

On ; Off

Enable/disable the ‘CB
open alarm off’ event

Editable

CB closed alarm on
event

On ; Off

Enable/disable the ‘CB
closed alarm on’ event

Editable

CB closed alarm off
event

On ; Off

Enable/disable the ‘CB
closed alarm off’ event

Editable

CB last open op alarm
on event

On ; Off

Enable/disable the ‘CB
last open op alarm on’
event

Editable

CB last open op alarm
off event

On ; Off

Enable/disable the ‘CB
last open op alarm off’
event

Editable

CB last close op alarm
on event

On ; Off

Enable/disable the ‘CB
last close op alarm on’
event

Editable

CB last close op alarm
off event

On ; Off

Enable/disable the ‘CB
last close op alarm off’
event

Editable

CB in service alarm on
event

On ; Off

Enable/disable the ‘CB in
service alarm on’ event

Editable

CB in service alarm off
event

On ; Off

Enable/disable the ‘CB in
service alarm off’ event

Editable

Parameter

Unit

Accuracy

Characteristic of recorded data

634

Opening or closing time

±5 ms

Charging time

±1 s

Number of mechanical operations

1

P5/EN M/02-503A

Monitoring functions

P5/EN M/02-503A

Protection Relay
Parameter

Accuracy

Cumulative squared broken current

±10%

Rack-in rack-out operations

1

635

Protection Relay

Monitoring functions

Digital Circuit Breaker monitoring
Overview
As add-on devices of some circuit breakers of Schneider Electric, for example
EvoPact HVX or other circuit breakers, for preventive or predictive maintenance of
switchboard and switchgears, PowerLogic P5 protection relay has capabilities to
monitor and control the HV/MV equipment.
The monitoring functions help user to simplify maintenance scheduling therefore
to increase service continuity. By providing general health index for the circuit
breaker and health index of key components (it means the coils and so on).
The condition monitoring function uses different sensors and modules:
•

PowerLogic TH110 and PowerLogic CL110 for thermal and environmental
monitoring, connected directly to PowerLogic P5 through radio frequency
Zigbee Green Power protocol.

•

Other sensors embedded in the Schneider Electric circuit breakers,
connected to the EcoStruxure Operation Server Breaker Monitoring module
(EOS-BM100) to execute the following monitoring:

•

◦

Mechanism monitoring

◦

Vacuum Interrupter monitoring

◦

Truck position monitoring

◦

Charging motor monitoring

◦

Coils monitoring

EcoStruxure Operation Server Motor Control and Monitoring module (EOSMCMx00 with x=1, 2) for:
◦

Control of two direct current motors (EOS-MCM100) or up to 4 motors
(EOS-MCM200)

◦

Measure the current consumption of motor

◦

Motor protection against over current

◦

Motor monitoring to detect age-related degradation.

◦

Interlocking logic rules for control commands such as breaker open and
close, and rack in and rack out.

◦

Management of automatic sequences for control of the motors and the
circuit breaker.

PowerLogic P5 collects data from EOS-BM100/EOS-MCMx00 through Modbus
serial (slot N or Slot M+N) to manage alarms, display the data on screen, also
enable user to perform CB and switch control through communication.

636

P5/EN M/02-503A

Monitoring functions

Protection Relay

Figure 378 - Monitoring and control offer architecture

A
B

C
D

E

Zigbee

F
P533TR00

A

Control network

B

Monitoring network

C

Cubicle (Modbus serial)

D

EOS-BM100

E

EOS-MCMx00

F

Zigbee sensors

The condition monitoring of MV/HV equipment is possible with the following order
references of PowerLogic P5 protection relays.
Table 196 - P5x20 and P5x30 order codes:
Model number

Slot

Communication board

AABx-xxxEW-xxxx

N, P

E - RS485 serial line module
W - Extension module radio

AABx-xxGGW-xxxx

M and N, P

AABx-xxHHW-xxxx

M and N, P

G - Ethernet TP with HSR/PRP and RS485
W - Extension module radio
H - Ethernet FO with HSR/PRP and RS485
W - Extension module radio

The key elements of monitoring functions are as listed below:
Table 197 - Key elements Digital Circuit Breaker monitoring of PowerLogic
P5 protection relay
Features and functions

Associated modules/
sensors

Environmental monitoring

Ambient temperature and relative
humidity monitoring

PowerLogic CL110

Thermal monitoring

CB power connections arms thermal
monitoring

PowerLogic TH110

Busbar connections thermal monitoring

PowerLogic TH110

Cables connections thermal monitoring

PowerLogic TH110

Temperature rise alarm according to
temperature and current measuring

PowerLogic P5

Shunt release condition monitoring

EOS-BM100

Spring charging motor condition
monitoring

EOS-BM100

Closing / Opening shunt releases
current curve

EOS-BM100

Circuit breaker Closing / Opening time

EOS-BM100

Circuit breaker rebounding alarm on
opening

EOS-BM100

Circuit breaker closing / opening speed

EOS-BM100

Auxiliary circuit monitoring

Operating mechanism
condition monitoring

P5/EN M/02-503A

637

Protection Relay

Monitoring functions

Table 197 - Key elements Digital Circuit Breaker monitoring of PowerLogic
P5 protection relay (Continued)
Features and functions

Associated modules/
sensors

Vacuum Interrupter contacts gap
monitoring

EOS-BM100

Vacuum Interrupter contacts condition
monitoring

EOS-BM100

Poles closing / opening synchronisation

EOS-BM100

Vacuum Interrupter contacts pressure
monitoring

EOS-BM100

Control by Local display

PowerLogic P5

Monitoring by local display

PowerLogic P5

Motorised CB truck control and
protection

EOS-MCMx00

CB Truck motor condition monitoring/
Isolator motor condition monitoring

EOS-MCMx00

Motorised earthing/grounding switch
control and protection

EOS-MCMx00

Motorised earthing/grounding switch
motors condition monitoring

EOS-MCMx00

Racking compatibility
monitoring

Truck stroke monitoring (Racking
compatibility monitoring)

EOS-BM100

3-Position switch
monitoring

Disconnector / Earth/ground switch
monitoring (if motor selected)

EOS-MCMx00

Interrupter condition
monitoring

(177)

CB motorised truck,
earthing/grounding switch
monitoring and control

Earth/ground switch
monitoring

Configuration of Digital Circuit Breaker
Configuration tool and process
The configuration of the Digital Circuit Breaker monitoring and Zigbee sensor is
made by eSetup Easergy Pro.
The operations to configure are different according to the types of modules or
sensors:
•

Connection and configuration of EOS-BM100/EOS-MCMx00.

•

Pairing operation of Zigbee sensors, please refer to Pairing of sensors, page
638.

Pairing of sensors
Preparation
Connect the device with laptop and launch eSetup Easergy Pro, login with
InstallerLevel account.
Check and confirm the following items in eSetup Easergy Pro:
1. In DEVICE/TEST menu bar, Device information section, the Order code
(model number) of the connected PowerLogic P5 device is displayed. If the
16th character of this code is “W”, it means the Zigbee module is installed.

(177)For availability, please consult Schneider Electric.

638

P5/EN M/02-503A

Monitoring functions

Protection Relay

2. If the connected PowerLogic P5 device is equipped with Zigbee module, in
GENERAL menu tab, a section with the name Zigbee network will be
displayed. Please check and confirm the listed items in this section:
•

The value of Zigbee network status is OK.

•

The list of Zigbee devices is empty if no Zigbee sensor is configured.

Pairing of sensor with PowerLogic P5 consists of three steps:
•

Import or input manually the whitelist

•

Pair the sensors

•

Map the sensors

Import or input manually the whitelist of sensors
PowerLogic P5 supports connection with up to 18 TH110 and 3 CL110 sensors.
Normally, when the first time pairing of sensors, if there are numbers of sensors to
be paired, it is proposed to import a whitelist. A template of whitelist can be
exported by eSetup Easergy Pro from GENERAL/Zigbee network section. There
are three buttons on top right, click on Export whitelist button to export the
whitelist template to the selected path. The exported template file is “whitelist.json”
as shown below:
Figure 379 - Template of whitelist

The template whitelist.json file is not ready for import, the number of rows of key
values in the field “ZDEVICES” shall always be 21 and the key values shall be
updated accordingly:
•

NAME: the name of the sensor, with a limit of length of not more than 16
characters. NULL value or '-' is not allowed if ID is not NULL.

•

DESCRIPTION: the description of sensor, with a limit of length of not more
than 16 characters. NULL value or '-' is allowed.

•

TYPE: TH110 or CL110(178).

•

ID: the ID must be copied from the sensor to be paired, which is normally
printed on the side of the sensor. NULL value or '-' is not allowed if NAME is
not NULL.

•

TOUT: time out setting of receiving sensor data. PowerLogic P5 will update
sensor status from online to offline if no data reporting from senor in the given
duration. The range is [120, 65535].

(178)The type of the first 3 sensors in the whitelist must be CL110.

P5/EN M/02-503A

639

Protection Relay

Monitoring functions

•

LOCATIONINDEX: location index that the sensor is to be mapped. The value
can be '-' or [1, 21]. '-' indicates the sensor is not mapped to any location. For
the mapping of sensors, refer to Map the sensors, page 642.

Figure 380 - Example of whitelist with LOCATIONINDEX value

NOTE: Please ensure there are always 21 rows in the whitelist. Do not delete
blank rows, otherwise an import error will occur.
After prepared the whitelist, in eSetup Easergy Pro, GENERAL/Zigbee network
section, click on Import whitelist to import the whitelist file.
PowerLogic P5 is compatible with the whitelist earlier than firmware version
V02.501.
After imported, a pop-up window is displayed to require a reboot of device. After
reboot, check the GENERAL/Zigbee network section, in Zigbee network status,
the value of Network information should be NETWORK OK|1.
If there are error during the importing, eSetup Easergy Pro will show the error
code in log section. The following table lists the error codes:
Table 198 - Error code list of whitelist importing
Index

Label

Note

1

File Check Ok

Whitelist file check success.

2

Bad File

Whitelist file check failed (does not exist or failed
to open).

3

Bad JSON Format

Whitelist file JSON format check failed.

4

Bad DEVICES

Whitelist file DEVICES content check failed.

5

Bad Name

Whitelist file DEVICES name check failed.

6

Bad Description

Whitelist file DEVICES description check failed.

7

Bad Type

Whitelist file DEVICES type check failed.

8

Bad ID

Whitelist file DEVICES ID check failed.

9

Bad TOUT

Whitelist file DEVICES TOUT check failed. The
valid range is [120, 65535].

10

Unknown Failure

Whitelist file unknown failure.

Network information is composed by two parts, the first part describes the network
state, the second part is the state code. For example: “NETWORK OK|1” is
composed by NETWORK OK and 1. The details are listed below:

640

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 199 - Zigbee states
State code and meaning of state code
Network
information

0
No network

1
Some devices
need pair/unpair

2
All devices OK

3
Network
processor
information
internally saved

NO NETWORK

√

NETWORK
JOINING

√

√

√

NETWORK OK

√

√

√

Manual input is another available way to fill in the whitelist, however, it is proposed
when you update a single sensor or replace a sensor. In GENERAL/Zigbee
network/Zigbee devices section, double click a cell of the list to change the value
of the sensor.

Pair the sensors
When the whitelist is imported or updated in PowerLogic P5, activate the sensors
to start pairing operation.
PowerLogic TH110 is powered by the current flowing through the point where the
sensor is fixed. The startup current for it is 13 A. In case of the current flowing
through achieves the startup current, TH110 will power on and activate
automatically.
PowerLogic CL110 is battery-powered. By default, the sensor is in “Factory mode”
(sleeping mode) to be paired with any open access point as soon as the button is
pressed. To launch the pairing of CL110, press the push button at the side of the
sensor as shown in Push on button and green LED of PowerLogic CL110, page
641 until the green LED flashes.
Figure 381 - Push on button and green LED of PowerLogic CL110

B

A

P533TY00

A

Push button for pairing

B

Green LED

For the detail information of the sensors, please refer to:
•

the installation guide of PowerLogic TH110 (document reference:
MFR7945801) through this link: https://www.se.com/us/en/download/
document/MFR7945801/

•

the user guide of PowerLogic CL110 (document reference: QGH40088)
through this link: https://www.se.com/uk/en/download/document/QGH40088/

There are two methods to start the pairing of the sensors at eSetup Easergy Pro
side:

P5/EN M/02-503A

•

Single pairing: Initiate pairing from eSetup Easergy Pro/GENERAL/Zigbee
network, in the list of Zigbee devices. For each listed sensor, there are two
buttons in the cell of Actions. Click on Pair button to initiate the pairing of the
sensor. The maximum pairing window is 180 seconds.

•

Massive pairing: In Zigbee devices, click on Mass. pair button to initiate
massive pairing. The maximum pairing window is 210 seconds.

641

Protection Relay

Monitoring functions

NOTE: The single pairing and massive pairing are exclusive for eSetup
Easergy Pro, when the Mass. pair button is pressed down, pressing Pair
buttons will not be executed, vice versa. The Mass. unpair, Unpair, and
Remove are also exclusive.
In pairing, the value of Network information will change to NETWORK JOINING|
1. After paired successfully, the value will change to NETWORK OK|1. In Zigbee
devices list, in column Paired, the value of the sensor will change from Unpaired
to Paired.
To interrupt the pairing, click on dis. Zigbee pair button, the pairing will be
stopped, the already paired sensors will be kept.
The followed table lists the buttons for the pair/unpair operations:
Table 200 - The buttons for the pair/unpair operations
Button

Function of button

Mass. pair

Massive pairing command, to launch the massively pairing after import of the
whitelist or edit manually the IDs.

Mass. unpair

Massive unpairing command, to massively unpair the sensors. One of the use
case is to massively unpair the paired sensors before replacing the sensors
massively.

dis. Zigbee pair

Deactive pairing command, stop pairing process during pairing or massive
pairing, the pairing will be stopped but already paired sensors will be kept.

Unpair

Unpair a paired sensor.

Pair

Pair a sensor.

Remove

Remove a sensor and remove its configuration from PowerLogic P5.

Reinitialize
Zigbee network

Sometimes the value of Network information is NO NETWORK|0 or the
Network information is toggling between NETWORK OK and NO NETWORK.
It is recommended to click the On button of Network reinitialize to recover the
network. But be caution that it requires device reboot and paired sensors are
impacted.

Map the sensors
The aim of this step is to assign mapping of paired sensors to specified location,
for example the cable, the busbar, the upper and lower circuit breaker arms, and
so on. In eSetup Easergy Pro/GENERAL/Zigbee network, there is a list under
Sensor mapping, double click on the cells of Sensor index and select the correct
index code according to the list of Zigbee devices.

Communication settings and configuration of EOS-BM100/EOS-MCMx00
Setting of protocol
Connect the laptop to PowerLogic P5 with USB cable, set protocol follow these
steps:
1. Launch eSetup Easergy Pro.
2. Log-in as EngineerLevel or InstallerLevel.
3. In eSetup Easergy Pro/COMMUNICATION/Protocol configuration/Serial
port, set Remote port protocol to Digital CB.
4. In Serial port settings, set the Speed of transmission, Parity, and
Response timeout. The default serial port parameters are:

642

•

Speed of transmission = 38400 bps

•

Parity: Even

•

Stop bits = 1

•

Response timeout = 1000 ms

P5/EN M/02-503A

Monitoring functions

Protection Relay

5. Click on Write button on top left of eSetup Easergy Pro interface, the device
will be rebooted when the writing is done. After reboot, the menu tab DIGITAL
CB will be displayed.

Module configuration
In DIGITAL CB menu tab, click on Module configuration, the EOS-BM100 and
EOS-MCMx00 module communication can be enabled/disabled by checking/
unchecking in the column Enabled of the table of Module configuration, the list
of sections at left will be shown or hidden as the modules are enabled/disabled.

Address setting
In eSetup Easergy Pro/Digital CB/Module configuration, the items to be
configured are:
•

Enabled: enable/disable the communication between PowerLogic P5 and the
modules.

•

Slave ID: double click the cell to set slave ID, ensure the ID value is the same
with the ID setting on the module.

To ensure the communication with PowerLogic P5, set Modbus slave ID of the
module correctly:
•

11~19 for EOS-BM100, default ID is 11,

•

21~29 for EOS-MCMx00, default ID is 21.

For the detail of physical connection to PowerLogic P5, please refer to Connection
of PowerLogic P5 with EOS-BM100/EOS-MCMx00, page 122.

Monitoring functions
Environmental monitoring
This function is enabled/disabled in eSetup Easergy Pro/PROTECTION/
Environmental monitoring/Environmental monitoring.
PowerLogic P5 monitors the environmental condition of the substation by
measuring the relative humidity and temperature with battery powered CL110
Zigbee sensors. One CL110 for substation environment, two CL110 in the cubicle
(mainly in cable compartment for condensation).
Based on the calculation of the gap between measured values and the normal
values, the environmental monitoring monitors the aging of the cubicle and
provides estimated date of next maintenance.
According to IEC 62271-304, 4 levels of condensation and 2 levels of pollution are
defined concerning climatic conditions and measuring the time spent in each level
to determine an acceleration factor which reduces the maintenance time. The
levels of severity are described in the following table:
Table 201 - Levels of condensation
Level

Description

CO

Condensation occurs not more than twice a year.
Equipment used in locations with humidity and temperature control in order to avoid
condensation.

CL

Non-frequent condensation, not more than twice a month.
Equipment used in locations without humidity and temperature control (protection
for daily variations of outside climate, but condensation cannot be excluded).

P5/EN M/02-503A

643

Protection Relay

Monitoring functions

Table 201 - Levels of condensation (Continued)
CH

Frequent condensation, more than twice a month.
Equipment used in locations without temperature control.

CH+

Very frequent condensation, more than twice a week.

Table 202 - Levels of pollution
Level

Description

PL

Light pollution
Ambient air not significantly polluted by dust, smoke, corrosive or flammable gases,
vapours or salt.

PH

Heavy pollution
Location with no special precautions to minimize presence of deposits.
(excluding conductive dust and industrial smoke producing thick conductive
deposits)

Considering both condensation level and pollution level, the severity degrees are
defined as follows:
Table 203 - Severity degrees
Pollution
PL

PH

CO

Degree 0

Degree 1

CL

Degree 1

Degree 2

CH

Degree 2

Degree 3

CH+

Degree 3

Degree 3

Condensation

Degree 0 is the degree of normal maintenance period, the other degrees will
shorten the maintenance period.
This monitoring will warn out in case of:
•

High severity degree according to pollution and environmental conditions

•

Close calculated maintenance date

•

High ambient temperature or humidity

The values of aging pace and next maintenance date are recalculated every day
based on the measured temperature, humidity and condensation, and set alarms
in case. If the condensation alarm was started the day before and not stopped in
the next day, a “full day” will be recorded and will be used in calculation of the
aging pace and next maintenance date.
The features of the environmental monitoring functions are listed in the following
table:
Table 204 - Features of the environmental monitoring function

644

Feature

Description

Condensation
presence

It measures the ambient temperature, the ambient relative humidity of cable
compartment or busbar of the switchgear, calculates the temperature of dew
point each hour, so that to calculate the presence of condensation.

Condensation level

The monitoring function measures condensation level every day, in
considering the record of last 3 days with significant condensation levels or
use the exact label on the front panel since the past 365 days, it defines the
condensation level from CO to CH+.

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 204 - Features of the environmental monitoring function (Continued)
Pollution level

It is a self-declaration of pollution level PL or PH depending on the ambient
air situation (significantly polluted or not).

Degree of severity

The degree of severity is calculated daily based on condensation level and
pollution level.
The maintenance period is re-evaluated each month, including:
•

Consumed maintenance time (in day)

•

Aging Pace (calculated daily)

•

Date of next maintenance (rounded to month, calculated daily)

Configuration of environmental monitoring
Environmental monitoring user interface in eSetup Easergy Pro
Configuration settings
•

Environmental monitoring with check box: Enable/disable environmental
algorithm, default value is disable (unchecked).

•

Pollution level : Substation pollution level. The value is PL or PH, default
value is PH.

•

Maintenance period : Maximum period in month between maintenances, the
range is [0,120], default value is 48.

•

Last maintenance date : Date of last maintenance.

•

Humidity threshold: Ambient humidity maximum value (%). The range is
[50, 95], default value is 90.
When the ambient humidity exceeds the setting of Humidity threshold, a
“High degree of humidity” alarm is raised.

•

Temperature threshold : Ambient temperature maximum value (℃). The
range is [30, 80], default value is 70.
When the ambient temperature exceeds the setting of Temperature
threshold, a “High temperature” alarm is raised.

Output data
•

•

Environmental monitoring status : The calculated environmental status.
The possible value is 0, 1, 2.
◦

0 – in good state

◦

1 - in pre-alarm state

◦

2 – in alarm state

Severity degree: Degree of environment severity following IEC 62271-304
standard. The possible value is 0 – 3 from best to worst.
Degrees of severity are closely linked to levels of condensation and levels of
pollution. See Severity degrees, page 644.
For the condensation level and the pollution level, see Levels of
condensation, page 643 and Levels of pollution, page 644.

•

Aging pace factor : Rapidity of switchgear degradation due to environmental
conditions. The value range is [1, 8]. 1 stands for the normal ageing, the
values greater than 1 means that maintenance period is shortened.

•

Next maintenance date : Date of the next maintenance.

•

Days at severity degree 0, Days at severity degree 1, Days at severity
degree 2, Days at severity degree 3: For each degree of severity, number
of days spent in it. This cumulative information can be reset by user.

Input data
Environmental algorithm requires 1 ambient temperature data, 1 ambient humidity
data and 1 cold point temperature data.

P5/EN M/02-503A

645

Protection Relay

Monitoring functions

Ambient temperature and humidity data come from 1 CL110 sensor. This sensor
is required configured, paired, and mapped to ambient installation point.
Cold point temperature data comes from 1 CL110 sensor. This sensor is required
configured, paired, and mapped to cold point installation point.
See Configuration of Digital Circuit Breaker, page 638 for the pairing, mapping
and configuration of CL110.
If there is no ambient sensor or cold point sensor configured, environmental
monitoring function cannot work.

Events and alarms
The environmental monitoring function can generate below events and alarms.
Table 205 - Environmental monitoring events and alarms
Alarm
level

Event code

Description

Condition

Event

204E1

Env severity degree 1 event on

Severity degree changes to 1.

Event

204E2

Env severity degree 1 event off

Severity degree changes from 1
to other value.

Event

204E3

Env severity degree 2 event on

Severity degree changes to 2.

Event

204E4

Env severity degree 2 event off

Severity degree changes from 2
to other value.

Event

204E5

Maintenance date soon on

The maintenance date is coming
in less than 2 months.

Event

204E6

Maintenance date soon off

The maintenance date is coming
in not less than 2 months or
Maintenance date overpassed.

Alarm

204E7

High degree of severity on

Severity degree changes to 3.

Alarm

204E8

High degree of severity off

Severity degree changes from 3
to other value.

Alarm

204E9

Maintenance date overpassed
on

The next maintenance date <
current date.

Alarm

204E10

Maintenance date overpassed off

The next maintenance date >
current date.

Alarm

204E11

High temperature alarm on

Ambient temperature >
temperature threshold

Alarm

204E12

High temperature alarm off

Ambient temperature < (
temperature threshold - 3 )

Alarm

204E13

High humidity alarm on

Ambient humidity > humidity
threshold and lasts over 1 day

Alarm

204E14

High humidity alarm off

Ambient humidity < ( humidity
threshold - 3 )

If cold point sensor temperate data is not valid or cold point sensor is not present,
only the last 4 alarms can be generated.

Matrix signals
Environmental monitoring function provides below 2 signals to Output matrix, LED
matrix, Block matrix and Object block matrix.

646

•

Environmental event : Activated when one of “on” events in Environmental
monitoring events and alarms, page 646 is raised. Deactivated when none of
“on” events in the same table is raised.

•

Environmental alarm : Activated when one of “on” alarm in Environmental
monitoring events and alarms, page 646 is raised. Deactivated when none of
“on” alarm in the same table is raised.

P5/EN M/02-503A

Monitoring functions

Protection Relay

Environmental monitoring algorithm details
There are four types of measurement and calculation to proceed the
environmental monitoring:
•

Condensation presence:
◦

Measure ambient temperature (T) of one cable box or busbar of the
switchgear.

◦

Measure relative humidity (RH) of one cable box or busbar of the
switchgear.

◦

Calculate temperature of dew point (Tdp) where

Tdp » T -

•

100 - RH
5

P533Z900

◦

Measure temperature of a cold point (Tc) in each cable box.

◦

Calculate condensation presence each hour. If Tc < Tdp, there is
condensation.

Condensation level:
Every day condensation level is measured, and the last 3 days (D1, D2 and
D3) with a significant condensation level are considered.

•

◦

If the oldest day D1 happens at less than seven days ago: Level CH+

◦

If D1 happens at less than 30 days ago: Level CH

◦

If D1 happens at less than 365 days ago: Level CL

◦

Else: Level Co

Pollution level:
Self-declaration of PL of PH pollution level depending on the ambient air
situation (significantly polluted or not).

•

Degree of severity:
The degree of severity is daily calculated based on pollution and
condensation level.

With all the above information, maintenance periods are reduced by a factor 1, 2,
4 or 8 regarding to the degree of severity which is re-evaluated each month.
Consumed Maintenance time in day:
Mcons = Mcons + 2Degree
The maintenance time increases by 1 to 8 days every day.
Aging Pace (calculated daily):

AgingPace =

M cons
Dcur - Dlast

P533ZA00

Where Dcur is the current date and Dlast is the date of the last maintenance.
Date of next maintenance rounded to month (calculated daily):

Dmaint = Dlast +

M per
AgingPace P533ZB00

Where Dlast is the date of the last maintenance and Mper is the maintenance period
in normal condition.

Thermal monitoring
This function is enabled/disabled in eSetup Easergy Pro/PROTECTION/Thermal
monitoring/Enable thermal monitoring.

P5/EN M/02-503A

647

Protection Relay

Monitoring functions

PowerLogic P5 monitors the quality of the connection and insulation by measuring
the temperature of connections of:
•

circuit breaker (arms)

•

busbar

•

cable

The temperature of the connections will rise if the connections are not in good
condition.
The thermal monitoring uses TH110 and CL110 sensors, which output
temperature value every two minutes by default with Zigbee Green Power
protocol. PowerLogic P5 treats with the temperature values from sensors to
provide different levels of alarms as listed below:
•

Absolute Temperature

•

Phase Temperature Discrepancy

•

Fix relative Temperature rise

•

Self-Adapted Temperature rise

Three alarm levels are defined as below:
•

Events: notification of changes that are not yet alarming. This level of alarm
will generate only event log, no LED light will be triggered.

•

Orange alarm: Non urgent verification or part replacement requested. This
level of alarm will trigger alarm signal and light on user programmable LED to
yellow.

•

Red alarm: Immediate action required. This level of alarm will trigger alarm
signal and light on user programmable LED to red and block some application
functions by configured matrix.

The following data of thermal monitoring are stored in PowerLogic P5:
Table 206 - PowerLogic P5 stored thermal monitoring data
Name of data

Type of data

Polling rate

Resolution

Each connection T°

Measured value

2 minutes

1°C

Each connection T°
threshold 1

Setting

N/A

1°C

Each connection T°
threshold 2

Setting

N/A

1°C

S/S Ambient T°

Measured value

2 minutes

1°C

Configuration of thermal monitoring
Standard absolute temperature algorithm
The standard absolute temperature algorithm is enabled by default if thermal
monitoring is enabled.
Below settings are related to standard absolute temperature algorithm.
•

648

Configuration settings
◦

Enable thermal monitoring: The general switch for all 4 types of
algorithms, default value is disabled (unchecked).

◦

Enable advanced parameters: More settings are displayed if enabled,
default value is disabled (unchecked). If user wants to configure the
temperature alarm threshold for CB, Busbar and Cable, this check box
must be enabled.

◦

Abs. temp. rise limit of busbar : Maximum warming of the busbar point.

◦

Abs. temp. rise limit of CB : Maximum warming of the CB point.

◦

Abs. temp. rise limit of cable : Maximum warming of the cable point.

◦

Maximum ambient temperature : Maximum ambient temperature.

P5/EN M/02-503A

Monitoring functions

Protection Relay

•

•

Output parameters
◦

Red alarm limit of busbar: The temperature alarm limit for busbar. The
value = Abs. temp. rise limit of busbar + Maximum ambient
temperature.

◦

Rad alarm limit of CB : The temperature alarm limit for CB. The value =
Abs. temp. rise limit of CB + Maximum ambient temperature.

◦

Red alarm limit of cable : The temperature alarm limit for cable. The
value = Abs. temp. rise limit of cable + Maximum ambient
temperature.

Alarms and events
Standard absolute temperature algorithm raises below alarms and events
when the condition meet.
Suppose:
◦

Tx – Phase temperature of install point, x = A, B, C.

◦

TH – Red alarm limit of install point.

Install point includes CB upper arm, CB lower arm, busbar 1, busbar 2, cable
1, cable 2.
Table 207 - Standard absolute temperature algorithm events and alarms

P5/EN M/02-503A

Alarm
level

Event code

Description

Alarm

205E1

CB upper-A T red alarm on

Event

205E2

CB upper-A T red alarm off

Alarm

205E3

CB upper-B T red alarm on

Event

205E4

CB upper-B T red alarm off

Alarm

205E5

CB upper-C T red alarm on

Event

205E6

CB upper-C T red alarm off

Alarm

205E7

CB lower-A T red alarm on

Event

205E8

CB lower-A T red alarm off

Alarm

205E9

CB lower-B T red alarm on

Event

205E10

CB lower-B T red alarm off

Alarm

205E11

CB lower-C T red alarm on

Event

205E12

CB lower-C T red alarm off

Alarm

205E13

Cable 1-A T red alarm on

Event

205E14

Cable 1-A T red alarm off

Alarm

205E15

Cable 1-B T red alarm on

Event

205E16

Cable 1-B T red alarm off

Alarm

205E17

Cable 1-C T red alarm on

Event

205E18

Cable 1-C T red alarm off

Alarm

205E19

Cable 2-A T red alarm on

Event

205E20

Cable 2-A T red alarm off

Alarm

205E21

Cable 2-B T red alarm on

Event

205E22

Cable 2-B T red alarm off

Alarm

205E23

Cable 2-C T red alarm on

Event

205E24

Cable 2-C T red alarm off

Alarm

205E25

Busbar 1-A T red alarm on

Event

205E26

Busbar 1-A T red alarm off

Alarm

205E27

Busbar 1-B T red alarm on

Event

205E28

Busbar 1-B T red alarm off

Alarm

205E29

Busbar 1-C T red alarm on

Condition

The alarm is triggered when Tx >
TH,
The off event is triggered when
Tx < (TH - 3) or TH110 sensor is
not installed, or the TH110
sensor temperature is not valid

649

Protection Relay

Monitoring functions

Table 207 - Standard absolute temperature algorithm events and alarms
(Continued)
Alarm
level

Event code

Description

Event

205E30

Busbar 1-C T red alarm off

Alarm

205E31

Busbar 2-A T red alarm on

Event

205E32

Busbar 2-A T red alarm off

Alarm

205E33

Busbar 2-B T red alarm on

Event

205E34

Busbar 2-B T red alarm off

Alarm

205E35

Busbar 2-C T red alarm on

Event

205E36

Busbar 2-C T red alarm off

Condition

Phase temperature discrepancy algorithm
The phase temperature discrepancy algorithm is enabled by default if thermal
monitoring is enabled.
Below settings are related to phase temperature discrepancy algorithm.
•

•

Configuration settings
◦

Enable thermal monitoring : The general switch for all 4 types of
algorithms, default value is disabled (unchecked).

◦

Enable advanced parameters : More settings are displayed if enabled,
default value is disabled (unchecked). If you want to modify the threshold
ratio for first event or alarm, the setting must be enabled (checked).

◦

Rated current of CB : Rated current of CB

◦

Rated current of cubicle :Rated current of cubicle

◦

Temp. unbalance limit of busbar : Maximum temperature of busbar
point. The valid range is calculated with rated current of cubicle. The
default range is [10, 25], default value is 25.

◦

Temp. unbalance limit of CB : Maximum temperature of CB point. The
valid range is calculated with rated current of CB and PowerLogic P5 CT
value. The default range is [10, 15], default value is 15.

◦

Temp. unbalance limit of cable : Maximum temperature of cable point.
The valid range is calculated with rated current of CB and PowerLogic P5
CT value. The default range is [10, 15], default value is 15.

◦

Temp. unbalance alarm level: Threshold ratio for first event or alarm.

Alarms and events
Standard absolute temperature algorithm raises below alarms and events
when the condition meet.
Suppose:
◦

Ta is the phase A temperature in install point.

◦

Tb is the phase B temperature in install point.

◦

Tc is the phase C temperature in install point.

Install point can be cable 1, cable 2, CB upper arm, CB lower arm, busbar 1,
busbar 2.

650

◦

Tdis = Max(Ta, Tb, Tc) - Min(Ta, Tb, Tc)

◦

TH = Temp. unbalance limit of cable/CB/busbar

◦

Rt = Temp. unbalance alarm level

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 208 - Phase temperature discrepancy algorithm events and alarms
Alarm
level

Event code

Description

Alarm

206E37

CB upper T orange alarm on

Event

206E38

CB upper T orange alarm off

Alarm

206E39

CB lower T orange alarm on

Event

206E40

CB lower T orange alarm off

Alarm

206E41

Cable 1 T orange alarm on

Event

206E42

Cable 1 T orange alarm off

Alarm

206E43

Cable 2 T orange alarm on

Event

206E44

Cable 2 T orange alarm off

Alarm

206E45

Busbar 1 T orange alarm on

Event

206E46

Busbar 1 T orange alarm off

Alarm

206E47

Busbar 2 T orange alarm on

Event

206E48

Busbar 2 T orange alarm off

Event

207E37

CB upper T overpass on

Event

207E38

CB upper T overpass off

Event

207E39

CB lower T overpass on

Event

207E40

CB lower T overpass off

Event

207E41

Cable 1 T overpass on

Event

207E42

Cable 1 T overpass off

Event

207E43

Cable 2 T overpass on

Event

207E44

Cable 2 T overpass off

Event

207E45

Busbar 1 T overpass on

Event

207E46

Busbar 1 T overpass off

Event

207E47

Busbar 2 T overpass on

Event

207E48

Busbar 2 T overpass off

Condition

The alarm is triggered when Tdis
> TH,
The off event is triggered when
Tdis < (TH - 3)

The on event is triggered when
Tdis > TH*Rt
The off event is triggered when
Tdis < (TH*Rt - 3)

Fix relative warming algorithm
The Fix relative warming algorithm is enabled by default if thermal monitoring is
enabled. Fix relative warming algorithm and self-adapted relative warming
algorithm are exclusive.
Below settings are related to the fix relative warming algorithm.

P5/EN M/02-503A

651

Protection Relay

Monitoring functions

•

•

Configuration settings
◦

Enable thermal monitoring : The general switch for all 4 types of
algorithms, default value is disabled (unchecked).

◦

Enable advanced parameters : More settings are displayed if enabled,
default value is disabled (unchecked). If you want to modify the threshold
ratio for first event or alarm, and maximum warming of the install points,
the setting must be enabled.

◦

Rated current of CB : Rated current of CB

◦

Rated current of cubicle : Rated current of cubicle

◦

Abs. temp. rise limit of busbar : Maximum warming of the busbar point.

◦

Abs. temp. rise limit of CB : Maximum warming of the CB point.

◦

Abs. temp. rise limit of cable : Maximum warming of the cable point.

◦

Maximum ambient temperature : Maximum ambient temperature.

◦

Relative temp. alarm level 1 : Threshold ratio for first event.

◦

Rel. temp. rise limit of busbar : Temperature threshold for busbar point.
The valid range is calculated with rated current of cubicle and maximum
warming of the busbar point. The default range is [10, 75]， default value
is 75.

◦

Rel. temp. rise limit of CB : Temperature threshold for CB point. The
valid range is calculated with rated current of CB, CT primary value of
PowerLogic P5, and maximum warming of the CB point. The default range
is [10, 15], default value is 15.

◦

Rel. temp. rise limit of cable : Temperature threshold for cable point. The
valid range is calculated with rated current of CB, CT primary value of
PowerLogic P5, and maximum warming of the cable point. The default
range is [10, 15], default value is 15.

Alarms and events
Fix relative warming algorithm raises below alarms and events when the
condition meets.
Suppose:
◦

Tx - phase temperature in install point, x = A, B, C

◦

TH – Rel. temp. rise limit of install point

◦

Tamb – Ambient temperature measured by CL110

◦

Amax – Maximum ambient temperature

◦

Wx – Tx – Tamb or Tx – Amax if Tamb is invalid

◦

Rt - Threshold ratio for first event

Table 209 - Fix relative warming algorithm events and alarms

652

Alarm
level

Event code

Description

Alarm

206E1

CB upper-A T orange alm on

Event

206E2

CB upper-A T orange alm off

Alarm

206E3

CB upper-B T orange alm on

Event

206E4

CB upper-B T orange alm off

Alarm

206E5

CB upper-C T orange alm on

Event

206E6

CB upper-C T orange alm off

Alarm

206E7

CB lower-A T orange alm on

Event

206E8

CB lower-A T orange alm off

Alarm

206E9

CB lower-B T orange alm on

Event

206E10

CB lower-B T orange alm off

Alarm

206E11

CB lower-C T orange alm on

Condition

The alarm is triggered when Wx
> TH
The off event is triggered when
Wx < (TH - 3)

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 209 - Fix relative warming algorithm events and alarms (Continued)

P5/EN M/02-503A

Alarm
level

Event code

Description

Event

206E12

CB lower-C T orange alm off

Alarm

206E13

Cable 1-A T orange alm on

Event

206E14

Cable 1-A T orange alm off

Alarm

206E15

Cable 1-B T orange alm on

Event

206E16

Cable 1-B T orange alm off

Alarm

206E17

Cable 1-C T orange alm on

Event

206E18

Cable 1-C T orange alm off

Alarm

206E19

Cable 2-A T orange alm on

Event

206E20

Cable 2-A T orange alm off

Alarm

206E21

Cable 2-B T orange alm on

Event

206E22

Cable 2-B T orange alm off

Alarm

206E23

Cable 2-C T orange alm on

Event

206E24

Cable 2-C T orange alm off

Alarm

206E25

Busbar 1-A T orange alm on

Event

206E26

Busbar 1-A T orange alm off

Alarm

206E27

Busbar 1-B T orange alm on

Event

206E28

Busbar 1-B T orange alm off

Alarm

206E29

Busbar 1-C T orange alm on

Event

206E30

Busbar 1-C T orange alm off

Alarm

206E31

Busbar 2-A T orange alm on

Event

206E32

Busbar 2-A T orange alm off

Alarm

206E33

Busbar 2-B T orange alm on

Event

206E34

Busbar 2-B T orange alm off

Alarm

206E35

Busbar 2-C T orange alm on

Event

206E36

Busbar 2-C T orange alm off

Event

207E1

CB upper A T overpass on

Event

207E2

CB upper A T overpass off

Event

207E3

CB upper B T overpass on

Event

207E4

CB upper B T overpass off

Event

207E5

CB upper C T overpass on

Event

207E6

CB upper C T overpass off

Event

207E7

CB lower A T overpass on

Event

207E8

CB lower A T overpass off

Event

207E9

CB lower B T overpass on

Event

207E10

CB lower B T overpass off

Event

207E11

CB lower C T overpass on

Event

207E12

CB lower C T overpass off

Event

207E13

Cable 1-A T overpass on

Event

207E14

Cable 1-A T overpass off

Event

207E15

Cable 1-B T overpass on

Condition

The on event is triggered when
Wx >= TH*Rt,
The off event is triggered when
Wx <= (TH*Rt - 3)

653

Protection Relay

Monitoring functions

Table 209 - Fix relative warming algorithm events and alarms (Continued)
Alarm
level

Event code

Description

Event

207E16

Cable 1-B T overpass off

Event

207E17

Cable 1-C T overpass on

Event

207E18

Cable 1-C T overpass off

Event

207E19

Cable 2-A T overpass on

Event

207E20

Cable 2-A T overpass off

Event

207E21

Cable 2-B T overpass on

Event

207E22

Cable 2-B T overpass off

Event

207E23

Cable 2-C T overpass on

Event

207E24

Cable 2-C T overpass off

Event

207E25

Busbar 1-A T overpass on

Event

207E26

Busbar 1-A T overpass off

Event

207E27

Busbar 1-B T overpass on

Event

207E28

Busbar 1-B T overpass off

Event

207E29

Busbar 1-C T overpass on

Event

207E30

Busbar 1-C T overpass off

Event

207E31

Busbar 2-A T overpass on

Event

207E32

Busbar 2-A T overpass off

Event

207E33

Busbar 2-B T overpass on

Event

207E34

Busbar 2-B T overpass off

Event

207E35

Busbar 2-C T overpass on

Event

207E36

Busbar 2-C T overpass off

Condition

Self-adapted relative warming algorithm
The self-adapted relative warming algorithm is not enabled by default only if
thermal monitoring is enabled and thermal monitoring mode is advanced. The
algorithm is only applied on cable and CB install points.
Self-adaptive relative warming algorithm and fix relative warming algorithm are
exclusive.
Below settings are related to self-adapted relative warming algorithm.

654

P5/EN M/02-503A

Monitoring functions

Protection Relay

•

•

Configuration settings
◦

Enable thermal monitoring : The general switch for all 4 types of
algorithms, default value is disabled (unchecked).

◦

Enable advanced parameters : More settings are displayed if enabled.
The default value is disabled. If you want to modify the threshold ratio for
first event or alarm, and maximum warming of the install points, the setting
must be enabled (checked).

◦

Rated current of CB : Rated current of CB .

◦

Rated current of cubicle : Rated current of cubicle.

◦

Abs. temp. rise limit of busbar : Maximum warming of the busbar point.

◦

Abs. temp. rise limit of CB : Maximum warming of the CB point.

◦

Abs. temp. rise limit of cable : Maximum warming of the cable point.

◦

Maximum ambient temperature : Maximum ambient temperature.

◦

Relative temp. alarm level 2 : Threshold ratio for first event.

◦

Thermal time constant : Thermal time constant of the equipment (s).

◦

Thermal monitoring mode : The default value is Standard. If you want
to enable self-adapted relative warming algorithm, the setting value must
set to Advanced.

◦

Orange alarm limit of CB : It is calculated with rated current of CB,
maximum warming of install point, maximum ambient temperature, current
flowing through each install point phase, CT primary value of PowerLogic
P5, and thermal time constant. The setting is displayed only if Thermal
monitoring mode is Advanced.

◦

Orange alarm limit of cable : It is calculated with rated current of
cubicle, maximum warming of install point, maximum ambient
temperature, current flowing through each install point phase, CT primary
value of PowerLogic P5, and thermal time constant. The setting is
displayed only if Thermal monitoring mode is Advanced.

Alarms and events
Self-adapted relative warming algorithm raises below alarms and events
when the condition meets.
Suppose:
◦

Tx - phase temperature in install point, x = A, B, C

◦

TH – Orange alarm limit of CB or cable

◦

Tamb – Ambient temperature measured by CL110

◦

Amax – Maximum ambient temperature

◦

Wx – Tx – Tamb or Tx – Amax if Tamb is invalid

◦

Rt - Threshold ratio for first event

Table 210 - Self-adapted relative warming algorithm events and alarms

P5/EN M/02-503A

Alarm
level

Event code

Description

Alarm

206E1

CB upper-A T orange alm on

Event

206E2

CB upper-A T orange alm off

Alarm

206E3

CB upper-B T orange alm on

Event

206E4

CB upper-B T orange alm off

Alarm

206E5

CB upper-C T orange alm on

Event

206E6

CB upper-C T orange alm off

Alarm

206E7

CB lower-A T orange alm on

Event

206E8

CB lower-A T orange alm off

Alarm

206E9

CB lower-B T orange alm on

Event

206E10

CB lower-B T orange alm off

Condition

The alarm is triggered when Wx
> TH
The off event is triggered when
Wx < (TH - 3)

655

Protection Relay

Monitoring functions

Table 210 - Self-adapted relative warming algorithm events and alarms
(Continued)

656

Alarm
level

Event code

Description

Alarm

206E11

CB lower-C T orange alm on

Event

206E12

CB lower-C T orange alm off

Alarm

206E13

Cable 1-A T orange alm on

Event

206E14

Cable 1-A T orange alm off

Alarm

206E15

Cable 1-B T orange alm on

Event

206E16

Cable 1-B T orange alm off

Alarm

206E17

Cable 1-C T orange alm on

Event

206E18

Cable 1-C T orange alm off

Alarm

206E19

Cable 2-A T orange alm on

Event

206E20

Cable 2-A T orange alm off

Alarm

206E21

Cable 2-B T orange alm on

Event

206E22

Cable 2-B T orange alm off

Alarm

206E23

Cable 2-C T orange alm on

Event

206E24

Cable 2-C T orange alm off

Alarm

206E25

Busbar 1-A T orange alm on

Event

206E26

Busbar 1-A T orange alm off

Alarm

206E27

Busbar 1-B T orange alm on

Event

206E28

Busbar 1-B T orange alm off

Alarm

206E29

Busbar 1-C T orange alm on

Event

206E30

Busbar 1-C T orange alm off

Alarm

206E31

Busbar 2-A T orange alm on

Event

206E32

Busbar 2-A T orange alm off

Alarm

206E33

Busbar 2-B T orange alm on

Event

206E34

Busbar 2-B T orange alm off

Alarm

206E35

Busbar 2-C T orange alm on

Event

206E36

Busbar 2-C T orange alm off

Event

207E1

CB upper A T overpass on

Event

207E2

CB upper A T overpass off

Event

207E3

CB upper B T overpass on

Event

207E4

CB upper B T overpass off

Event

207E5

CB upper C T overpass on

Event

207E6

CB upper C T overpass off

Event

207E7

CB lower A T overpass on

Event

207E8

CB lower A T overpass off

Event

207E9

CB lower B T overpass on

Event

207E10

CB lower B T overpass off

Event

207E11

CB lower C T overpass on

Event

207E12

CB lower C T overpass off

Event

207E13

Cable 1-A T overpass on

Event

207E14

Cable 1-A T overpass off

Condition

The on event is triggered when
Wx > TH*Rt
The off event is triggered when
Wx < (TH*Rt - 3)

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 210 - Self-adapted relative warming algorithm events and alarms
(Continued)
Alarm
level

Event code

Description

Event

207E15

Cable 1-B T overpass on

Event

207E16

Cable 1-B T overpass off

Event

207E17

Cable 1-C T overpass on

Event

207E18

Cable 1-C T overpass off

Event

207E19

Cable 2-A T overpass on

Event

207E20

Cable 2-A T overpass off

Event

207E21

Cable 2-B T overpass on

Event

207E22

Cable 2-B T overpass off

Event

207E23

Cable 2-C T overpass on

Event

207E24

Cable 2-C T overpass off

Condition

Matrix signals
Thermal monitoring function provides 3 input signals for PowerLogic P5 output
matrix, LED matrix, block matrix, and object block matrix. These 3 signals are :
•

Thermal event – Activated when any of on events is triggered.

•

Thermal red alarm – Activated when any of red alarms above is triggered.

•

Thermal orange alarm – Activated when any of orange alarms above is
triggered.

Circuit breaker monitoring
Charging motor monitoring
Charging motor monitoring function is managed by EOS-BM100, it monitors the
energy consumption of the load spring motor and counts the number of
operations. The alarms will be raised up in case of excessive of energy/current or
the duration of charging, or the number of operations has reached the threshold.
There will be PowerLogic P5 events corresponding to the alarms.

Coils monitoring
The coils monitoring function is managed by EOS-BM100, it monitors the status of
the MX or MN opening coils and XF closing coil and the activation time of the coils
thanks to their internal self-check function(179).
At each operation, the activation time of the coils will be measured and compared
with thresholds depending on coil references. The alarms will be generated in
case of:
•

non-activation of coil

•

long reaction time

•

great number of operations

The EOS-BM100 records also the number of operations.
There will be PowerLogic P5 events corresponding to the alarms and coil current
curves displayed.

(179)For electronic coils only.

P5/EN M/02-503A

657

Protection Relay

Monitoring functions

Mechanism monitoring
The mechanism monitoring function monitors the operating mechanism reliability,
it measures the following aspects of circuit breaker:
•

Operating speed: the EOS-BM100 measures speeds of the mechanism on
different points, it will generates alarm in case of low speed. There will be
PowerLogic P5 events corresponding to the alarms.

•

The number of operations: the EOS-BM100 counts the number of operations
and raises an alarm when the counted number have reached the rated value.
There will be PowerLogic P5 events corresponding to the alarms.

Vacuum interrupter mechanical monitoring
This monitoring function is managed by EOS-BM100 module, it measures the
erosion gap (Egap) of each phase. An alarm will be raised inside EOS-BM100
when the measured value gets out of range. There will be PowerLogic P5 events
corresponding to the alarms.
Figure 382 - Erosion Gap definition

A

B
C
D
E
G
F
P533TNA

A

Opened position

B

Closed position

C

Fixed contact

D

Movable contact

E

Sensor location

F

Magnet location

G

Measured Egap

NOTE: The Egap measure allows to monitor contacting pressure and ensures
the contact springs are enough compressed to guaranty a good opening.

Truck position monitoring
Truck position monitoring function is managed by EOS-BM100, by measuring
continually the distance between the door of cubicle and the circuit breaker/
disconnector, it checks if the electrical power connections of circuit breaker/
disconnector are correctly inserted/aligned with the cubicle connectors. Alarms
will be raised up in case of abnormal distance. There will be PowerLogic P5 event
corresponding to the alarms.

ES motor and truck motor monitoring
Managed by EOS-MCMx00, it monitors the energy consumption of the ES motor
and the truck motor and counts the number of operations. The EOS-MCMx00
measures the current of motors during the whole activation time. The alarms will
be raised up in case of excessive of energy/current or the duration of charging, or
the number of operations has reached the threshold.

658

P5/EN M/02-503A

Monitoring functions

Protection Relay

There will be PowerLogic P5 events corresponding to the alarm and motor current
curves displayed..

Circuit breaker alarm status and health index
EOS-MCMx00 monitors the CB alarm status. The status is OK (health index
higher than 70%), ORANGE (health index between 30% and 70%) and RED
(Health index lower than 30%) based on the worst status of coils/mechanism/
Egap /charging motor status. This status indicates the occurrence of an alarm
concerning the CB.
When CB alarm status changes, there will be PowerLogic P5 alarms and events.
Circuit breaker health index is a synthesis of sub-elements of the previous
monitoring functions. It is calculated based on the following aspects:
•

Circuit breaker mechanism health index

•

Erosion gap (Egap) health index

•

Charging motor health index

•

Racking device motor (truck motors) health index

•

Coil health index

Alarms management
According to their severity or priority, the alarms are classed with two levels in
EOS-BM100/EOS-MCMx00 and in thermal and environmental monitoring:
•

Event: for event which are not alarm, since they are not abnormal conditions,
but still need to be mentioned as an evolution of the condition.

•

Alarm: for the abnormal conditions needed to pay attention of or even
intervention.

In PowerLogic P5, events are present in event logs, alarms are present in alarm
list. Real time alarm information will pop up on local HMI.
PowerLogic P5 collects alarms signals from EOS-BM100/EOS-MCMx00, converts
to local alarms accordingly, or generates local alarms based on information
collected from thermal monitoring and environmental monitoring.

Alarm types
Two levels of severity for alarms are defined:
•

Red alarm: immediate action required (health index < 30%)

•

Orange alarm: Non- urgent verification, maintenance to be planed (health
index between 30% and 70%)

Control functions of Digital Circuit Breaker
PowerLogic P5 is able to operate the circuit breaker, the ES motor and truck/
disconnector motor from local HMI with push button, or remotely with control
functions.
NOTE: The control functions are available only if the EOS-MCMx00 has been
selected.
PowerLogic P5 is able to execute the following control operations through Modbus
serial communication with EOS-MCMx00:

P5/EN M/02-503A

•

Operate coil of 1 opening coil and 1 closing coil, of release coil or
undervoltage coil, electronic coil or non-electronic coil.

•

Send order to operate truck/disconnector motor and ES motor.

659

Protection Relay

Monitoring functions

PowerLogic P5 also gives information of the reason why an operation is forbidden.

Configuration of Digital Circuit Breaker Control functions
With control objects of PowerLogic P5, it is possible to set activate/inactivate of
control and define the following device controls:
•

Circuit breaker: Open/Close

•

Truck: racking-in and racking-out

•

DS (Disconnector): Open/Close

•

ES (Earthing switch): Open/Close

The selection of Remote or Local control mode is managed by PowerLogic P5.
The control function is achieved by controllable objects of PowerLogic P5, control
objects can be found in eSetup Easergy Pro/CONTROL/Objects, the sections
Control object x, x equals to 1 to 8, in where:
•

the selection Object open DI is the setting for the open control.

•

the selection Object closed DI is the setting for the close control.

•

the selection Object DO for MCMx00 control is setting for the control of CB
or MSW.
NOTE: The Object open DI and Object closed DI must be selected in pair.
The selection in Object open DI and Object closed DI must be relevant to
the selection in Object DO for MCMx00 control. If not, the control will be
failed.

The configurations for CB control are as follows:
1. Select CB open for Object open DI,
2. Select CB close for Object closed DI,
3. Select CB for Object DO for MCMx00 control.
The configurations for MSWx (x equals to 1 to 4) control are as follows:
1. Select MSWx open for Object open DI,
2. Select MSWx close for Object closed DI,
3. Select MSWx for Object DO for MSWx00 control.

Local control
In PowerLogic P5 local control mode, control commands are received from
PowerLogic P5 function button or digital input.

Remote control
In PowerLogic P5 remote control mode, control commands are received from
Modbus or IEC61850 client.

Order sources
PowerLogic P5 receives control orders from the following sources:
•

Hardwired interface push buttons, selectors in front of the cubicle

•

A remote device as Edge, SCADA

The following table lists the operations PowerLogic P5 can manage:

660

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 211 - Operations PowerLogic P5 can manage
Operation

From hardwired interface

From remote device

Open/close CB

Yes

Yes

Rack in/out TRUCK

Yes

Yes

Open/Close disconnector

Yes

Yes

Open/Close ES

Yes

Yes

Delay mode
PowerLogic P5 can set operation delay time. There are two kinds of delay time
selectable in front of cubicle:
•

0 s: operation start instantly

•

X s: device operations will be delayed by X seconds

The setting is in eSetup Easergy Pro/DIGITAL CB/MCMx00 configuration.

CB operation
Open CB
PowerLogic P5 manages the MX1 or MX2/MN coils to open the circuit breaker.
CB is allowed to open when CB is in closed status.
CB status is shown in MIMIC or in eSetup Easergy Pro/DIGITAL CB/MCMx00
operation/Circuit breaker operation. If the symbol of CB status is “?”, it means
the intermediate (00) state or the bad (11) state, depends on the communication
status of EOS-MCM100. If the communication status is online, the CB is in
intermediate (00) state, otherwise the CB state is in bad (11) state.
In the local mode of PowerLogic P5, CB can be opened through MIMIC by push
button, CB status will be updated if the operation succeeds.
In the remote mode of PowerLogic P5, the open order can be sent through
Modbus TCP and IEC61850 client.

Close CB
PowerLogic P5 controls the XF coil to close the CB. CB is allowed to close when
CB is in open status.
CB status is shown in MIMIC or in eSetup Easergy Pro/DIGITAL CB/MCMx00
operation/Circuit breaker operation.
In the local mode of PowerLogic P5, CB can be closed through MIMIC by push
button, CB status will be updated if the operation succeeds.
In the remote mode of PowerLogic P5, the close order can be sent through
Modbus TCP and IEC61850 client.

Truck operation
Truck control
PowerLogic P5 can rack in/rack out truck if it is motorised with motor.
Truck is allowed to rack in when it is in racked-out and circuit breaker is open, vice
versa.

P5/EN M/02-503A

661

Protection Relay

Monitoring functions

Truck status is shown in MIMIC or in eSetup Easergy Pro/DIGITAL CB/MCMx00
operation/MSWx operation (x equals to 1 to 4) . If the symbol of truck status is
“?”, it means the intermediate (00) state or the bad (11) state, depends on the
communication status of EOS-MCMx00. If the communication status is online, the
truck is in intermediate (00) state, otherwise the truck is in bad (11) state.
In the local mode of PowerLogic P5, the rack in or rack out truck can be made
through MIMIC by push button, truck status will be updated if the operation
succeeds.
In the remote mode of PowerLogic P5, the rack in/rack out order can be sent
through Modbus TCP and IEC61850 client.

Rack in and rack out truck
Control of the rack in/rack out of truck is set in eSetup Easergy Pro/CONTROL/
Objects, in the sections Control object x, x equals to 1 to 8. The following setting
are to be made:
•

Object open DI: select MSWy open,

•

Object closed DI: select MSWy closed,

•

Object DO for MCMx00 control: select MSWy,

where y equals 1 to 4.

Disconnector operation
PowerLogic P5 can open/close disconnector if it is motorised with motor.
Disconnector is allowed to open when it is in closed status and vice versa.
Disconnector status is shown in MIMIC or in eSetup Easergy Pro/DIGITAL CB/
MCMx00 operation/MSWx operation (x equals to 1 to 4) . If the symbol of
disconnector status is “?”, it means the intermediate (00) state or the bad (11)
state, depends on the communication status of EOS-MCMx00. If the
communication status is online, the disconnector is in intermediate (00) state,
otherwise the disconnector is in bad (11) state.
In the local mode of PowerLogic P5, the open or close of disconnector can be
made through MIMIC by push button, truck status will be updated if the operation
succeeds.
In the remote mode of PowerLogic P5, the open/close order can be sent through
Modbus TCP and IEC61850 client.

Open and Close of disconnector
Control of the Open and Close of disconnector is set in eSetup Easergy Pro/
CONTROL/Objects, in the sections Control object x, x equals to 1 to 8. The
following setting are to be made:
•

Object open DI: select MSWy open,

•

Object closed DI: select MSWy closed,

•

Object DO for MCMx00 control: select MSWy,

where y equals 1 to 4.

Earthing Switch(ES) operation
The Earthing Switch can be controlled through PowerLogic P5 when it operates
with motor.
ES is allowed to open when it is in closed status and vice versa.

662

P5/EN M/02-503A

Monitoring functions

Protection Relay

ES status is shown in MIMIC or in eSetup Easergy Pro/DIGITAL CB/MCMx00
operation/MSWx operation (x equals to 1 to 4) . If the symbol of ES status is “?”,
it means the intermediate (00) state or the bad (11) state, depends on the
communication status of EOS-MCMx00. If the communication status is online, the
ES is in intermediate (00) state, otherwise the ES is in bad (11) state.
In the local mode of PowerLogic P5, the open/close of ES can be made through
MIMIC by push button, ES status will be updated if the operation succeeds.
In the remote mode of PowerLogic P5, the open/close order can be sent through
Modbus TCP and IEC61850 client.

Open and Close Earthing Switch
Control of the Open and Close of Earthing Switch is set in eSetup Easergy Pro/
CONTROL/Objects, in the sections Control object x, x equals to 1 to 8. The
following setting are to be made:
•

Object open DI: select MSWy open,

•

Object closed DI: select MSWy closed,

•

Object DO for MCMx00 control: select MSWy,

where y equals 1 to 4.

Control operation diagnostics
PowerLogic P5 displays the reason in case of forbidden operation or sequence
order. The status can be checked through eSetup Easergy Pro/DIGITAL CB/
MCMx00 operation.

Modbus gateway functions
PowerLogic P5 serves in a gateway mode by which the EcoStruxure Power
Operation (EPO)/Power Monitoring Expert (PME) can communicate with EOSBM100 and EOS-MCMx00 through Modbus TCP. In case of the protocols Digital
CB and Modbus slave are both configured, PowerLogic P5 will work in gateway
mode automatically.
When PowerLogic P5 works in gateway mode, the network architecture is as in
the following figure:

P5/EN M/02-503A

663

Protection Relay

Monitoring functions

Figure 383 - Modbus gateway network architecture
SCADA

A
B
C
D
E
P533VL00

A

TCP/IP

B

PowerLogic P5, communicates with
the EOS-BM100 and EOS-MCMx00
through unit identifier.

D

EOS-BM100, slave ID 11~19.

IP address: Modbus Slave IP
address, port:502
C

RS485

E

EOS-MCMx00, slave ID 21~29.

Any SCADA system communicate with PowerLogic P5 by TCP/IP, meantime,
PowerLogic P5 is the node of communicating with EOS-BM100 and EOSMCMx00 through serial Modbus.
In gateway mode, function codes 03, 04, 05 (EOS-MCMx00), 06, 16 are defined
for communicating with EOS-BM100 and EOS-MCMx00, other function codes will
be treated as illegal.

Diagnostics functions
System consistency and integrity
PowerLogic P5 makes auto-test and consistency verification to make self-test of
integrity with the configuration. In case of abnormal situation found, it will generate
warning for user to solve the issue.
The main checks are:
•

Zigbee sensors commissioning and radio frequency communication quality

•

Communication link between devices

A system alarm will be raised in case of fault/error detected.

Internal failure
PowerLogic P5 collects internal failure from EOS-BM100 and EOS-MCMx00. The
events are created correspondingly.

664

P5/EN M/02-503A

Monitoring functions

Protection Relay

Current transformer supervision (ANSI 60)
Description
The Current Transformer Supervision (CTS) function is used to detect failure of
one or more phase current inputs to the protection relay. Failure of a phase CT or
an open circuit of the interconnecting wiring can result in:
•

Incorrect operation of current protection functions

•

Risks of unexpected CT secondary voltages generated

Three operation modes can be selected:
•

3I only
If the magnitude of one phase current is below 1% Inom, while the magnitude
of the other two phase currents is within 0.05 - 1.2 Inom and the angle
between them is 110° - 130°, the function issues a fast alarm after 20 ms and
a delayed alarm after the operation delay has elapsed.
When the minimum value of magnitude of the three phase currents exceeds
0.1 Inom or CTS reset input is activated, the alarm will be reset.

•

IN & VN
If neutral current exceeds the pick-up value and the neutral voltage is less
than the pick-up value, the function issues a fast alarm immediately and a
delayed alarm after the operation delay has elapsed.
The alarm will be reset when IN drops below 95% of the neutral current pickup value or VN is higher than 103% of the neutral voltage pick-up value or
CTS reset input is activated.

•

Both
CT failure is detected if one of the above modes is fulfilled.

Both CTS signals are provided with a fix reset time of 100 ms.
The function is inactive if only 2 phase current sensors are connected (2 CT
mode). It is recommended for the user to decrease the maintenance interval for
the current sensors in this mode.
In addition to supervising the phase current inputs, the CT supervision function
(CTS) also provides supervision of the physical connection of LPCT. If the physical
connection of any LPCT is lost, an “LPCT connection loss” alarm will be issued.
Please note in this case all the three phase current measurements are lost.
For P5T30, CTS function is provided for each set of CTs. The fast alarm signal is
used to block the transformer differential protection. After a settable operating
delay, the CTS signal is latched.
For P5L30, CTS fast alarm signal is transmitted to the remote end device to block
the line differential protection on both ends simultaneously.

P5/EN M/02-503A

665

Protection Relay

Monitoring functions

Block diagram
Figure 384 - Block diagram of the current transformer supervision function (of phase A as example)
IA

< 1% Inom

IB

> 5% Inom

&

Loss of phase A
20ms
0

< 1.2 Inom

≥1

> 5% Inom

IC

Loss of phase B

< 1.2 Inom

IB
IC

Angle

Loss of phase C

110° - 130°

≥1
S

Min

> 0.1 Inom

≥1

Q

Fast CTS alarm

≥1
&

R
T

Reset input

100ms

Latched CTS alarm
&

&

Register event

Register event

LPCT lost
IN

>

&
<

VN

IN>

VN<

Operating mode

Enable events
Operate delay
P533R602

Characteristics
Table 212 - Settings and characteristics of the current transformer
supervision function (ANSI 60)
Settings/characteristics
(description/label)

Values

Neutral current IN> / IN>
Setting range

0.08...4.00 pu(180)

Resolution

0.01 pu(180)

Accuracy

±3%

Reset ratio

95% ± 2%

CT input selection(181)
Setting range

CT-1 is fixed for CT supervision 1, CT-2 is fixed for CT
supervision 2.

Neutral voltage VN< / VN<
Setting range

0.01...0.30 pu(182)

Resolution

0.01 pu(182)

Accuracy

±3%

Reset ratio

103% ± 2%

Operate delay / Operate delay
Setting range

0.04...10.00 s

Resolution

0.01 s

Accuracy

±1% or ±30 ms at IN and VN

Characteristic times
(180)Inom
(181)Available for P5T30 only.
(182)√3 x Vnom

666

P5/EN M/02-503A

Monitoring functions

Protection Relay

Table 212 - Settings and characteristics of the current transformer
supervision function (ANSI 60) (Continued)
Settings/characteristics
(description/label)

Values

Disengaging time

< 160 ms

CTS operating mode
Options

3I only; IN&VN; Both

CTS reset input
Options

Any available DI/VI/F-button

Delayed CTS on event
Options

Enable; Disable

Delayed CTS off event
Options

Enable; Disable

Fast CTS on event
Options

Enable; Disable

Fast CTS off event
Options

Enable; Disable

Settings of CTS DIFF
Enable CTS

On/Off

I1>

0.05...4.00 Inom

I2/I1 low

5%...100%

I2/I1 high

5%...100%

Operate delay

0.00…10.00 s

Table 213 - Measured values of CT

P5/EN M/02-503A

Parameter

Unit

Description

Max. of IA IB IC

A

Maximum value of phase currents

Min. of IA IB IC

A

Minimum value of phase currents

IN.calc

A

IN calculated value

Measured VN

V

Measured neutral voltage

Calculated VN

V

Calculated neutral voltage

667

Protection Relay

Monitoring functions

Voltage transformer supervision (ANSI 60)
Description
The PowerLogic P5 protection relay supervises the voltage transformers (VTs)
wiring between the connector A terminals and the sensors. If there is a fuse in the
voltage transformer circuitry, the blown fuse helps prevent or distorts the voltage
measurement. Therefore, an alarm should be issued. Furthermore, in some
applications, protection functions using voltage signals should be blocked to avoid
false tripping such as:
•

Earth/ground fault overvoltage and directional earth/ground fault overcurrent
using calculated neutral voltage

•

Phase undervoltage or negative sequence overvoltage

•

Directional overcurrent

•

Power

The Voltage Transformer Supervision (VTS) function detects the loss of one or
several phase voltage inputs using various well known methods:
•

The detection of the presence of negative sequence voltage and the absence
of negative sequence current. The negative sequence voltage V2 and the
negative sequence current I2 are calculated. If V2 exceeds the V2> setting
and at the same time, I2 is less than the I2< setting, the function issues an
alarm after the operation delay has elapsed. This criterion is meaningful only
when a reasonable minimum current is flowing, i.e. if the maximum phase
current is greater than the minimum current setting I>(min).

•

This function detects the loss of all three voltages under load conditions when
current inputs are available. If three phase voltages are dropped to a value
below 30% pu (1 pu = √3 x Vprim.nom), at the same time the maximum phase
current is below the maximum load current and above the minimum load
current, VTS fast block signal will be activated. Minimum load current is
ground charging capacitive current, which should be above line current
without load.

•

Digital input (DI) for indicating miniature circuit breaker (MCB open) position

•

The VT supervision function (VTS) also provides supervision of the physical
connections of the three phase LPVTs. If the physical connection of any
phase LPVT is lost, an internal “LPVT loss” signal will be accepted to
immediately trigger the VTS function.
If according to above conditions a loss of voltage is detected, immediately a
"VTS fast block" signal is issued, intended for instantaneous blocking of
voltage dependent functions to help prevent maloperation. A further "VTS
alarm" signal will be issued after a settable time delay to help prevent
unnecessary alarming upon spurious VTS operation.

•

In case that the “Enable VN compare” is set to On, “Delta_VN>” is used to
compare the magnitude difference between two neutral voltages.

VT supervision will reset when all the following conditions are satisfied:
•

Negative sequence voltage V2 is less than V2> setting.

•

Maximum phase to phase voltage is greater than 30% pu (1 pu = √3 x Vprim.
nom).

•

MCB input resets.

•

LPVT loss input resets.

When the VT failure condition is not satisfied for 10 s, the “VTS alarm” will be
reset.
In addition, the VTS function can be blocked by inhibit control function.
NOTE: For PowerLogic P5V20's VTS function, only MCB input is available.

668

P5/EN M/02-503A

Monitoring functions

Protection Relay

Block diagram
Figure 385 - Block diagram of the voltage transformer supervision function
Inhibit Ctrl
MCB open

≥1

LPVT loss
V2
I2

>

&
<
≥1

IA
IB
IC

Max(I)

VAB
VBC
VCA

Max(V)

VN.calc

+

&
S

>
&
<

VTS fast block

Q

< 0.3 pu

&

Register event

R

&

VTS alarm
>

∑

-

VN.meas

&

&

Register event

Enable VN compare

Enable events

V2> I2<

I> (min)
Delta_VN>
I< (max)

Reset time
t>

P533OPB

Characteristics
Table 214 - Settings and characteristics of the voltage transformer
supervision function (ANSI 60)
Settings/characteristics
(description/label)

Values

Enable VTS
Options

Off/On

V2> setting/V2>
Setting range

0.02...2.00 pu(183)

Resolution

0.1

Accuracy

±2% or ± 0.2 V (secondary), whichever is bigger

I2< setting/I2<
Setting range

0.02...2.00 pu(184)

Resolution

0.01

Accuracy

±2% or 0.02 pu(184), whichever is bigger

Operate delay/Operate delay
Setting range

0.00...60.00 s

Resolution

0.02 s

Accuracy

±1% or ±10 ms, whichever is bigger

DI for MCB position/MCB
Options

Selection of one digital input (DI)

Inhibit ctrl/InhCtrl
Options

Selection of one input (DI; VI)

(183)√3 x Vnom
(184)Inom

P5/EN M/02-503A

669

Protection Relay

Monitoring functions

Table 214 - Settings and characteristics of the voltage transformer
supervision function (ANSI 60) (Continued)
Settings/characteristics
(description/label)

Values

I>(min) setting/I>(min)
Setting range

0.02...1.00 pu(185)

Resolution

0.01 pu(185)

Accuracy

±1% or 0.02 pu(185)

I<(max) setting/I<(max)
Setting range

0.10...20.00 pu(185)

Resolution

0.01 pu(185)

Accuracy

±1% or 0.02 pu(185), whichever is bigger

V<
Value

30% pu(186), fixed

Accuracy

±1% or ± 0.1 V (secondary), whichever is bigger

Enable VN compare
Options

Off/On

Delta_VN>
Setting range

0.05...1.00 pu(186)

Resolution

0.01 pu(186)

Accuracy

±2% or ± 0.2 V (secondary), whichever is bigger

Reset time (fixed)
Value

10 s

Accuracy

30 ms

Characteristic times
Reset time

< 30 ms

Setting group/SetGrp
Number

1

(185)Inom
(186)√3 x Vnom

670

P5/EN M/02-503A

Monitoring functions

Protection Relay

PowerLogic P5 and bay condition monitoring
In order to provide a basic indication about the IED and bay condition, a user
scalable signaling “Protection active” is provided with PowerLogic P5.
The prerequisite for this feature is that the PowerLogic P5 must be in the normal
operational state (not blocked by any defect, detected by internal self-monitoring).
The configuration can be found in the Control menu/Good condition sub-menu.
Table 215 - Settings and characteristics of the good condition function
Settings/
characteristics

Description

Global trip

A trip issued by the protection function (except arc detection).

Any output latched

Any latched trip which still needs to be reset by the user.

Auto reclosing in
progress

A definite trip occurred or auto-reclosing ended unsuccessfully.

Motor start inhibition

Motor start inhibition is present due to excessive number of motor starts (if
this feature is enabled).

The user can select one or more of the above settings as the conditions to trigger
the signaling “Protection active”. When any signal from the selected setting(s) is
presented, the status of Good condition changes to Protection active, otherwise
the status is in idle state.
The signaling can be used:

P5/EN M/02-503A

•

For local indication by LED, for example: to increase the awareness of the
PowerLogic P5 and bay condition prior to any local operation

•

For local or remote indication by outputs

•

As the blocking condition in object control, for example: to help prevent
dangerous bay open/close commands while the status changes to Protection
active

•

For remote information by logging related event(s)

671

Protection Relay

Maintenance

Maintenance
The PowerLogic P5 protection relays together with their extension units,
communication accessories, arc-flash detection sensors and cabling, require
maintenance in work according to their specification. Keep a record of the
maintenance actions. The maintenance can include, but is not limited to, the
following actions.

Safety instructions
This page contains important safety instructions that must be followed precisely
before attempting to install, repair, service or maintain electrical equipment.
Carefully read and follow the safety instructions described below.

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

NEVER work alone.

•

Turn off all power supplying this equipment before working on or inside it.
Consider all sources of power, including the possibility of backfeeding.

•

Always use a properly rated voltage sensing device to confirm that all power
is off.

•

Do not power a withdrawn mobile part of the PowerLogic P5 protection relay
with voltage > 24 V. Put back the withdrawable part in the fixed part before
powering it on.

Failure to follow these instructions will result in death or serious injury.

DANGER
FIRE HAZARD
If you are authorised to withdraw the relay:
•

Disconnect the power supply before removing or replacing a module or the
withdrawable part of the protection relay.

•

Never touch electronics parts (risk of damage due to electrostatic
discharge).

•

Before replacing the withdrawable part, clean all debris and contaminants
from the case, the withdrawable part, and the connectors.

•

In case of module or withdrawable part replacement, perform the
commissioning operations before using the protection relay.

•

Apply proper tightening torque to all wire connections.

Failure to follow these instructions will result in death or serious injury.

CAUTION
LOSS OF DEVICE CONFIGURATION
Never plug in or draw out the communication modules while the PowerLogic P5
protection relay is in service.
Failure to follow these instructions can result in injury or equipment
damage.

672

P5/EN M/02-503A

Maintenance

Protection Relay

Self-monitoring
Watchdog relay
The PowerLogic P5 protection relays are equipped as standard with a watchdog
relay (digital output 4 in slot B). This is a changeover relay which is kept
permanently in the on-position by the PowerLogic P5 protection relay. In the event
of protection relay failure, or if the auxiliary power supply fails, the watchdog relay
reverts to the off-position.

Maintenance/Test LED
The PowerLogic P5 protection relay has gone into the fallback position following
detection by the embedded self-tests of the failure of one of its internal
components. In this case, the PowerLogic P5 protection relay is no longer
LED may light up when the protection relay is energised
operational. This
during all the start phase of the PowerLogic P5 protection relay (for about 60
seconds). This is normal and does not indicate any internal failure. When the start
phase of the protection relay is completed, the LED is off if no internal failure is
detected.

Purpose of the self-tests
The PowerLogic P5 protection relay runs a series of self-diagnostic tests for
hardware and software in boot sequence and also performs runtime check. The
self tests aim to detect anomalies and can avoid random behavior of PowerLogic
P5 protection relay.
The PowerLogic P5 protection relay can detect two types of internal failure:
•

P5/EN M/02-503A

A major failure when the protection functions cannot be processed properly or
can initiate an unwanted trip. In this case, The PowerLogic P5 protection relay
goes into the fallback position:
◦

The output relays stay in current status, and goes to default position after
the device is rebooted.

◦

Watchdog relay (DO4 contact output on slot B) goes into the off-position.

◦

The

LED,

◦

The

LED, on the local panel, is on.

◦

The

LED on the local panel is on.

◦

The IED displays an error message on the local panel, then attempts to
reboot. If the error persists after the reboot, the error message will be held
on the local panel.

◦

The communication is inoperative

◦

The communication with eSetup Easergy Pro is inactive depending on the
type of internal failure.

LED, and the configurable LEDs are off.

673

Protection Relay

Maintenance

•

A minor defect, is a malfunction of components (hardware or firmware) which
is not used directly by protection functions (namely, memory, used for logging
emergency events, communication channels, and so on). It shall not result in
loss of PowerLogic P5 protection relay operability.
◦

The output relays stay in their current status.

◦

Watchdog relay (DO4 contact output on slot B) stays energised.

◦

The
LED,
positions.

◦

The

LED, on the local panel, is on.

◦

The

LED on the local panel is off.

◦

An alarm message is displayed on the local panel to highlight the origin of
the issue.

LED, and configurable LEDs stay in their current

Press the
key to remove the message (the alarm message is logged
in the Alarm message list).
◦

The communication is still operational depending on the type of the
internal failure.

◦

The communication with eSetup Easergy Pro, on the local panel is active
depending on the type of internal failure.

List of self-tests
The self-tests are described in the table below.
Table 216 - List of self-tests
Name

Description

Execution period

Fallback
position

Hardware
configuration test

Checking if the actual
hardware configuration
matches to the product
model number

On energisation

YES

Power supply test

External power supply
check

On energisation and during
operation

YES

Internal power supply
check if key microchips are
supplied with correct
voltage

During operation

YES

Microcontroller's watchdog
monitoring

During operation

YES

Monitoring of MCU
temperature

On energisation and during
operation

YES

Initialization FPGA code
checks

On energisation

YES

Monitoring of FPGA data

During operation

NO

EEPROM memory
test

Microcontroller checks of
EEPROM information

On energisation and during
operation

YES

NOR Flash memory
test

Microcontroller checks of
code in NOR flash

On energisation

YES

NAND flash memory
test

Microcontroller checks of
NAND flash usage

On energisation

YES

DDRAM memory test

Microcontroller checks
correct access to DRAM

On energisation and during
operation

YES

DDRAM partition
monitoring

Microcontroller checks
different partitions sizes

During operation

NO

Back up memory test

Check the information in
the backup memory is
correct

During operation

NO

Main processor test

Internal drivers
(FPGA)

674

P5/EN M/02-503A

Maintenance

Protection Relay

Table 216 - List of self-tests (Continued)
Check if the backup
memory content is valid

On energisation

NO

Internal bus test

Check internal bus
operation is correct

On energisation and during
operation

YES

Display and graphic
libraries

Check if the software
components are correct

During operation

NO

RTD presence
(MET148-2)

Check the RTD is on bus

During operation

NO

Firmware (system and
application) and
setting consistency

Check application file is in
line with hardware and
firmware

On energisation

NO

Check firmware matches
to the settings

During operation

NO

Digital inputs test

Check digital input circuits
are correct

On energisation and during
operation

YES

Digital outputs test

Check digital output
circuits are correct

On energisation and during
operation

YES

Test of the analog
input module software
components

Check the presence of
analogue module

On energisation

YES

Check the analog
sampling is correct

During operation

NO

Check the calibration
coefficients data are
correct

On energisation

NO

Check calibration
coefficients validity vs.
conditions

During operation

NO

Test of detection of
loss of the clock (RTC)

Check the clock of RTC is
correct

On energisation

NO, Back to
default time
stamp

Measurement and
protection execution
monitoring

Check the continuity of
task execution

During operation

NO

Software execution
test

Detection of operating
system processing errors

On energisation and during
operation

YES

Check of continuity of
execution of periodic
tasks

On energisation and during
operation

YES

Detection of resets of all
kinds of root causes

On energisation and during
operation

YES

Calibration coefficient
validity test

Reset detection

P5/EN M/02-503A

675

Protection Relay

Maintenance

Diagnostic function
Introduction
The diagnostic function contains the following types of diagnostics:
•

Diagnostic information

•

Error supervision and alarm

Diagnostic information
Description
The diagnostic information function collects those kinds of information:
•

Diagnostic information

•

Memory usage self-monitoring information

•

Trace edrShow information in case of IED crash/abnormal reboot

•

Communication error frame record

•

System viewer collect

There are two trigger modes of this function: the auto trigger and the manual
trigger. Auto trigger will be triggered automatically when device failure occurred.
The manual trigger is triggered manually from the local HMI.

Manual trigger operation
The diagnostic information collection can be triggered manually. Follow this
process to trigger the operation: on local HMI, from Main menu (home menu):
1. Go to Device/Tst, click on
2. Then select Sys Diag, click on

button.
button.

3. On Sys Diag window, click on
button, the Sys Diag list will be dropped
down and selected, click
again.
4. Select Implement on the selection list and click

button.

When information collection is completed, the status display of step 3 will be
changed to – from implement.

Read out the log files
To read out the diagnostic log files, connect the device to the laptop and launch
eSetup Easergy Pro, then:
1. Login with InstallerLevel.
2. Click on the Tools button from the tool bar, select Device maintenance /
Read maintenance log file.
3. There will be a pop-up window informing you the device may be out of service
and the protection unavailable during the process, click on OK button to
continue.
4. In the pop-up window, select the path you wish to save the exported file, then
click on OK.
5. The read-out process will take a few moments, a prompt window displays the
status. After the process is finished, the prompt window will close
automatically.

676

P5/EN M/02-503A

Maintenance

Protection Relay

NOTE: The exported file is encrypted and should be consulted with Schneider
Electric Customer Care Center. Send the file to Schneider Electric Customer
Care Center for the further analysis.

Error supervision and alarm
DI Over Voltage alarm
This function detects over voltage error of DI. When the measured DI voltage
exceeds the setting threshold, it will block DI status from being changed and raise
the "DI Over Voltage" alarm.
The format of DI Over Voltage alarm is:
•

X: bit 16~23 stand for the SLOT number, bit 8~15 stand for the board number,
bit 0~7 stand for the DI index, where X is the error value.

The threshold setting changes with the setting change of digital input mode. When
the nominal voltage of selected mode is equal to or greater than 110 V, the
threshold value is 254 V, when the pick-up setting is less than 110 V, the threshold
is 238 V.
The setting of digital input mode can be changed by eSetup Easergy Pro in
CONTROL/Digital inputs/DI configuration, in column Mode.

P5/EN M/02-503A

677

Protection Relay

Maintenance

Backup memory
The PowerLogic P5 protection relay has an optional feature of a removable back
up memory. This feature provides a mechanism for storing the product settings
and other related information separately to the removable part of PowerLogic P5.
The memory allows quick, restoration of settings should there be a need to
exchange the withdrawable part. As a result, the mobile part can be replaced and
back in service in a matter of minutes.
The optional back up memory is included in the extension module that can be
installed in Slot P. The extension module ensures as well the connection with
external accessories like RTD module for temperature measurement or IRIG-B
module for time synchronisation. There are two types of extension modules:
Extension module

Commercial reference

Extension module and backup memory (EXT) marked with letter
H in the model number or available separately

REL51034

Extension module and backup memory with wireless (Zigbee)
receiver (EXR) marked with letter W in the model number or
available separately

REL51044

Figure 386 - The optional extension module (slot P) that includes the backup memory

The backup memory stores the following information:
•

Settings

•

Event and alarm history

•

Disturbance recordings

•

Product serial number

•

Model number

•

Persistent data included Thermal value, Running Hours, Accumulated energy
etc.

•

Language file

•

Zigbee network file
NOTE: The PowerLogic P5 access information such as passwords and users
are not stored in the backup.

Two versions of the information are held in the backup memory together with a
verification CRC.
This allows one of the copies to be written and verified before erasing the second
thus keeping the integrity of the data stored even if there are any power
interruptions during the write process.
NOTE: There is always one valid backup version with CRC check in the
backup memory even when new backup is in progress.

Automatic storage
The PowerLogic P5 automatically stores all settings, events and disturbance
recordings at 2AM local time every day.

678

P5/EN M/02-503A

Maintenance

Protection Relay

As indicated above the secured process means that the memory can not be
corrupted as the save is verified before previous data is overwritten.
NOTE: Due to this unique feature the important data and settings are always
secured locally and not based on any remote storage on a control system.

Manual storage of settings
In addition to the daily automatic storage, the settings can be stored to the
memory at any time by choosing the command from the local panel HMI.
To save the settings manually:
1. Press the
key to enter the main menu and then select the Device/Test
icon using the arrow keys.
2. Press the

key to enter the Device/Test sub menu.

3. Select the Back-up option using the
4. Press

key and press

, select Man. Trig and then press

.

.

Backup Memory 1/2
Trigger backup memory
Status
Man. Trig

5. Press the

Idle
-

key to select On.

6. The status shows Busy; when the storage is complete the status goes back
to Idle.

Replacement of the withdrawable part
Should there be a need to replace the withdrawable part, the back-up memory
provides a simple and quick mechanism to bring the protection relay back into
service.
Power the unit down and extract the moving part using the green handle. If the
removable part is secured with screws please follow the installation instructions
(Unscrewing the front face locking screws, page 60) to remove the screws. Press
the lock on the handle upwards and pull the handle. Insert the new unit with a
matching model number and push the handle back to its original position and
install back the screws.
After re-powering the module, the following “New backup content found”
notification appears.
New backup content found.
2020-07-17 14:22:36
VOL.300.103
P5F30-EACB-IBBEH-AABC
Compatible

Ignore

Restore

Choose what happens with the back up memory.
Press the
key to keep the information in the back up memory or the
to discard and help prevent the pop up occurring again.

button

NOTE: This action does not restore the settings. Follow the ‘Restore from
Backup memory’ process described below.

P5/EN M/02-503A

679

Protection Relay

Maintenance

Restore from backup memory
The settings can be restored from the backup memory at any time by choosing the
command from the front HMI.
To restore the settings manually:
1. Press the
key to access the main menu and then select Device/Test by
using the arrow keys.
2. Press the

key to enter the Device/Test sub menu.

3. Press the

key to select the Back-up option and then press

4. Press the
then press

key to enter the second setting page Restore Memory and
.

5. Press the
press
.

key to select the Trig restore memory parameter and then

6. Press the

key to select On.

.

The PowerLogic P5 shows the following notification window:

CAUTION
All the settings, events,
records will be replaced
by backup. Don’t apply an
unverified backup against
unpredictable risks.
Recheck relay after restore.

Cancel

Restore
7. Press the
•

key to accept restore.

If the stored file is incompatible with the hardware, “No valid restore
point” notification is displayed.

Restore memory

2/2

No valid restore point

Press Home to cancel

•

If the file is compatible and PowerLogic P5 is connected to eSetup
Easergy Pro, the device requires a manual restart when the screen
indicates “RESTART”.

BAY

RESTART

•

If the file is compatible and there is no connection, PowerLogic P5
reboots automatically.

8. Following the reboot, the file in the back up memory is verified before
restoring the settings. Press
to accept restore.
9. In the next step the files are copied and verified.
10. When the files are restored successfully, press

.

11. The PowerLogic P5 protection relay reboots and the restore is completed.
12. After reboot the “New backup content found” notification might pop-up again,
press the

680

key to help prevent repetition of restore.

P5/EN M/02-503A

Maintenance

Protection Relay

Restore process confirmation
The restore process can be confirmed from the local panel HMI.
1. Select the second screen in the Back-up sub menu by pressing the

key.

The screen does not display any information while restoring is in progress.
2. When restoring is completed, the device information appears on the screen.
The Compliance check parameter shows status “Checking” for a short while
and changes to “True” after a successful restoring process.

Restore memory
Update
Firmware
Ref.
Compliance check
Manual restore

Restore memory

2/2
-

2/2

Update 2020-06-02 15:07:24
Firmware
V01.300.101
Ref. P5U20-AABB-CABAH-AABB
Compliance check
True
Manual restore

P5/EN M/02-503A

681

Protection Relay

Maintenance

Preventive maintenance
The PowerLogic P5 protection relay requires maintenance in order for it to work
according to the specification.

WARNING
UNEXPECTED SYSTEM OPERATION
Carry out periodic system testing as per the testing recommendation in this
manual or if the protection system scheme has been changed.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.

Introduction
To obtain the maximum availability of the installation, it is essential to help ensure
that the PowerLogic P5 protection relay is operational at any times.
The PowerLogic P5 protection relay's internal self-tests, the watchdog relay, and
the
LED alert the user in the event of internal protection relay failure.
Nevertheless, elements outside the PowerLogic P5 protection relay are not
subject to these self-tests and it is therefore necessary to carry out regular
preventive maintenance.
Check the PowerLogic P5 protection relay visually and pay attention to dirty
components, loose wire connections, damaged wiring, user interface screen and
LEDs, and other mechanical connections.
Then, to perform maintenance, carry out all the recommended commissioning
tests.
First test all the digital inputs and outputs involved in tripping the circuit breaker. A
test of the complete chain including the circuit breaker is also recommended.
The software setting tool, eSetup Easergy Pro, is especially useful during
maintenance tests and procedures.

682

P5/EN M/02-503A

Maintenance

Protection Relay

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Apply appropriate personal protective equipment (PPE) and follow safe
electrical work practices. See NFPA 70E, NOM-029-STPS-2011, or
CSAZ462.

•

The arc fault detection system is not a substitute for proper PPE when
working on or near equipment being monitored by the system.

•

Information on this product is offered as a tool for conducting arc-flash
hazard analysis. It is intended for use only by qualified persons who are
knowledgeable about power system studies, power distribution equipment,
and equipment installation practices. It is not intended as a substitute for the
engineering judgement and adequate review necessary for such activities.

•

Only qualified personnel is allowed to install and service this equipment.
Read this entire set of instructions and check the technical characteristics of
the device before performing such work.

•

Perform wiring according to national standards (NEC) and any requirements
specified by the customer.

•

Observe any separately marked notes and warnings.

•

NEVER work alone.

•

Before performing visual inspections, tests, or maintenance on this
equipment, disconnect all sources of electric power. Assume all circuits are
live until they are completely de-energised, tested, and tagged. Pay
particular attention to the design of the power system. Consider all sources
of power, including the possibility of back feeding.

•

Always use a properly rated voltage sensing relay to ensure that all power is
off.

•

The equipment must be properly grounded.

•

Connect the device's protective ground to functional earth according to the
connection diagrams presented in this document.

•

Do not open the device. It contains no user-serviceable parts.

•

Install all devices, doors and covers before turning on the power to this
device.

Failure to follow these instructions will result in death or serious injury.

Intervention frequency
Test the PowerLogic P5 protection relay periodically according to the end user's
safety instructions and national safety instructions or law.
The necessary time between visual inspections and functional checks depends on
the installation operating conditions. Generally, we recommend to carry out
periodic checks or tests every four (4) years. In corrosive or harsh offshore
environments, functional testing should be carried out more often; we recommend
every three (3) years.
For the testing procedures, see Commissioning, page 173.
The table below summarises the recommended frequency of interventions.

P5/EN M/02-503A

Test

Periodicity

User interface check

1 year

Relay health check

4 years

Date and time synchronisation check

4 years

Wiring and connections check

4 years

Analogue inputs operation check

4 years

683

Protection Relay

Maintenance
Test

Periodicity

Digital inputs wiring and operation check

4 years

Digital outputs wiring and operation check

4 years

Arc-flash detection system check

3 years

Preventive maintenance tasks
User interface test
The LED and display unit test is used to check that each LED on the local panel
and in each segment of the display is working correctly.
To perform the test, locate to main menu by keep pressing
button, press the
button, then press the
button, the test will automatically start.
For the detail of the test sequence, refer to LED and screen, page 178.

Protection relay health check

CAUTION
LOSS OF DEVICE CONFIGURATION
•

Never plug in or draw out the communication modules while the PowerLogic
P5 protection relay is in service.

•

Check and make sure that the communication module is locked.

Failure to follow these instructions can result in injury or equipment
damage.
The health check includes the following tasks:
•

Check that the different currents and voltages measured by the PowerLogic
P5 protection relay are appropriate for the load being powered.

•

Check that the PowerLogic P5 protection relay
LED is off and no
maintenance message displayed on the local panel.

•

Check the health of boards and modules with eSetup Easergy Pro (Device
info view of the Device/Test menu)

Date and time synchronisation check
Check date and time synchronisation (modify date and time setting and wait for
date and time synchronisation).

Inspection of the rear panel
Check that the connections, including the earth/ground terminal and the CT
connections, are tight and free from corrosion.
If the CT connections are not tightened properly, this generates excessive heat
rise which can lead to the destruction of connector A and the CTs.

684

P5/EN M/02-503A

Maintenance

Protection Relay

Wiring and connection check

DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Use the appropriate (3 or 4-terminal) copper jumper for common
connections.

•

After cabling, protect the rear connector A with the two protective caps.

Failure to follow these instructions will result in death or serious injury.
Check the wiring connections in the rear panel: for the type of screws, screwdriver
to be used, and torque (see Installation, page 46).
In addition to the periodic wiring and connections check, a thermal measurement
with thermal camera is recommended to make visible any warm points of the
installation so that loose connections could be detected and corrected before a
real issue occurs.
Check the earth/ground connections (two ends).
Place back the two protective caps (connector A) before powering on the
PowerLogic P5 protection relay.

Analogue input operation check
Check current transformers (CTs/LPCTs), voltage transformers (VTs/LPVTs),
neutral current transformers (CTs), and, if used, core balanced CTs connection:
•

Cable(s) (and group of cables) in the middle of the CT.

•

Voltage cable shielding.

•

Check that measured analogue values and angles are compliant on the local
panel.

Digital input wiring and operation check
Check digital inputs statuses (in Control menu on the local panel and in the Digital
Inputs view of the Control menu in eSetup Easergy Pro). Check that physical
inputs states are correct, according to normal input configuration and wirings.

Digital output wiring and operation check
Check the digital outputs operation:
•

If accessible, check physical digital outputs position (continuity tester).

•

Check digital outputs statuses (in the Control menu on the local panel display
and in the Relays view of the Device/Test menu in eSetup Easergy Pro).

Checking the trip chain
Check regularly that the complete trip chain, from the CTs to the PowerLogic P5
protection relay and through to the trip coil, is always operational.
The complete protection chain is validated during the simulation of a fault that
causes tripping of the switchgear by the PowerLogic P5 protection relay.
Simply testing one function can demonstrate that the whole system is working
correctly, provided it has been installed correctly.
To validate the complete protection chain, proceed as follows:
1. Select one of the protection functions that trips the switchgear.

P5/EN M/02-503A

685

Protection Relay

Maintenance

2. Depending on the function(s) selected, inject a current or a voltage
corresponding to a fault and note whether the switchgear trips.

Arc-flash detection system maintenance

DANGER
UNEXPECTED SYSTEM OPERATION
•

If the arc-flash detection unit is no longer supplied with power or is in
permanent non-operational state, the protection functions are no longer
active and all the output contacts are dropped out.

•

To detect a power-off or a permanent fault state, connect the watchdog (SF)
output contact to a monitoring device such as SCADA or DCS.

Failure to follow these instructions will result in death or serious injury.
Keep record of the maintenance actions performed for the system.
The maintenance can include but is not limited to:
•

visual inspection

•

periodic testing

•

hardware cleaning

•

sensor condition and positioning check

•

checking the obstruction of sensors

Hardware cleaning
Pay special attention to help ensure that the device, its extension units and
sensors do not become dirty.

DANGER
UNEXPECTED SYSTEM OPERATION
•

Do not use any type of solvents or gasoline to clean the device, sensors or
cables.

•

When cleaning the sensor, make sure that the cleaning solution does not
contact anything other than the sensor.

Failure to follow these instructions will result in death or serious injury.
•

If cleaning is required, wipe out dirt from the device.

•

Use a dry cleaning cloth or equivalent together with mild soapy water to clean
any residues from the light sensor.

Sensor condition and positioning check
Always check that the sensor remains at where it was originally designed after:
•

commissioning

•

sensor replacement

•

modification procedure

•

cleaning

•

arc-flash fault

•

periodic testing

Check for obstruction of the sensors.

686

P5/EN M/02-503A

Maintenance

Protection Relay

Troubleshooting
DANGER
HAZARD OF ELECTRIC SHOCK, EXPLOSION OR ARC FLASH
•

Apply appropriate personal protective equipment (PPE) and follow safe
electrical work practices. See NFPA 70E, NOM-029-STPS-2011, or
CSAZ462.

•

The arc fault detection system is not a substitute for proper PPE when
working on or near equipment being monitored by the system.

•

Information on this product is offered as a tool for conducting arc-flash
hazard analysis. It is intended for use only by qualified persons who are
knowledgeable about power system studies, power distribution equipment,
and equipment installation practices. It is not intended as a substitute for the
engineering judgement and adequate review necessary for such activities.

•

Only qualified personnel is allowed to install and service this equipment.
Read this entire set of instructions and check the technical characteristics of
the device before performing such work.

•

Perform wiring according to national standards (NEC) and any requirements
specified by the customer.

•

Observe any separately marked notes and warnings.

•

NEVER work alone.

•

Before performing visual inspections, tests, or maintenance on this
equipment, disconnect all sources of electric power. Assume all circuits are
live until they are completely de-energised, tested, and tagged. Pay
particular attention to the design of the power system. Consider all sources
of power, including the possibility of back feeding.

•

Always use a properly rated voltage sensing relay to ensure that all power is
off.

•

The equipment must be properly grounded.

•

Connect the device's protective ground to functional earth according to the
connection diagrams presented in this document.

•

Do not open the device. It contains no user-serviceable parts.

•

Install all devices, doors and covers before turning on the power to this
device.

Failure to follow these instructions will result in death or serious injury.

Troubleshooting assistance
The PowerLogic P5 is a withdrawable protection relay. The faulty protection relay
can be removed from its outer case without disconnecting the wires from the
terminals. This allows to quickly replace a protection relay, provided that the spare
part is available.
The replacement of a protection relay is done with the following steps:
1. Perform a diagnostic check on the protection relay:

P5/EN M/02-503A

•

The status of the watchdog relay (DO4 contact relay on slot B)

•

The status of the "

•

The

•

The messages displayed on the local panel

•

The alarm list and maintenance file downloaded with eSetup Easergy
Pro

" and " " LEDs as well as the configurable LEDs

LED and the "

" LED on the local panel

687

Protection Relay

Maintenance

2. Check the compatibility of the spare part: the labels on the fixed and the
withdrawable parts are the same.
3. Recover the configuration from the backup memory (optional) and restart of
the new protection relay, following the instructions displayed on the local
panel.
The PowerLogic P5 is a modular protection relay. The modules that can be
replaced individually are:
•

The communication modules

•

The extension modules with back-up memory

Identification of the modules can be accessed:
•

From the local panel of the PowerLogic P5 protection relay ( in the Device/
Test menu)

•

From eSetup Easergy Pro (Boards view of the Device/test menu)

•

From the web server and the EcoStruxure Power Device application

Troubleshooting the PowerLogic P5
If nothing happens when the PowerLogic P5 protection relay is switched on,
troubleshoot the device according to Troubleshooting a protection relay that
shows no signs of energising, page 688 below:
Table 217 - Troubleshooting a protection relay that shows no signs of
energising
LED Indication

Possible Causes

Actions

All LEDs are off.
Nothing displayed on the
screen.

Connector B not plugged in.

Plug in the connector B.

Connector B inverted with
another connector:

Put connectors in the correct
position.
Check the connector is
identified according to the slot.

•

Connector C for
PowerLogic P5 x20

•

Connector C, D, E for
PowerLogic P5 x30

Auxiliary power absent

Check the auxiliary power level
(see label on the side of the
device)

Polarity reversed on terminals

Check that the + polarity is on
terminal 19 and the - polarity is
on terminal 20 for DC power.

Internal failure

Change the active part.

If a maintenance message is displayed, troubleshoot the device according to
Troubleshooting a protection relay according to maintenance messages, page 688
below:
Table 218 - Troubleshooting a protection relay according to maintenance
messages
Message information

Possible Causes

Actions

Maintenance message with:
Module ID = 3
Error type = -7

Mismatch between hardware
configuration and product
model number.

Check the model number on
fixed part with model number
on the withdrawable.
1st five characters after the
application reference should
be the same:
P5xx0-AAAA-Axxxx-xxxx

Maintenance message with:
Module ID = 3
Error type = -5
Completed by one of these
references:

Hardware failure detected on
the fixed part (slot A) when the
PowerLogic P5 protection relay
is powered on.
The message specifies the
board impacted by the defect.

Change the fix part of the
PowerLogic P5 protection relay
with the equivalent one.

•

688

3CT-CSH

P5/EN M/02-503A

Maintenance

Protection Relay

Table 218 - Troubleshooting a protection relay according to maintenance
messages (Continued)
Message information

Possible Causes

Actions

Hardware failure detected on
the withdrawable part when the
PowerLogic P5 protection relay
is powered on.
The message specifies the
board impacted by the defect.

Change the withdrawable part
of the PowerLogic P5
protection relay with the same
model number.

Hardware failure detected on
the optional boards when the
PowerLogic P5 protection relay
is powered on.

Check that the hardware
resources are equivalent or
exceeds those used in the
configuration file.

Message appears during a
reboot of the PowerLogic P5
protection relay. The boot is not
complete and the following
message is displayed:
- Firmware not complete (in
English only)

Major issue on the CPU board
of the PowerLogic P5
protection relay.

Change the withdrawable part
of the PowerLogic P5
protection relay with the same
model number.

Alarm message completed by
the reference:
MET148-2

MET148-2 loose connection

Check the MET148-2 module
is well connected to the
Extension and backup memory
board.
See Troubleshooting the
MET148-2 module, page 693
for more information.

CT supervision Alarm message

Connection issue from CT/
LPCT transformer to the
PowerLogic P5 protection relay

Check the connection from
MV/HV transformer to the
analogue input of the
PowerLogic P5 protection
relay.
Switch off/switch on the
protection relay.
If the failure is persistent,
change the rack of the
PowerLogic P5 protection relay
.

VT supervision Alarm message

Connection issue from MV/HV
transformer to the PowerLogic
P5 protection relay

Check the connection from
MV/HV transformer to the
analogue input of the
PowerLogic P5 protection
relay.
For LPVT, check if the three
LPVTs are connected on the
LPVT hub.

•

3CT-4VT-CSH

•

5CT

•

5CT-4VT

•

4VT

•

LPCT-LPVT

Maintenance message with:
Module ID = 3
Error type = -5
Completed by one of these
references:
•

6DI-4DO

•

ARC-FLASH

•

CPU P5x20

•

CPU P5x30

•

PSU30H-DI-DO

•

PSU30L-DI-DO

•

PSU20-DI-DO

Alarm message completed by
one of these references:
• EXTENSION-BKUP

P5/EN M/02-503A

•

COM SRL RS485

•

COM SRL FO

•

COM ETH 2TP-M (on slot
M)

•

COM ETH 2FO-M (on slot
M)

•

COM ETH 2TP-L (on slot
L)

•

COM ETH HSR/PRP
RS485 module 2TP

•

COM ETH HSR/PRP
RS485 module 2FO

689

Protection Relay

Maintenance

Table 218 - Troubleshooting a protection relay according to maintenance
messages (Continued)
Message information

Possible Causes

Actions
Switch off/switch on the
protection relay.
If the failure is persistent,
change the rack of the
PowerLogic P5 protection
relay.

Alarm message completed by
“RTD x Open Circuit Fault On”
or by: “RTD x Short Circuit
Fault On”,

The RTD number x on the
MET148-2 module is
disconnected or shortcircuited.

where x is the number of the
RTD

As the message is common to
the RTD channels of the
MET148-2 module, go to the
temperature measurement
display screen to determine
which RTD is affected by the
defect.
Measurement displayed:
• Tx.x = -**** = RTD
disconnected (T > 205 °C
(401 °F))
•

Tx.x = **** = RTD shortcircuited (T < -35 °C (-31 °
F))

Then check the connection of
RTDs.
Alarm message “Incompatible
hardware or firmware version,
operation stopped”

Incompatible firmware or
hardware versions

Check the firmware or
hardware version.

Maintenance message with:
Module ID = 17
Error type = -1

CS certificate expired or CS
configuration potentially
inconsistent

Please contact Schneider
Electric Customer Care Center.

Recover failed device
In case of the PowerLogic P5 can not start normally, or been stuck in failed mode,
you can recover the failed device with eSetup Easergy Pro:
1. Disconnect the power supply of P5.
2. Connect P5 to the laptop with eSetup Easergy Pro installed by USB cable to
make firmware upgrade in low power mode.
3. Launch eSetup Easergy Pro, click on the Tools button on the menu bar, then
click on Recover failed device.

Troubleshooting the Mini-USB port
This section introduces the troubleshooting of the Mini-USB port.

690

P5/EN M/02-503A

Maintenance

Protection Relay
Fault
System prompts “USB device
not recognized” when
connecting PowerLogic P5 to
eSetup Easergy Pro with MiniUSB cable.

System prompts “USB device
not recognized” when
connecting PowerLogic P5 to
eSetup Easergy Pro with MiniUSB cable.

Possible Causes

Actions

If it happens after the USB
cable is disconnected from one
PowerLogic P5 device and
connected to another P5
device in a short time, since
the computer needs time to
completely release the USB
communication descriptor of
last connected device, when a
2nd connection is allocated
with the same ID as previous
one, this will cause "USB not
recognized".

Leave at least 1 minute as
switching time between two
connections. Try 3 times if the
connection is not succeeded in
one time.

The USB connection between
the PowerLogic P5 and the
computer can not be setup due
to the normal USB state
machine status was destroyed.
A rebooting of USB port may
solve this issue.

If you have tried 3 times but the
connection is still not
succeeded, check the next row
of this list.

1. Disconnect the Mini-USB
cable from the PowerLogic
P5 device.
2. Perform Mini-USB reset
operation on local HMI of
PowerLogic P5 device
following the process:
Device/TST /Mini USB/
Reset (press OK button)/
Implement (press OK
button)
3. Wait for the status of reset
changed from “Implement”
to “-“.
4. Reset is done.

The USB communication
between the PowerLogic P5
and the eSetup Easergy Pro
cannot be established after the
device is connected by MiniUSB cable, even if the network
PING is successful.

The USB connection between
the PowerLogic P5 and the
computer cannot be setup due
to the normal USB state
machine status was destroyed.
A rebooting of USB port may
solve this issue.

1. Disconnect the Mini-USB
cable from the PowerLogic
P5 device.
2. Perform Mini-USB reset
operation on local HMI of
PowerLogic P5 device
following the process:
Device/TST /Mini USB/
Reset (press OK button)/
Implement (press OK
button)
3. Wait for the status of reset
changed from “Implement”
to “-“.
4. Reset is done.

P5/EN M/02-503A

691

Protection Relay

Maintenance

Troubleshooting the communication modules
Possible Causes

Actions

Loose of communication
during operation

Change of parameters
(PowerLogic P5 protection
relay, Scada), connection
issue, hardware issue

For Ethernet board, check the
traffic with the leds embedded
on the RJ45 connectors.
Check all the information and
parameters at scada level.
Check all the parameters at the
PowerLogic P5 protection relay
level.
Check all intermediate devices
(switches, etc.) installed
between Scada and the
PowerLogic P5 protection
relay.
Check the connections.
Replace the communication
board.

Alarm message completed by
“Slot x board is missing”

The communication board on
slot X is missing.

Complete the configuration
with the right communication
option.

Alarm message completed by
“Slot x is not configured”

There is a communication
board on Slot x, but the model
number is not configured.

Configure the model number
with the right option.

Alarm message completed by
“Slot x mismatch”

There is a communication
board on Slot x, but its model
number does not match the
existing one in the system
configuration.

In order to match the
communication board and the
model number, take one of the
following corrective measures:
•

Change the
communication board

•

Configure the right model
number

Troubleshooting arc-flash system
This table describes some common problems in the arc-flash system and how
they can be solved.
Messages

Possible Causes

Actions

The trip signal does
not reach the circuit
breaker.

Faulty trip circuit wiring.

Check that the wiring of the trip circuit is
not faulty.

The protection does
not trip even when a
sufficient light signal
is provided.

The protection needs both
light and current information
to trip.

Check the dip switch configuration. The
protection may be configured to require
both the light and current condition to trip.

Faulty sensor wiring
detected by the selfsupervision.

Loose sensor wire.

Check the sensor wiring. The sensor wire
may have loosened in the terminal blocks.

Error message
indicating blocked
sensor channel.

Light pulse to the arc-flash
sensor is too long.

Check that the light pulse to the arc-flash
sensor is not too long.
If light is supplied to the arc-flash sensor for
more than three seconds, the selfsupervision function activates and switches
the light sensor channel to daylight
blocking mode, and the sensor channel is
blocked.
Remove the light source to reset the
blocked channel.

692

P5/EN M/02-503A

Maintenance

Protection Relay

Troubleshooting the MET148-2 module
LED Indication

RTD Link Status

Possible
Causes

Actions

MET148-2 green LED off,
MET148-2 red LED off.

RTD 1/2 Link Status off

Fault wiring

1. RJ45 plugs of
CCA77x cords
clipped correctly
into sockets.
2. Check the power
supply.

MET148-2 green LED on,
MET148-2 red LED on.

MET148-2 green LED on,
MET148-2 red LED
flashing.

RTD 1/2 Link Status off

RTD 1/2 Link Status off

No response
from the
MET148-2
module.

The power-on time is
more than 15 s, the
module needs to be
powered on and
initialized.

MET148-2
module internal
failure.

Change MET148-2
module.

Faulty wiring,
MET148-2
powered but
loss of dialogue
with base unit.

Check module
connections:
•

RJ45 plugs of
CCA77x cords
clipped correctly
into sockets.

•

If the MET148-2
module is the last in
the chain, check
that the line
terminating jumper
is in the Rc position.
In all other cases,
check that the
jumper is in the
position marked

.
MET148-2 green LED on,
MET148-2 red LED off.

RTD 1 Link Status on
RTD 2 Link Status off

RTD 1 Link Status on
RTD 2 Link Status on

MET148-2
module number
selection
jumper error.

More than 2
remote modules
are connected.

Check the position of the
module number
selection jumper:
•

MET1 for first
MET148-2 module
(temperatures T1 to
T8)

•

MET2 for second
MET148- 2 module
(temperatures T9 to
T16).

•

If the jumper
position needs to be
changed, reboot the
MET148-2 module
(by disconnecting
and reconnecting
the interconnection
cord).

•

Change the
extension module.

Remove redundant
MET148-2 modules and
leave not more than 2
MET148-2 modules.

The module
communication
is normal.

P5/EN M/02-503A

693

Protection Relay

Maintenance

Troubleshooting the Digital Circuit Breaker monitoring
Table 219 - List of Digital Circuit Breaker troubleshooting
Fault

Possible Causes

Actions

Paired CL110 not found

CL110 with fault.

Press power on button of
CL110 for 10 s to restart the
sensor.

Mass pair succeed, but few
CL110/ TH110 not paired

Few sensors not successfully
paired.

Try again pair operation for the
sensors not paired.

CL110 low battery

Battery installed inside CL110
is exhausted.

Install a new CL110 and pair
with P5.

CL110 lost

Been stolen or other reason.

Install a new CL110 and pair
with P5.

Connection with EOS-BM100/
EOS-MCMx00 not stable

RJ45 cable may not be firmly
connected.

Check the RJ45 plug and the
cable.

EOS-BM100/EOS-MCMx00
connected and configured, but
in eSetup Easergy Pro/Digital
CB/Module configuration, the
Status of EOS-BM100/EOSMCMx00 is Offline.

Modbus slave ID setting
incorrect

Check and ensure the Modbus
slave ID setting of EOSBM100/EOS-MCMx00:

Zigbee sensor restore failed

•

The Zigbee network status
is not OK.

•

Backup-ed data in EOSBM100 with error.

•

The Zigbee sensor to be
restored is not on line.

•

The Zigbee sensors to be
restored makes the
number of paired Zigbee
sensors exceeds 18 and
the sensors to be restored
are not mapped.

•

11~19 for EOS-BM100
module

•

21~29 for EOS-MCMx00
module

Configure the pairing operation
manually.

Troubleshooting the Zigbee network status
Table 220 - List of Zigbee network status troubleshooting
Fault

Possible Causes

Actions

IEEE: FFFFFFFFFFFFFFFF

The physical connection
is not stable.

1. Power off the PowerLogic P5.

EPID: FFFFFFFFFFFFFFFF
Network address: ffff

3. Power on the PowerLogic P5.

Channel: 0
Network information: NO
NETWORK|0
Zigbee network status: Not OK

2. Remove the Zigbee module from
slot P and reinstall it to help
ensure it is fully inserted.

The serial port pins
onboard are loose.

1. Power off the PowerLogic P5,
remove the Zigbee module and
take off the cover from the
Zigbee module.
2. Check if all pins are tightly
coupled. If not, tighten the loose
pins.
3. Refit the outshell and install the
Zigbee module in the
PowerLogic P5.
4. Power on the PowerLogic P5.

694

P5/EN M/02-503A

Maintenance

Protection Relay

Table 220 - List of Zigbee network status troubleshooting (Continued)
Fault

Possible Causes

Actions

Zigbee module firmware
is crashed.

•

If PowerLogic P5 firmware is
V02.501 or V02.502:
1. Use eSetup Easergy Pro
V4.10.2 or earlier.
2. Get Zigbee module firmware
package V1.32.0 from
Schneider Electric service
team.
3. Upgrade Zigbee module
firmware. If the issue is still
not resolved, ask Schneider
Electric technical support for
help.

•

If the PowerLogic P5 firmware is
V02.503, a Zigbee firmware
module upgrade will start
automatically, wait for it to
complete. You can monitor the
Zigbee module firmware status,
firmware upgrade status,
upgrade progress in Zigbee
module info sub-menu to know
the upgrade progress.

The communication
between PowerLogic P5
and Zigbee module is
not good.

Wait for a period of time to see if
parameters turn to good. If not,
reboot P5. If the issue is still not
resolved, reach out to Schneider
Electric technical support for further
assistance.

Zigbee module firmware
version is not compatible
with PowerLogic P5
firmware version.

If the PowerLogic P5 firmware is
V02.501 or V02.502 and the Zigbee
module firmware is V2.23.0, it is
recommended to upgrade the
PowerLogic P5 firmware to V02.503
to help ensure compatibility.
If you don’t want to upgrade the
PowerLogic P5 firmware, please
purchase a Zigbee module with
firmware V1.32.0 installed.

Zigbee network status is
toggling between OK and Not
OK

P5/EN M/02-503A

The communication
between PowerLogic P5
and Zigbee module is
not good.

Reboot P5 then check if the issue is
resolved. If not, there are 2 scenarios:
•

If the PowerLogic P5 firmware is
V02.501 or V02.502, please ask
Schneider Electric technical
support for help.

•

If the PowerLogic P5 firmware is
higher than V02.503 (inclusive),
click Network initialize button in
General menu/ Zigbee network
sub-menu.

695

Protection Relay

Maintenance

Troubleshooting the CLIO module
Table 221 - List of CLIO module troubleshooting
Fault

Possible Causes

Actions

PowerLogic P5 raises alarm
"Analogue I/O n link state off"
(n=1...3). And the
measurements of the reported
CLIO module(s) are not
refreshed.

1. The CLIO module is not
powered on.

1. Check and ensure the
CLIO module is powered
on.

2. Conflict of address setting
of the connected CLIO
module(s).
3. Cable connection fault of
the reported CLIO module
(s).

2. Check the address
settings of the connected
CLIO modules to ensure
there is no address
conflict.
3. Check the cable
connection of the CLIO
modules.

696

The refreshed measurements
are not correct (as per
assigned analogue signals),
some measurements of
connected module(s) are not
refreshed.

Conflict of address setting of
the connected CLIO modules.

Check the address settings of
the connected CLIO modules
to ensure there is no address
conflict.

Link LED off

More than 3 CLIO modules are
connected.

Remove redundant CLIO
modules and leave not more
than 3 CLIO modules.

P5/EN M/02-503A

Maintenance

Protection Relay

Firmware upgrade
NOTE: This section applies to firmware upgrade operation only. For firmware
downgrade, please contact Schneider Electric Customer Care Center.
From time to time it may be necessary to upgrade the firmware of your
PowerLogic P5. There could be a number of reasons for this, new functionality,
security patches or correction of product behaviour.
The firmware upgrade feature of the PowerLogic P5 protection relay provides the
possibility for the user to upgrade the application firmware themselves through
eSetup Easergy Pro.
Upgrading the firmware requires the eSetup Easergy Pro software to be
connected to the device to be upgraded. This can be done either through the miniUSB port on the local panel or one of the rear Ethernet ports.
You must also have access to the zip file containing the firmware version you wish
to upgrade to. This file typically has the format PowerLogic-P5-firmware-Vxx.xxx.
xxx.zip. Please contact Schneider Electric Customer Care Center to get the
package.
Please be aware that the contents of this file must come from Schneider Electric
and the firmware signature will be checked to help ensure that it has come from a
genuine source before the product is updated.

NOTICE
RISK OF DATA LOSS
•

Save your configuration files, disturbance records and events before starting
the firmware upgrade.

•

After the firmware upgrade is complete, the operator needs to first connect
to the device and retrieve all configurations through eSetup Easergy Pro,
open the saved file, and then select the Copy all to DEVICE option from the
File menu.

•

The operator needs to rebuild the logics and matrix.

•

The operator needs to reload the second language package.

Failure to follow these instructions will result in loss of all configurations,
disturbance records and events.
NOTE: Since the Digital CB protocol will be un-configured by default after the
firmware upgrade, to avoid lost of Digital Circuit Breaker configurations,
please backup the configurations to .epz file before upgrading and write the
configurations back after the upgrade is done.
The process for upgrading the firmware on the PowerLogic P5 protection relay is
as follows:
1. Connect the laptop that runs eSetup Easergy Pro to the PowerLogic P5
protection relay and log in with “InstallerLevel”.
2. Open the main menu from the top-left corner of the application, select the
Update firmware... option, and then select the new firmware package from
the folder where you saved the package.
3. The application performs the following operations before starting the upgrade:
a. Check User's rights
b. Checking firmware package
4. If every check is passed, the application gets ready to upgrade the firmware
and prompts the user to confirm. Click OK to confirm and the application will
reboot the device, and after that the new firmware will take effect.
5. After rebooted, a message Firmware update successful will be displayed in
alarm list.

P5/EN M/02-503A

697

Protection Relay

Maintenance

Automatic configuration restore
The automatic configuration restore function helps recover the user configuration
on the PowerLogic P5 device after a firmware upgrade. The availability of this
function and the extent of data that can be restored depends on following two
conditions:
•

the target firmware version

•

the eSetup Easergy Pro version in use

In eSetup Easergy Pro, when launching Tools / Update firmware..., the option
User configuration recovery is disabled by default, enable this option if needed.

Supported Firmware versions and eSetup Easergy Pro versions
The following tables list the firmware versions and corresponding eSetup Easergy
Pro versions that support the automatic configuration restore function:
Table 222 - Supported firmware versions
Version
V01.303.501 and later
V01.402.401 and later
V01.500.301 and later
V02.501.201 and later
V02.502.102 and later
V02.503.101 and later

Table 223 - Supported eSetup Easergy Pro versions
Version

Support

V4.11.0 and later

Yes

Refer to above tables to verify compatibility before performing a firmware upgrade.
If both the target firmware version and the eSetup Easergy Pro version support
the automatic configuration restore function:
•

The restore process will be initiated and completed automatically without any
user prompt during the firmware upgrade.

If either the firmware version or the eSetup Easergy Pro version does not support
automatic restore:
•

The restore process will not be triggered.

User configuration restoration in minor version change or major version
change
A complete firmware version code is composed with 3 components: the firmware
version, the release version, and the build version, as explained in the following
format:
V02
Firmware

.

502
Release

.

101
Build

Firmware upgrades or downgrades are categorized into three distinct cases:

698

P5/EN M/02-503A

Maintenance

Protection Relay

1. Minor version change: Upgrade or Downgrade
•

Only the build version changes.

•

The firmware version and release version remain the same.

•

This type of change is typically compatible with user configuration
restoration.

2. Major version change: Upgrade
•

The firmware version, release version, or both are updated to a newer
version.

•

User configuration restoration will be limited to compatible settings.
NOTE: The major version upgrade from V02.502.xxx can be supported
with automatic configuration restoration.

3. Major version change: Downgrade
•

The firmware version, release version, or both are downgraded to an
earlier version.

•

Restoration of user configuration is not provided.

NOTE: A firmware upgrade where all version components (firmware, release,
and build) remain the same is considered as a minor version change.
Settings are considered compatible between firmware versions if they meet all of
the following conditions:
1. Unchanged setting name
The name of the setting remains the same across both firmware versions.
2. Unchanged data type
The data type of this setting remains unchanged across firmware versions.
3. New independent setting
The setting is newly introduced but does not depend on or interfere with
existing settings.
Only settings that meet above criteria can be safely restored during a firmware
upgrade or downgrade.
NOTE: During a major version change, if the CS brick versions remain the
same between the current firmware version and the target version, the
username and password will be restored automatically.

NOTICE
UNITENDED EQUIPMENT OPERATION
•

Check the settings after automatic restore to help ensure compatibility.

•

Any settings that are not restored must be configured manually.

Failure to follow these instructions can result in improper operation.
The following table shows which user configuration components are compatible
with the automatic restore function during minor and major firmware changes.
Table 224 - User data restore compatibility across firmware version changes

P5/EN M/02-503A

Change

Data

Restore

Minor upgrade or
downgrade

Settings

Yes

CID

Yes

Cyber-Security files

Yes

Programmable logic

Yes

ISaGRAF™ advanced logic

Yes

Zigbee configuration

Yes

Language

Yes

699

Protection Relay

Maintenance

Table 224 - User data restore compatibility across firmware version changes
(Continued)
Change

Data

Restore

Major upgrade

Settings

Yes, but only for compatible
settings.

CID

No

Cyber-Security files

Yes, but only for the same CS
brick versions, see .

Programmable logic

Yes

ISaGRAF™ advanced logic

Yes

Zigbee configuration

Yes

Language

No

NOTE: Configuration changes may not be retained if power or communication
is interrupted before automatic backup process is completed.

700

P5/EN M/02-503A

Maintenance

Protection Relay

Replacing the PowerLogic P5 protection relay
The PowerLogic P5 is a withdrawable protection relay. It is made up of the
following two parts (The fixed and withdrawable parts of the PowerLogic P5
protection relay, page 701):
•

A rack ① including the CT/VT and LPCT/LPVT modules (fixed part). The CT/
VT and LPCT/LPVT inputs are isolated and fixed. When the device is
withdrawn, CTs remain connected.

•

A withdrawable part ② which contains all the electronics (including the I/O
board, CPU board and power supply).
The withdrawability is realised by unlocking and pulling out the green handle
on the local panel.

Figure 387 - The fixed and withdrawable parts of the PowerLogic P5
protection relay

1

2
P533JU00

①

Fixed rack

②

Withdrawable part

To limit the time of interventions for maintenance reasons, the faulty protection
relay can be removed without disconnecting the wires or the connections. This
allows to quickly replace an PowerLogic P5 protection relay, provided that the
spare part is available.
The spare withdrawable part must be compatible with the one which is replaced.
The compatibility rules are as follows:
•

The spare part must have the same hardware resources

•

The spare part must have the same product model number

•

The spare part must have the same major software version

To avoid any unintended withdrawing, and for security reasons, the removable
part is fixed to the rack by 3 screws for PowerLogic P5 x20 and 4 screws for
PowerLogic P5 x30 protection relays.
The procedure for replacing the PowerLogic P5 protection relay is as follows:

Diagnosis for replacement
For the diagnostic of the protection relay, check the following:

P5/EN M/02-503A

•

The status of the watchdog relay (DO4 contact relay on slot B)

•

The status of the

•

The

and

LED and

LED, and the configurable LEDs

LEDs on the local panel

701

Protection Relay

Maintenance

•

The Alarm list and Maintenance file to checked and downloaded with eSetup
Easergy Pro

Preliminary operations
NOTE: If the PowerLogic P5 protection relay is still working, do not hesitate to
save configuration, settings and parameters to the back-up memory of the
extension module (optional) if it is available in the protection relay. For saving
(backup), go to the backup view of the Device/Test menu on the local panel.
1. Power off the PowerLogic P5 protection relay.
2. Unscrew the 3 screws on PowerLogic P5 x20 (or 4 for PowerLogic P5 x30)
that fix the local panel to the relay outer case. Refer to Unscrewing the front
face locking screws, page 60.
Screws

3 screws mounted on PowerLogic P5x20;
4 screws mounted on PowerLogic P5x30

Tools

(-) 6.5 mm (1/4 in.) or (+) PZ2 screwdriver (Digital torque
screwdriver for installing)

3. Push upward the handle lock that locks the device handle.
4. Close the shutter of the local panel if it is open.

Removal
1. Using the device handle, pull the withdrawable part of the protection relay to
detach it from the outer case (pull the device handle from the top and bottom
when side access is difficult).
Figure 388 - Pulling the withdrawable part by its handle

P533JS00

2. Extract the withdrawable part of the protection relay, using your both hands to
help ensure a secure grip.
3. Check the model numbers on both the withdrawable part and the outer case.

Installation
1. Before replacing the module:
•

For compatibility of the spare part, check that the identification on the
labels on the fixed and the withdrawable parts are the same.

•

Visually check the cleanliness and state of the rear connectors (rear part
and lower part).

2. With the device handle fully open, insert the withdrawable (spare) part gently
into the fixed part.

702

P5/EN M/02-503A

Maintenance

Protection Relay

3. Push down the handle to lock the withdrawable part. The lock tab on the
handle locks the handle to the local panel automatically.
Figure 389 - Locking the withdrawable part by the handle

P533JT00

4. For highly vibrating environment, put in place the screws (3 for PowerLogic
P5 x20 and 4 for PowerLogic P5 x30) for locking the local panel to the relay
case.
Tools

Tightening torque

•

Screws removed in the preliminary operation

•

(-) 6.5 mm (1/4 in.) or (+) PZ2 screwdriver

1 N · m (8.85 lb-in)

NOTE: The screws are not mandatory for the installation of the spare part, but
recommended for security reasons.

Subsequent operations
After installing the PowerLogic P5 protection relay, perform the following
operations if necessary:
1. Switch on the PowerLogic P5 protection relay and check the relay operation.
Check the model number (from the Device/Test menu on the local panel) and
compare it with the associated model number displayed in eSetup Easergy
Pro.
2. If an extension module with backup memory is available on the PowerLogic
P5 protection relay, update the device configuration.
3. For recovery of the configuration from the backup memory (optional) and
restart of the new protection relay, follow the instructions displayed on the
local panel.

P5/EN M/02-503A

703

Protection Relay

Maintenance

Change a communication module
CAUTION
LOSS OF DEVICE CONFIGURATION
•

Never plug in or draw out the communication modules while the PowerLogic
P5 protection relay is in service.

•

Check and make sure that the communication module is locked.

Failure to follow these instructions can result in injury or equipment
damage.
The PowerLogic P5 is a modular protection relay; The modules which can be
replaced individually are:
•

The communication modules

•

The external modules

Identification of the module can be accessed:
•

From the local panel of the PowerLogic P5 protection relay (Device Info
menu)

•

From eSetup Easergy Pro (Device Info view of the Device/Test menu)

•

From the web server and the EcoStruxure Power Device application

Preliminary operation
Before changing a communication module:
1. Power off the PowerLogic P5 protection relay.
2. Check if it there is enough space (> 15 cm or 6 in.) in the rear and lower part
of the case to extract the modules. If not possible, remove the case from its
support.

Removal
The module can be easily removed from the PowerLogic P5 protection relay:
1. Push down the locking tab ①.
2. Gently pull the communication module forward ②.
Figure 390 - Removing the communication module

1

2

P533JV00

704

P5/EN M/02-503A

Maintenance

Protection Relay

Installation
Install the module according to the following steps:
1. Before replacing the module, check visually the front plate ① and the
connector ②.
Figure 391 - Front plate and connector of the communication module
1

2

P533JW00

2. Insert the module into its location.
3. Gently push the module to the front plate until it locks (a click is heard when
the locking tab is locked).

Subsequent operation
After installing the module:
1. Check that the module is locked (visual check).
2. Switch on the PowerLogic P5 protection relay and verify that the module has
been detected:

P5/EN M/02-503A

•

On the local panel, enter the Home menu/Device/Test sub-menu and
check this in the Board menu item.

•

With eSetup Easergy Pro see the Device/Test menu/Device Info submenu.

705

Protection Relay

Maintenance

Return for expert assessment
To return the PowerLogic P5 protection relay for expert assessment, use the
original packaging if possible.
If the full product is returned, the active part must be installed in the fix part and
properly fixed with screws.
The PowerLogic P5 protection relay must be returned accompanied by its settings
sheet and the following information:
•

Name and address of the initiator

•

PowerLogic P5 protection relay type and serial number

•

Date of the incident

•

Detailed description of the incident

•

LED status and message displayed at the time of the incident

•

List of stored events

Maintenance of Digital Circuit Breaker
Firmware upgrade of EOS-BM100
NOTE: The firmware file of EOS-BM100 must be provided by Schneider
Electric, and the firmware signature will be checked before update to help
ensure that it comes from a genuine source.
This security capability helps protect the authenticity of the firmware running
on the EOS-BM100 and facilitates protected file transfer: digitally signed
firmware is used to help protect the authenticity of the firmware running on the
EOS-BM100 and only allows firmware generated and signed by Schneider
Electric.

Launch the upgrade process
To launch the process of EOS-BM100 firmware upgrade, please follow the steps
listed below:
1. Connect the laptop that with eSetup Easergy Pro installed to the PowerLogic
P5, launch eSetup Easergy Pro and log in with “InstallerLevel”.
2. In DIGITAL CB tab page, click the Update firmware on the top right, a dialog
box will pop up.
3. In the dialog box Update module firmware, make selections as follows:
•

In the section of Select file, click on Browse button to select the
firmware file (.sedp format).

•

After selected firmware file, eSetup Easergy Pro will verify the firmware
package signature. If the signature is valid, two options of .bin files will be
displayed for selection:
◦

The file name contains “ssbl” is for boot loader.

◦

The file name contains “firmware” is for application.

Otherwise eSetup Easergy Pro will display the error message.
•

706

In the section of Module information:
◦

in Module drop down list, select the module type BM100.

◦

in FileType drop down list, select the type of firmware file, the
selections are Bootloader for selected .bin file contains “ssbl” and
Application for selected .bin file contains “firmware”.

P5/EN M/02-503A

Maintenance

Protection Relay

After made the above selections in the dialog box, click on Update button to start
the firmware upgrade process. A bar of Upgrade process shows the status of the
upgrade.
NOTE: The normal communication between PowerLogic P5 and EOS-BM100
module (including polling alarms/status/measurements, writing settings) will
be paused when the firmware upgrade is in progress.

Backup and restore of EOS-BM100/EOS-MCMx00
Backup is an additional copy of data that can be used for restoring and recovery
purposes. It covers settings directly or indirectly modified by the user. A backup is
put in place to avoid permanent data loss and to ensure the integrity of stored
data, it means user can get back to a previous version and build up the data
correctly if current data are found to be in error.
Possible reasons of backup are faulty device replacement, restoring the same
device and massive commissioning.
The backup and restore processes are made by eSetup Easergy Pro with the
account of InstallerLevel. If the logged-in account is not InstallerLevel, the
software will prompt to switch account.

Backup
First, save .epz file, please follow the listed operations:
1. Connect PowerLogic P5 to the laptop with eSetup Easergy Pro installed and
launch eSetup Easergy Pro, login with InstallerLevel.
2. In eSetup Easergy Pro, click on COMMUNICATION menu tab, then click on
Protocol configuration. Under Serial port, select Digital CB in the drop down
selection of Remote port protocol.
3. After PowerLogic P5 reboot, go to Digital CB menu tab, click on Module
configuration, enable BM100/MCMx00 in the list.
4. From the tool bar of eSetup Easergy Pro, click soft disk icon
small triangle at right to Save or Save as... the .epz file.

or the

Then make the backup:
1. Open the .epz file you have saved in eSetup Easergy Pro.
2. In Digital CB menu tab, section BM100 configuration or MCMx00
configuration, click the Backup... button on top at right of the interface.
3. In the pop-up window Backup module settings, click on Browse button to
select folder for the backup.
4. In Module information frame, type in a label in the input box besides Label
to tag the backup file. The label shall be composed by not more than 32
alphanumeric characters. Label can be empty.
5. If Encrypted settings is enabled, twice of password input is requested to
double confirm. The password shall compliant with the following rules:
•

Length of password: 6 to 32 characters.

•

The password is a combination of upper-case and lower-case
alphanumeric characters and special characters. Special characters
include !#$%&’()*+,-./:;<=>?@[^]_`{|}~

•

If Encrypted settings is not enabled indicating no password required.

6. Click on Backup button.
NOTE: Errors or warnings during backup process will be reported in eSetup
Easergy Pro.

P5/EN M/02-503A

707

Protection Relay

Maintenance

Restore
You can write back the configuration to EOS-BM100/EOS-MCMx00 module
through eSetup Easergy Pro. Please ensure PowerLogic P5 is connected to
laptop and the eSetup Easergy Pro is launched. Please make the following
operations:
1. Save and open .epz file.
2. In Digital CB menu tab, click on the Open file button of the tool bar to open
the .epz file you have saved. After file opened:
a. In Digital CB menu tab, click on Restore... button on top at right of the
interface. There will be a popup window with the warning text "Restoring
the module settings...Do you want to proceed?", click Yes to continue or
No to cancel.
b. In the pop-up window, click on the Browse button to find the backup file.
c. If you have enabled Encrypted settings, you will have to input password.
d. Click on Restore button to restore the backup file.
NOTE: Errors or warnings during restore process will be reported in
eSetup Easergy Pro.
After the backup file is restored, please write the changes to PowerLogic P5:
1. Switch to FILE view of eSetup Easergy Pro, click on the small triangle of the
File button, select Copy all to DEVICE, the changes will be copied to device.
2. Switch to DEVICE view, click on the small triangle of the Write button, select
Write changes, the restored configuration will be written to EOS-BM100/
EOS-MCMx00.

Restore the Zigbee connection
In the following cases, the connection to Zigbee sensors will have to be restored:
•

The Zigbee board is replaced

•

Update of PowerLogic P5 firmware

•

PowerLogic P5 is replaced.

•

Restore PowerLogic P5 from CAN board memory

The Zigbee board is replaced
After the Zigbee board is replaced by a new Zigbee board, the connection
between the new Zigbee board and the Zigbee sensors will be restored by
PowerLogic P5 automatically, so that the Zigbee sensors will be connected to the
new Zigbee board without manual configuration.

Update of PowerLogic P5 firmware
During the update of firmware, PowerLogic P5 will restore the configuration of the
connections with Zigbee sensors, the connection to the sensors will not be lost
after the firmware update.
It is also possible to backup and restore the configuration through eSetup Easergy
Pro, please follow the steps of Backup and restore the Zigbee connection
manually, page 709.

PowerLogic P5 is replaced
Since the device is replaced, the Zigbee connection will have to be restored from
the backup-ed .epz file to the new PowerLogic P5 device. Therefore the followed
operations have to be made before and after replacing the PowerLogic P5:
708

P5/EN M/02-503A

Maintenance

Protection Relay

1. Before replacing: save the configuration to .epz file to backup.
2. After replacing: restore the configuration from the saved .epz file to the new
PowerLogic P5.
The backup and restore are made through eSetup Easergy Pro, please follow the
steps of Backup and restore the Zigbee connection manually, page 709.

Backup and restore the Zigbee connection manually
To backup the Zigbee connection:
1. Connect PowerLogic P5 to the laptop with eSetup Easergy Pro installed,
launch eSetup Easergy Pro and login.
2. In eSetup Easergy Pro, click the Read button on the tool bar, then click on
Read view or Read all in the dropdown list.
Figure 392 - Read button and dropdown list

3. After read in, click the soft disk icon
or Save as... the .epz file.

or the small triangle at right to Save

4. The Zigbee connection is backup-ed to the .epz file.
To restore the Zigbee connection:
1. Connect PowerLogic P5 to the laptop with eSetup Easergy Pro installed,
launch eSetup Easergy Pro and login.
2. In eSetup Easergy Pro, click the Open file button
on the tool bar, select
to open the .epz file with the backup of Zigbee connection.
3. After the .epz file is opened, in the FILE view, go to GENERAL/Zigbee
network, click on the File button, then click on Copy view to DEVICE if you
want to copy only the configuration of Zigbee network, or click on Copy all to
DEVICE if you want to copy all.
Figure 393 - File button and dropdown list

4. Switch to the DEVICE view of eSetup Easergy Pro, go to GENERAL/Zigbee
network, click on the Restore file button on the top right.
5. In the pop-up window, click on Yes to start the restore. If you click on No, the
restore will not be started.
6. When the restore is completed, there will be a pop-up window to prompt for a
restart of the PowerLogic P5, click on Yes to restart immediately or click on
No to restart later.

P5/EN M/02-503A

709

Protection Relay

Maintenance

Restore PowerLogic P5 from CAN board memory
In CAN board memory backup operation, Zigbee network configuration and
connection will be stored in CAN board memory. When restore memory happens,
Zigbee configuration and connection are restored to restore point automatically.

Zigbee module firmware upgrade
Starting from PowerLogic P5 V02.503 firmware version, Zigbee module firmware
upgrade function allows the entire upgrade to perform automatically, replacing the
previous manual upgrade. For firmware version V02.502 and previous ones, refer
to the corresponding PowerLogic P5 User Manual version for more details.

NOTICE
LOSS OF NETWORK COMMUNICATION CAPABILITY
If the Zigbee module firmware version is 2.23.0, it is not recommended to
downgrade PowerLogic P5 firmware version from V02.503 to V02.501 or
V02.502. For more information, refer to section Troubleshooting the Zigbee
network status.
Failure to follow these instructions can result in loss of PowerLogic P5
Zigbee module functionality.

Compatibility rules
The following table outlines the compatible Zigbee module firmware versions for
different PowerLogic P5 firmware versions. If your PowerLogic P5 device’s
firmware and Zigbee module firmware combination does not follow these rules,
PowerLogic P5 with firmware V02.503 or later will automatically initiate an
upgrade of the Zigbee module to help ensure compatibility. For earlier versions,
contact Schneider Electric Customer Care Center.
P5 firmware version

Compatible Zigbee module firmware version

V02.501

1.32.0

V02.502

1.32.0

V02.503

2.23.0

Zigbee module information display
Zigbee module information display can help you identify the current Zigbee
module firmware version and the compatibility status. You can access the Zigbee
module information display by using either of the following methods:
•

PowerLogic P5 local HMI: Navigate to General/Zigbee network/Zigbee
module info screen and refer to the following table for more information.
Supported
display item

Value

Comment

Firmware
version

1.32.0

Displays the Zigbee module firmware version number
when compatibility is OK.

Firmware status

710

2.23.0
255.255.255

Displays 255.255.255 when there is incompatibility.

OK

Current PowerLogic P5 firmware version and Zigbee
module firmware version are compatible.

P5/EN M/02-503A

Maintenance

Protection Relay
Supported
display item

Value

Comment

Not
compatible

Current PowerLogic P5 firmware version and Zigbee
module firmware version are not compatible.
Refer to Troubleshooting the Zigbee network status,
page 694 for more details.

•

eSetup Easergy Pro: Navigate to GENERAL/Zigbee network menu and
refer to the following table for more information.
Supported
display item

Value

Comment

Firmware
version

1.32.0

Displays the Zigbee module firmware version number
when compatibility is OK.

Firmware
status

2.23.0
255.255.255

Displays 255.255.255 when there is incompatibility.

OK

Current PowerLogic P5 firmware version and Zigbee
module firmware version are compatible.

Not
compatible

Current PowerLogic P5 firmware version and Zigbee
module firmware version are not compatible.
Refer to Troubleshooting the Zigbee network status, page
694 for more details.

Firmware
upgrade status

Not started
In progress
Failed
Complete

Firmware
upgrade
progress

0%-100%

Provides four statuses to reflect the firmware upgrade
state.
NOTE: The display of Firmware upgrade status is
visible only when the firmware status is not OK. After
a successful firmware upgrade and a view refresh, it
becomes invisible.
Shows a percentage to indicate the upgrade progress.
NOTE: The display of Firmware upgrade progress
is visible only when the firmware status is not OK.
After a successful firmware upgrade and a view
refresh, it becomes invisible.

Solution in case of incompatibility
If the Zigbee network status displays NOK, check the Zigbee module firmware
version and PowerLogic P5 firmware version.
There are two special scenarios to be noted:
•

•

Scenario 1: The PowerLogic P5 firmware version is V02.501 or V02.502, the
Zigbee module firmware version is 2.23.0.
◦

Solution 1: If the PowerLogic P5 firmware V02.503 is OK for your device,
it is recommended to upgrade P5 firmware version. Refer to Firmware
upgrade, page 697 section for more details.

◦

Solution 2: If you are not willing to upgrade PowerLogic P5 firmware
version, it is recommended to install a Zigbee module with old firmware.
For more information, please contact Schneider Electric Customer Care
Center.

Scenario 2: The PowerLogic P5 firmware version is V02.503 and Zigbee
module firmware version is 2.23.0, you want to downgrade P5 firmware
version for some reasons.
◦

Solution: Please contact Schneider Electric Customer Care Center for
more information.

NOTE: It is not recommended to downgrade PowerLogic P5 firmware version
from V02.503 to V02.501 or V02.502 to avoid loss of P5 Zigbee functionality.

P5/EN M/02-503A

711

Protection Relay

Maintenance

Event codes logging
PowerLogic P5 provides corresponding event codes displayed in LOGS/Event
buffer menu of the eSetup Easergy Pro for users to view and trace.
Event
code

Description

When

104E15

Zigbee
firmware
incompatible

The Zigbee module firmware version is not compatible with P5
firmware version.

103E61

EXR update
successful

The Zigbee module firmware update succeeded.

103E60

EXR update
unsuccessful

The Zigbee module firmware update failed.

PowerLogic CL110/PowerLogic TH110 replacing
To replace PowerLogic CL110/PowerLogic TH110, please operate as listed in
followed:
1. Connect the laptop with eSetup Easergy Pro installed to PowerLogic P5,
launch eSetup Easergy Pro and log in with “InstallerLevel”. If the logged-in
account is not InstallerLevel, the software will prompt to switch account.
2. Unpair sensor in eSetup Easergy Pro/GENERAL/Zigbee network/Zigbee
devices by clicking UnPair button of the sensor to be replaced.
3. In the list of Zigbee devices, double click the cells of the sensor to be
replaced to type in name and ID of the sensor which will replace actual
sensor.
4. Click Pair button of the sensor in the list.
5. Power on if the new sensor is CL110.
6. Wait until the new sensor is paired or pairing window is timeout.

Circuit breaker swapping
Before swap-in the circuit breaker, please ensure the Modbus slave ID of the
EOS-BM100 module to be swapped-in is set to be the same with the EOS-BM100
module to be swapped-out so that the communication between PowerLogic P5
and the swapped-in EOS-BM100 will be rebuilt automatically.
After the circuit breaker is swapped, in PowerLogic P5 all alarms and status data
of this circuit breaker will be set to default state. A "CB swap" alarm will pop up
and the event will be logged in event buffer of PowerLogic P5. A “CB swap” event
will be recorded as a reference to differentiate events between the swapped-out
circuit breaker and the swapped-in circuit breaker.
In PowerLogic P5, circuit breaker swapping log will be created, includes swapping
date, time, serial number of the swapped-in circuit breaker and the swapped-out
circuit breaker, number of operations of the swapped-in circuit breaker and the
swapped-out circuit breaker. The log can be checked through eSetup Easergy Pro
and Web HMI, under Digital CB/BM100 maintenance.

Truck data backup and restore
PowerLogic P5 backups the truck data from EOS-MCMx00 to EOS-BM100. When
PowerLogic P5 found the truck data was updated in EOS-MCMx00 it will update
the backup in EOS-BM100. Since the EOS-MCMx00 module will not be swapped
out with the swapped out circuit breaker, after circuit breaker swapping, the truck
data of the EOS-MCMx00 will not be of the swapped in circuit breaker. To solve

712

P5/EN M/02-503A

Maintenance

Protection Relay

this issue, PowerLogic P5 will restore the truck data from the EOS-BM100 to the
EOS-MCMx00.
The backup and restore are automatic, event will be created accordingly.
The truck data are as listed below:
Data

P5/EN M/02-503A

1

Presence

2

Serial number

3

Reference

4

Manufacturing date

5

Manufacturing

6

Installation date

7

Eref status, the calibration status of energy reference

8

Number of operations

9

Eref, the energy reference, unit: Joule (J)

10

Opening time

11

Closing time

12

Running current

13

Max. running current per operation

14

Max. power per operation

15

Opening time sample 1

16

Opening time sample 2

17

Opening time sample 3

18

Opening time sample 4

19

Opening time sample 5

20

Opening time sample 6

21

Opening time sample 7

22

Opening time sample 8

23

Opening time sample 9

24

Opening time sample 10

25

Closing time sample 1

26

Closing time sample 2

27

Closing time sample 3

28

Closing time sample 4

29

Closing time sample 5

30

Closing time sample 6

31

Closing time sample 7

32

Closing time sample 8

33

Closing time sample 9

34

Closing time sample 10

35

Max. current per operation sample 1

36

Max. current per operation sample 2

37

Max. current per operation sample 3

38

Max. current per operation sample 4

713

Protection Relay

Maintenance
Data
39

Max. current per operation sample 5

40

Max. current per operation sample 6

41

Max. current per operation sample 7

42

Max. current per operation sample 8

43

Max. current per operation sample 9

44

Max. current per operation sample 10

Zigbee sensor backup and restore
The TH110 sensors are installed on circuit breaker arms (upper arms phase A/B/
C, lower arms phase A/B/C). When circuit breaker swap happens, the installed
sensors are also swapped. To avoid pairing the swapped-in sensors again,
PowerLogic P5 backups these sensors before circuit breaker swap. After circuit
breaker swap, PowerLogic P5 restores swapped-in sensors network
automatically. PowerLogic P5 creates backup success or failure event for each
sensor in event list and creates restore success or failure alarms in alarm list.
CB sensor commissioning data will be written to the BM100 module so that when
CB swap case happens CB sensor can automatically be commissioned to the new
PowerLogic P5 Zigbee network.
Starting from PowerLogic P5 firmware V02.503, a new table is provided in eSetup
Easergy Pro/GENERAL/Zigbee network to display CB sensor backup status.
The table shows the CB sensor installed locations and indicates whether the
sensor commission data is stored in the BM100 module.
NOTE: The restore will be failed in following cases:
•

The Zigbee network status is not OK.

•

The data backed up in EOS-BM100 contains errors.

•

The Zigbee sensor to be restored is offline.

•

The Zigbee sensors to be restored makes the number of paired Zigbee
sensors exceeds 18 and the sensors to be restored are not mapped.

In case the restore operation is unsuccessful, please configure the pairing
operation manually.

End of life
At end of life, PowerLogic P5 protection relays must be dismantled to facilitate the
recovery of the various constituent materials.
The proportion of recyclable material is higher than 65%. This percentage
includes the metallic materials and marked thermoplastics conforming to the
current legislation, as well as the subassemblies that must be sent to specialised
treatment systems: 3 to 5 electronic cards, and an LCD screen that can easily be
disassembled.
It is calculated according to "ECO’DEEE recyclability and recoverability calculation
method" (version V1.20, September 2008, presented to ADEME, the French
Agency for Environment and Energy Management).

714

P5/EN M/02-503A

Revision history

Protection Relay

Revision history
Document version

Description

P5/EN M/11A

First edition for initial product release

2019-05

Hardware version

A

Firmware version

V01

Release / Build

001.029

Configuration tool

eSetup Easergy Pro V2.0.0 or later
CET850 V3.1.2 or later

P5/EN M/22A

Hardware version

A

2019-11

Firmware version

V01

Release / Build

200.008

Configuration tool

eSetup Easergy Pro V2.2.0 or later
CET850 V3.2.0 or later

Hardware

LPCT/LPVT available for P5U20
Ethernet communication module with RSTP redundancy
(reference REL51042)

Local panel

Local panel layout enhanced

U2>, U2>>

Negative sequence overvoltage protection (ANSI 47)

I0/U0>, I0/U0>>

Neutral admittance protection (ANSI 21YN)

N>

Motor restart inhibition function (ANSI 66) enhanced

CB monitoring

CB monitoring function enhanced

Firmware upgrade

Firmware upgrade feature

USB data transfer

USB data transfer function available

I2>
I>, I>>
I0>,
I0’>, I0’>>
Iφ>, Iφ>>
I0φ>, I0φ>>, I0φ>>>

The following features are available:

Logic gate

Logic gate number increased to 250

P5/EN M/33A

Hardware version

A

2020-07

Firmware version

V01

Release / Build

300.103

Configuration tool

eSetup Easergy Pro V3.0.0 or later

•

STI and CO8 curves to the IEC and IEEE curve types,
respectively

•

IDMT reset curve

CET850 V3.3.0 or later
Hardware

12I4O and 5I5O modules available
24 to 48 V DC voltage power supply module available for
P5x30

P5/EN M/02-503A

Motor speed detection

Motor speed detection available

Motor speed>1, Motor
speed>2

Motor overspeed (ANSI 12) protection available

Motor speed<1,Motor
speed<2

Motor underspeed (ANSI 14) protection available

715

Protection Relay

Revision history

ABS

Motor Anti-backspin (ABS) protection available

Inrush

Inrush detection enhanced

Ih2>

2nd harmonic detection (ANSI 68H2) removed

Motor status

Motor status enhanced

Logic timer

Logic timer available

Global trip timer

Global trip timer available

P5/EN M/33B

Hardware version

A

2021-02

Firmware version

V01

Release / Build

301.103

Configuration tool

eSetup Easergy Pro V3.1.0 or later
CET850 V3.4.0 or later

VTS

Voltage transformer supervision enhanced

Special access control

F1 key access control and communication SCADA access
control available

P5/EN M/33C

Hardware version

A

2021-07

Firmware version

V01

Release / Build

303.101

Configuration tool

eSetup Easergy Pro V3.2.1 or later
CET850 V3.6.1 or later

Logic functions

The information for logic functions updated

P5/EN M/44A

Hardware version

A

2021-10

Firmware version

V01

Release / Build

400.101

Configuration tool

eSetup Easergy Pro V4.0.0 or later
CET850 V4.0.0 or later
Easergy Studio V9.3.3 or later

716

Operate time delay

Global update of operate time delay philosophy. Start time
compensation removed.

General nomenclature
update

IL1, IL2 and IL3 changed to IA, IB and IC; VL1, VL2, VL3
changed to VA, VB, VC; U12, U23, U31 changed to VAB,
VBC, VCA, change of labels for protection stages, change
of the units for modified protection elements

64REF

Restricted earth/ground fault protection available

Phase overcurrent
protection

Harmonized direction and non-directional phase
overcurrent protection with phase segregation information,
6 stages in total

Earth fault over current
protection

Harmonized direction and non-directional earth fault
overcurrent protection, 6 stages in total

Overfrequency

Two dedicated over frequency stages

Underfrequency

Increase the number of stages to 8

Residual overvoltage

Algorithm refinement

Overvoltage/
Undervoltage

Algorithm updated to have phase to phase and phase to
neutral voltage selection, phase segregation information
added

P5/EN M/02-503A

Revision history

Protection Relay

Advanced logic engine

More complex logic feature with ISaGRAF available

P5/EN M/44B

Hardware version

A

2022-07

Firmware version

V01

Release / Build

402.101

Configuration tool

eSetup Easergy Pro 4.2.0 or later
CET850 V4.2.0 or later
Easergy Studio V9.4.0 or later

Rate of change of
frequency protection

Algorithm revised, frequency and frequency + RoCoF
modes introduced. Increased accuracy. 9 independent
stages with the same settings and performance introduced.

Overcurrent protection

Definite time setting range updated.

Undercurrent protection

Pick-up setting range updated. Low-current block limit
setting introduced. The function is now available in P5F30.

Broken conductor
protection

Algorithm revised. The precondition for operation is the
positive phase sequence component greater than 5% of
nominal value. 2nd stage with the same settings and
performance introduced.

Emergency restart

New automation function for motor application introduced.

Virtual inputs

VI1 to VI10 are configurable virtual inputs, they can operate
in pulse mode with a settable pulse length.

Default mimic

Improved manipulation of default mimic screens. Use
arrow-up or arrow-down keys to scroll between visible
Mimics 1-5.

Disturbance recorder

Auto-Reclose, CB monitoring, SOL, CTS/VTS related
signals added to Disturbance Recorder.

Alarms

Fault direction added to 67/67N related alarms.

System

Confirmation popup window displayed when firmware
upgrade is completed successfully.
Special access control by F1 button enhanced with auto
log-out within 3 mins and reset button behaviour.
Connection between P5 and Easergy Pro improved.

Communication

Ethernet/IP protocol data model updated.
Modbus protocol data model updated.
IEC 60870-5-103 protocol data model updated.
Enhancements and bug fixes in IEC 61850 fPN feature.

Advanced logic engine

Advanced logic can be now viewed with ISaGRAF
Workbench Demo only (without ISaGRAF Workbench
license).

Nomenclature

Change for setting units from In/% to pu.

Continuous engineering

Regular corrections & bug fixes package introduced.

P5/EN M/44C

Hardware version

A

2022-09

Firmware version

V01

Release / Build

402.201

Configuration tool

eSetup Easergy Pro 4.2.0 or later
CET850 V4.2.0 or later
Easergy Studio V9.4.0 or later

P5/EN M/02-503A

717

Protection Relay

Revision history

Rebranding to
PowerLogic

The product has been renamed to PowerLogic keeping its
design, specification, performance, missing profile, safety
and reliability unchanged.

P5/EN M/44D

Hardware version

A

2023-05

Firmware version

V01

Release / Build

500.102

Configuration tool

eSetup Easergy Pro 4.3.0 or later
CET850 V4.4.2 or later
Easergy Studio V9.4.0 or later

Offer structure

P5T30 Transformer Differential protection relay introduced
as new model in P5x30 platform.
Settable Cybersecurity license introduced. New
configuration options introduced: E - Settable CS, F Settable CS and Advanced Logic Engine.

Interposing CT

New possibility for neutral current measurement introduced.
CSH30 interposing CT can be used now to interface CSH
neutral current inputs with standard 1A or 5A core-balance
CTs.

Recording

Last fault record summary screen introduced.
Additional sampling rate option introduced: 24 samples/
cycle.

Cybersecurity

Compatibility with LDAP server introduced.

Continuous engineering

Regular package of corrections & bug-fixes introduced.

P5/EN M/44D

Hardware version

A

2023-05

Firmware version

V01

Release / Build

500.103

Configuration tool

eSetup Easergy Pro 4.3.0 or later
CET850 V4.4.2 or later
Easergy Studio V9.4.0 or later

Continuous engineering

Regular package of corrections and adaptations to support
the manufacturing process.

P5/EN M/44E

Hardware version

A

2024-04

Firmware version

V01

Release / Build

500.104

Configuration tool

eSetup Easergy Pro 4.3.0 or later
CET850 V4.4.0 or later
Easergy Studio V9.3.4 or later

Hardware release

Combined HSR/PRP FO + RS485 RJ45 communication
module has been introduced. This modules replaces old
HSR/PRP module (REL51023 / REL51033).
Extension and backup memory module with wireless
receiver (Zigbee) has been introduced.

P5/EN M/02-501A

Hardware version

B

2024-08

Firmware version

V02

Release / Build

501.101

Configuration tool

eSetup Easergy Pro 4.8.0 or later

718

P5/EN M/02-503A

Revision history

Protection Relay

CET850 V4.13.0 or later
Hardware version

Introduction of hardware version B of the main board.
Additional memory component (NVRAM) has been added
increasing the product's memory capacity to enable further
functional evolution.

Offer structure

P5L30 Line Differential protection and control relay has
been introduced as a new model in P5x30 platform. P5L30
model contains by default InterRelay module in slot L.
Optional InterRelay communication modules have been
introduced to P5x30 platform (slot L). The modules can be
selected in P5F30, P5M30, P5T30 to enable relay-to-relay
protection communication (ANSI 85).
Combined HSR/PRP RJ45 + RS485 RJ45 communication
module has been introduced.

Monitoring

Digital Circuit Breaker condition monitoring and advanced
control functionalities have been introduced.
Switchgear condition monitoring functionality has been
introduced.

Measurement

Sequence voltages and currents have been added to
measurements.

Protection

Trip conditioning matrix has been introduced.
Setting step for under-/overvoltage protection (ANSI 27/59)
thresholds has been changed from 0.01 to 0.001 pu.
Restricted earth/ground fault protection (ANSI 64REF)
scaling factors low setting has been changed down to 0.01.
Transformer monitoring function (ANSI 26/63) has been
introduced to P5F30 and P5U20 models.
Arc sensor alarms have been introduced to matrix.
Trip circuit supervision (TCS) default logic has been
enhanced.

Digital inputs

Setting of digital inputs for nominal DC voltage range has
been increased to 250V.

Human-machine
interface

Digital CB menu branch has been introduced to HMI.
Download of the protection settings and events to USB type
A port has been introduced.
Number of customizable mimics increased from 5 to 10.
Second default mimic for P5T30 and P5L30 models has
been introduced with differential/bias currents.
Setting to disable automatic alarm pop-up has been
introduced.

Continuous engineering

Communication diagnostics capabilities have been
improved.
Regular package of corrections and bug-fixes has been
introduced.

P5/EN M/02-501A

Hardware version

B

2025-02

Firmware version

V02

Release / Build

501.102

Configuration tool

eSetup Easergy Pro 4.8.0 or later
CET850 V4.13.0 or later

Continuous engineering

P5/EN M/02-503A

Regular package of corrections and bug-fixes has been
introduced.
719

Protection Relay

Revision history

P5/EN M/02-502A

Hardware version

B

2025-05

Firmware version

V02

Release / Build

502.101

Configuration tool

eSetup Easergy Pro 4.10.0 or later
CET850 V4.16.0 or later
Easergy Studio V9.3.9 or later

Offer structure

New accessory REL70071 - CLIO module has been
adopted to the offer. This is 4 analogue inputs and 4
analogue outputs module connectable to slot P.
New accessory EMS59574 VT Adapter for 400Vac has
been adopted to the offer. This is an adapter allowing to
connect P5 LPVT inputs directly to the 400 Vac low voltage
line.

Measurement

The aquisition/export of analogue 0-20 mA signals from the
external process is now possible with CLIO module
(REL70071). The signals can be incorporated in the logic
and matrices for application flexibility.
The LPVT measuring inputs of P5 can be connected
directly to 400Vac low voltage line with VT Adapter 400Vac
(EMS59574).

Protection

Auto-reclose ANSI 79 function has been redesigned for
better application flexibility.
Ground-fault protecton elements ANSI 50N/51N/67N have
been enhanced with RMS based neutral current
measurement option.

Control

All 8 objects can be controlled by PowerLogic P5.

Continuous engineering

Regular package of corrections and bug-fixes has been
introduced.

P5/EN M/02-503A

Hardware version

B

2026-01

Firmware version

V02

Release / Build

503.101

Configuration tool

eSetup Easergy Pro 4.11.0 or later
CET850 V4.17.0 or later
Easergy Studio V9.3.10 or later

Offer structure

The option of LPCT/LPVT analogue module has been
introduced to P5L30 Line Differential model.
Optional 2nd Ethernet RSTP communication module with
fibre optic interface has been introduced to P5F30, P5M30
and P5T30 models (slot L).

Platform

Auto-reset of latched LEDs has been introduced.
Disturbance record file transfer through WebHMI has been
introduced.
Editable label and editable description functions have been
enhanced.
Configuration restoration feature after firmware upgrade
has been introduced.
Booting time of the relay has been improved.

Protection

720

Directional Transient Earth Fault Protection (ANSI 67NT) in
P5F30 has been introduced.

P5/EN M/02-503A

Revision history

Protection Relay

Line differential protection (ANSI 87L) has been enhanced
to work in LPCT-LPCT or CT-LPCT schemes.
Power direction and energy sign convention settings have
been introduced for configuration of energy import and
export measurement.
User defined trip signal (global trip, general trip 1, general
trip 2) has been introduced in SOL reset configuration.

P5/EN M/02-503A

Control

Object/CB control mechanism has been enhanced.

Continuous engineering

Regular package of corrections and bug-fixes has been
introduced.

721

Protection Relay

Order information

Order information
Protection relay
For ordering, please visit www.se.com and use PowerLogic P5 Product Selector.
Alternatively, please contact Customer Care Center stating a complete model
number (according to below table) and quantity.
PowerLogic P5
Language

-

A
B
C
D
E
A
B
C
D
E
B
C
D

Slot C - Additional I/O
without
6DI + 4DO
5DI + 5DO
12DI + 4DO

A
B
D
E

Slot A - CT/VT
3 phase CT + 2 neutral CT (available for P5U20)
3 phase CT + 1 neutral CSH (available for P5U20)
4 VT (available for P5V20)
3 phase CT + 2 neutral CT + 4 VT (available for P5F30, P5M30)
3 phase CT + 1 neutral CSH + 4 VT (available for P5F30, P5M30)
3 LPCT + 1 neutral CSH + 4 LPVT (available for P5L30, P5F30, P5M30, P5U20)
6 phase CT + 2 neutral CT + 1 VT (available for P5T30)
3 phase CT + 2 neutral CT + 4 VT (available for P5L30)
3 phase CT + 1 neutral CSH + 4 VT (available for P5L30)
Slot L - 2nd Ethernet communication port
Without (except P5L30)
Ethernet TP module with RSTP (2*RJ45) (except P5L30)
InterRelay FO module 1310 nm SM 40 km (2*LC)
InterRelay FO module 1310 nm MM 2 km (2*LC)
Ethernet FO module with RSTP (2*LC) (except P5L30)
Slot M - Ethernet communication port
Without
Ethernet TP module with RSTP (2*RJ45)
Ethernet FO module with RSTP (2*LC)
Combined Ethernet TP module with HSR/PRP and PTP (2*RJ45) + RS485 serial (2*RJ45)
Combined Ethernet FO module with HSR/PRP and PTP (2*LC) + RS485 serial (2*RJ45)
Slot N - Serial communication port
Without
RS485 serial line module
RS485 FO serial line module
(Occupied when option G is selected on Slot M)
(Occupied when option H is selected on Slot M)
Slot P - Extension port
Without
Extension module + Backup memory
Extension module + Backup memory + Wireless Communication + Condition Monitoring

B
C
D
G
H
I
J
L
M
A
B
D
E
F
A
B
C
G
H
A
E
F
G
H
A
H
W

Model version
Version A - for V01 firmware
Version B - for V02 firmware
Firmware version
Latest firmware version V02.502
Firmware V01.500.104 - hardware version A
Function packages
Settable cybersecurity (Basic or Advanced IEC 62443 4-2 SL1) - firmware V01.500 and higher
Settable cybersecurity (Basic or Advanced IEC 62443 4-2 SL1) + Advanced Logic Engine - firmware V01.500 and higher
Languages
English
English - Chinese
English - French
English - Italian
English - Polish
English - Portuguese
English - Russian
English - Spanish
English - Tr. Chinese
English - English ANSI

Function

Model

-

Firmware

Slot P

Slot N

Slot L

Slot B - Power supply
24 - 250 V DC / 100 - 230 V AC + 4DI + 3DO + WD
48 - 250 V DC / 100 - 230 V AC + 4DI + 3DO + WD
24 - 48 V DC + 4DI + 3DO + WD

Slot M

Slot E - Additional I/O in P5x30
Without
6DI + 4DO
3 Arc sensors + 3DI + 3DO
5DI + 5DO
12DI + 4DO

Slot A

Slot D - Additional I/O in P5x30
Without
6DI + 4DO
3 Arc sensors + 3DI + 3DO
5DI + 5DO
12DI + 4DO

Slot C

P5M30
P5T30
P5L30
P5U20
P5V20

Slot E

P5F30 -

Motor protection relay
Transformer differential relay
Line differential relay
Universal protection relay
Voltage protection relay

Slot B

Slot D

Application
Feeder protection relay

A
B
A
F
E
F
A
B
C
E
F
G
H
I
L
!

NOTE: Not all hardware configurations are possible. Please consult for the
slot occupation rules of PowerLogic P5x30 slot C, D and E, in Slot occupation
rules, page 723 or use online Product Selector to configure your product.

722

P5/EN M/02-503A

Order information

Protection Relay

Slot occupation rules
Not all inputs/output boards configurations are possible in P5x30 model. Below
table outlines allowed configurations. The configurations not mentioned in below
table are forbidden and cannot be ordered. The Product Selector helps to select
right hardware configuration online.
30TE withdrawable HW possible combinations

No. of boards

No. of digital I/O

slot D

slot E

slot C

5I5O

arc-flash

6I4O

12I4O

DI

DO

AA*A

cover

cover

cover

0

0

0

0

4

3 + WD

AA*B

cover

cover

6I4O

0

0

1

0

10

7 + WD

BA*B

6I4O

cover

6I4O

0

0

2

0

16

11 + WD

BB*B

6I4O

6I4O

6I4O

0

0

3

0

22

15 + WD

CA*A

arc-flash

cover

cover

0

1

0

0

7

6 + WD

CA*B

arc-flash

cover

6I4O

0

1

1

0

13

10 + WD

CB*B

arc-flash

6I4O

6I4O

0

1

2

0

19

14 + WD

CC*A

arc-flash

arc-flash

cover

0

2

0

0

10

9 + WD

CC*B

arc-flash

arc-flash

6I4O

0

2

1

0

16

13 + WD

AA*D

cover

cover

5I5O

1

0

0

0

9

8 + WD

BA*D

6I4O

cover

5I5O

1

0

1

0

15

12 + WD

BB*D

6I4O

6I4O

5I5O

1

0

2

0

21

16 + WD

CA*D

arc-flash

cover

5I5O

1

1

0

0

12

11 + WD

CB*D

arc-flash

6I4O

5I5O

1

1

1

0

18

15 + WD

CC*D

arc-flash

arc-flash

5I5O

1

2

0

0

15

14 + WD

DA*D

5I/5O

cover

5I5O

2

0

0

0

14

13 + WD

BD*D

6I4O

5I5O

5I5O

2

0

1

0

20

17 + WD

CD*D

arc-flash

5I5O

5I5O

2

1

0

0

17

16 + WD

DD*D

5I5O

5I5O

5I5O

3

0

0

0

19

18 + WD

AA*E

cover

cover

12I4O

0

0

0

1

16

7 + WD

EA*B

12I4O

cover

6I4O

0

0

1

1

22

11 + WD

BE*B

6I4O

12I4O

6I4O

0

0

2

1

28

15 + WD

CA*E

arc-flash

cover

12I4O

0

1

0

1

19

10 + WD

CE*B

arc-flash

12I4O

6I4O

0

1

1

1

25

14 + WD

CC*E

arc-flash

arc-flash

12I4O

0

2

0

1

22

13 + WD

EA*D

12I4O

cover

5I5O

1

0

0

1

21

12 + WD

BE*D

6I4O

12I4O

5I5O

1

0

1

1

27

16 + WD

CE*D

arc-flash

12I4O

5I5O

1

1

0

1

24

15 + WD

DE*D

5I5O

12I4O

5I5O

2

0

0

1

26

17 + WD

EA*E

12I4O

cover

12I4O

0

0

0

2

28

11 + WD

EE*B

12I4O

12I4O

6I4O

0

0

1

2

34

15 + WD

CE*E

arc-flash

12I4O

12I4O

0

1

0

2

31

14 + WD

EE*D

12I4O

12I4O

5I5O

1

0

0

2

33

16 + WD

EE*E

12I4O

12I4O

12I4O

0

0

0

3

40

15 + WD

P5/EN M/02-503A

723

Protection Relay

Order information

Accessories
Model number

Description

Communication Modules
REL51038

Ethernet TP module - slot M

REL51039

Ethernet FO module - slot M

REL51042

Ethernet TP module - slot L

REL51097

Ethernet FO module - slot L

REL51036

RS485 serial line module - slot N

VW3A8306RC

RS485 line termination accessory

LV434211

RJ45 to open 2/4 wire adaptor for Modbus

REL51040

Fiber optic serial line module - slot N

REL51034

Extension module - slot P

REL51044

Extension Zigbee module - slot P

REL51043

P2P, InterRelay module(FO) module with 40 km single-mode SFP - slot L

REL51053

P2P, InterRelay module(FO) module with 2 km multi-mode SFP - slot L

REL51048

Combined Ethernet HSR/PRP 2TP + RS485 module- slots M-N

REL51049

Combined Ethernet HSR/PRP FO + RS485 module - slots M-N

REL70063

SFP Ethernet FO module 100 Mbps multimode, 10 pcs in a box

REL70064

SFP Ethernet FO module 100 Mbps singlemode, 10 pcs in a box

REL70067

SFP Ethernet FO module 1000 Mbps singlemode, 10 pcs in a box

External modules
59641

8 temperature sensor module (MET148-2)

REL51045

IRIG-B module

59660

0.6m remote module connection cord

59661

2m remote module connection cord

59662

4m remote module connection cord

Sensors
59635

Core balance CT, Ø=120mm (CSH120)

59636

Core balance CT, Ø=200mm (CSH200)

59637

Core balance CT, Ø=300mm (CSH300)

59634

CSH30 interposing ring CT

REL52801

Arc accessory VA1DA-20 Arc sensor 20m

REL52802

Arc accessory VA1DA-20S-HF Arc sensor 20m shielded halogen free

REL52803

Arc accessory VA1DA-20S Arc sensor 20m shielded

REL52804

Arc accessory VA1DA-6 Arc sensor 6m connect cable

REL52805

Arc accessory VA1DA-6S-HF Arc sensor 6m shielded halogen free

REL52806

Arc accessory VA1DA-6S Arc sensor 6m shielded

REL52807

Arc accessory VA1EH-20 Arc sensor 20m pipe sensor

REL52808

Arc accessory VA1EH-20S Arc sensor 20m pipe sensor shielded

REL52809

Arc accessory VA1EH-6 Arc sensor 6m pipe sensor

REL52810

Arc accessory VA1EH-6S Arc sensor 6m pipe sensor shielded

Mounting accessories

724

REL51032

20TE flush mounting accessory

REL51052

30TE flush mounting accessory

P5/EN M/02-503A

Order information

Protection Relay
REL51021

19inch rack mounting accessory

REL51018

30TE blanking plate for rack mounting

REL51019

20TE blanking plate for rack mounting

REL51020

10TE blanking plate for rack mounting

eSetup Easergy Pro connection cable
59700

PC cord USB

LPIT accessories
EMS59572

PowerLogic voltage adapter, 110 VAC

EMS59573

LPVT hub connector

EMS59574

PowerLogic voltage adapter, from 110 to 400 VAC

REL51037

LPIT Test Box

REL51089

LPCT Test Socket with cover

REL51090

LPCT Test Plug

REL51092

LPVT Test Socket with cover

REL51093

LPVT Test Plug

P7M12025

LPVT transducer

REL51095

T-box 3-way RJ45 junction

Spare parts

P5/EN M/02-503A

REL51077

Spare 2 screw type connectors kit

REL51078

Spare accessories kit for CT/VT

REL51079

Spare accessories kit for LPCT/LPVT

REL51088

Spare cable for LPIT Test Box

725

Schneider Electric
35 rue Joseph Monier
92500 Rueil Malmaison
France
+ 33 (0) 1 41 29 70 00
www.se.com
As standards, specifications, and design change from time to time, please ask for confirmation
of the information given in this publication.

© 2019 – 2026 Schneider Electric. All rights reserved.
P5/EN M/02-503A

